modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30101,AlaData.AlaLowTempExtraSensor2Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0101,3x0101,,,,0,,Alarm Status · Low limit extra sensor 2,원표기 3x0101 · Alarm Status · Low limit extra sensor 2 · Modbus reg 0101
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30102,AlaData.AlaHighTempExtraSensor3Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0102,3x0102,,,,0,,Alarm Status · High limit extra sensor 3,원표기 3x0102 · Alarm Status · High limit extra sensor 3 · Modbus reg 0102
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30103,AlaData.AlaLowTempExtraSensor3Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0103,3x0103,,,,0,,Alarm Status · Low limit extra sensor 3,원표기 3x0103 · Alarm Status · Low limit extra sensor 3 · Modbus reg 0103
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30104,AlaData.AlaHighTempExtraSensor4Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0104,3x0104,,,,0,,Alarm Status · High limit extra sensor 4,원표기 3x0104 · Alarm Status · High limit extra sensor 4 · Modbus reg 0104
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30105,AlaData.AlaLowTempExtraSensor4Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0105,3x0105,,,,0,,Alarm Status · Low limit extra sensor 4,원표기 3x0105 · Alarm Status · Low limit extra sensor 4 · Modbus reg 0105
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30106,AlaData.AlaHighTempExtraSensor5Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0106,3x0106,,,,0,,Alarm Status · High limit extra sensor 5,원표기 3x0106 · Alarm Status · High limit extra sensor 5 · Modbus reg 0106
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30107,AlaData.AlaLowTempExtraSensor5Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0107,3x0107,,,,0,,Alarm Status · Low limit extra sensor 5,원표기 3x0107 · Alarm Status · Low limit extra sensor 5 · Modbus reg 0107
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30108,AlaData.AlaHighTempSelectedSensor1Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0108,3x0108,,,,0,,Alarm Status · High limit selected sensor 1,원표기 3x0108 · Alarm Status · High limit selected sensor 1 · Modbus reg 0108
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30109,AlaData.AlaLowTempSelectedSensor1Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0109,3x0109,,,,0,,Alarm Status · Low limit selected sensor 1,원표기 3x0109 · Alarm Status · Low limit selected sensor 1 · Modbus reg 0109
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30110,AlaData.AlaHighTempSelectedSensor2Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0110,3x0110,,,,0,,Alarm Status · High limit selected sensor 2,원표기 3x0110 · Alarm Status · High limit selected sensor 2 · Modbus reg 0110
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30111,AlaData.AlaLowTempSelectedSensor2Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0111,3x0111,,,,0,,Alarm Status · Low limit selected sensor 2,원표기 3x0111 · Alarm Status · Low limit selected sensor 2 · Modbus reg 0111
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30112,AlaData.AlaManualControlUnitStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0112,3x0112,,,,0,,Alarm Status · Manual operation air handling unit,원표기 3x0112 · Alarm Status · Manual operation air handling unit · Modbus reg 0112
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30113,AlaData.AlaManualControlSupplyStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0113,3x0113,,,,0,,Alarm Status · Manual operation supply air,원표기 3x0113 · Alarm Status · Manual operation supply air · Modbus reg 0113
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30114,AlaData.AlaManualControlSAFStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0114,3x0114,,,,0,,Alarm Status · Manual operation supply air fan,원표기 3x0114 · Alarm Status · Manual operation supply air fan · Modbus reg 0114
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30115,AlaData.AlaManualControlEAFStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0115,3x0115,,,,0,,Alarm Status · Manual operation extract air fan,원표기 3x0115 · Alarm Status · Manual operation extract air fan · Modbus reg 0115
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30116,AlaData.AlaManualControlHeaterStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0116,3x0116,,,,0,,Alarm Status · Manual operation heater,원표기 3x0116 · Alarm Status · Manual operation heater · Modbus reg 0116
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30117,AlaData.AlaManualControlExchangerStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0117,3x0117,,,,0,,Alarm Status · Manual operation exchanger,원표기 3x0117 · Alarm Status · Manual operation exchanger · Modbus reg 0117
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30118,AlaData.AlaManualControlCoolerStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0118,3x0118,,,,0,,Alarm Status · Manual operation cooler,원표기 3x0118 · Alarm Status · Manual operation cooler · Modbus reg 0118
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30119,AlaData.AlaManualControlDamperStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0119,3x0119,,,,0,,Alarm Status · Manual operation damper,원표기 3x0119 · Alarm Status · Manual operation damper · Modbus reg 0119
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30120,AlaData.AlaManualControlPumpHeaterStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0120,3x0120,,,,0,,Alarm Status · Manual operation pump heater,원표기 3x0120 · Alarm Status · Manual operation pump heater · Modbus reg 0120
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30121,AlaData.AlaManualControlPumpExchangerStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0121,3x0121,,,,0,,Alarm Status · Manual operation pump exchanger,원표기 3x0121 · Alarm Status · Manual operation pump exchanger · Modbus reg 0121
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30122,AlaData.AlaManualControlPumpCoolerStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0122,3x0122,,,,0,,Alarm Status · Manual operation pump cooler,원표기 3x0122 · Alarm Status · Manual operation pump cooler · Modbus reg 0122
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30123,AlaData.AlaManualControlDamperRecirculationStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0123,3x0123,,,,0,,Alarm Status · Manual operation damper recirculation,원표기 3x0123 · Alarm Status · Manual operation damper recirculation · Modbus reg 0123
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30124,AlaData.AlaManualControlDamperOutdoorStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0124,3x0124,,,,0,,Alarm Status · Manual operation damper outdoor air,원표기 3x0124 · Alarm Status · Manual operation damper outdoor air · Modbus reg 0124
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30125,AlaData.AlaManualControlDamperExhaustStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0125,3x0125,,,,0,,Alarm Status · Manual operation damper exhaust air,원표기 3x0125 · Alarm Status · Manual operation damper exhaust air · Modbus reg 0125
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30126,AlaData.AlaManualControlDamperFireStatus__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0126,3x0126,,,,0,,Alarm Status · Manual operation fire damper,원표기 3x0126 · Alarm Status · Manual operation fire damper · Modbus reg 0126
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30127,AlaData.AlaManualControlSequence1Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0127,3x0127,,,,0,,Alarm Status · Manual control sequence-A,원표기 3x0127 · Alarm Status · Manual control sequence-A · Modbus reg 0127
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30128,AlaData.AlaManualControlSequence2Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0128,3x0128,,,,0,,Alarm Status · Manual control sequence-B,원표기 3x0128 · Alarm Status · Manual control sequence-B · Modbus reg 0128
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30129,AlaData.AlaManualControlSequence3Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0129,3x0129,,,,0,,Alarm Status · Manual control sequence-C,원표기 3x0129 · Alarm Status · Manual control sequence-C · Modbus reg 0129
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30130,AlaData.AlaManualControlSequence4Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0130,3x0130,,,,0,,Alarm Status · Manual control sequence-D,원표기 3x0130 · Alarm Status · Manual control sequence-D · Modbus reg 0130
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30131,AlaData.AlaManualControlSequence5Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0131,3x0131,,,,0,,Alarm Status · Manual control sequence-E,원표기 3x0131 · Alarm Status · Manual control sequence-E · Modbus reg 0131
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30132,AlaData.AlaManualControlSequence6Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0132,3x0132,,,,0,,Alarm Status · Manual control sequence-F,원표기 3x0132 · Alarm Status · Manual control sequence-F · Modbus reg 0132
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30133,AlaData.AlaManualControlSequence7Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0133,3x0133,,,,0,,Alarm Status · Manual control sequence-G,원표기 3x0133 · Alarm Status · Manual control sequence-G · Modbus reg 0133
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30134,AlaData.AlaManualControlSequence8Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0134,3x0134,,,,0,,Alarm Status · Manual control sequence-H,원표기 3x0134 · Alarm Status · Manual control sequence-H · Modbus reg 0134
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30135,AlaData.AlaManualControlSequence9Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0135,3x0135,,,,0,,Alarm Status · Manual control sequence-I,원표기 3x0135 · Alarm Status · Manual control sequence-I · Modbus reg 0135
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30136,AlaData.AlaManualControlSequence10Status__,,,Systemair_Access_Communication_153831-A011.pdf,19,,,,,,,,,,,,,reg 0136,3x0136,,,,0,,Alarm Status · Manual control sequence-J,원표기 3x0136 · Alarm Status · Manual control sequence-J · Modbus reg 0136
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30137,AlaData.AlaManualControlOutputStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0137,3x0137,,,,0,,Alarm Status · Output in manual operation,원표기 3x0137 · Alarm Status · Output in manual operation · Modbus reg 0137
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30138,AlaData.AlaManualControlInputStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0138,3x0138,,,,0,,Alarm Status · Input in manual operation,원표기 3x0138 · Alarm Status · Input in manual operation · Modbus reg 0138
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30139,AlaData.AlaManualControlExtraControllerStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0139,3x0139,,,,0,,Alarm Status · Manual operation extra controller,원표기 3x0139 · Alarm Status · Manual operation extra controller · Modbus reg 0139
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30140,AlaData.AlaManualControlMotor1Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0140,3x0140,,,,0,,Alarm Status · Manual operation external fan motor 1,원표기 3x0140 · Alarm Status · Manual operation external fan motor 1 · Modbus reg 0140
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30141,AlaData.AlaManualControlMotor2Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0141,3x0141,,,,0,,Alarm Status · Manual operation external fan motor 2,원표기 3x0141 · Alarm Status · Manual operation external fan motor 2 · Modbus reg 0141
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30142,AlaData.AlaManualControlPretreatmentStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0142,3x0142,,,,0,,Alarm Status · Manual operation pretreatment,원표기 3x0142 · Alarm Status · Manual operation pretreatment · Modbus reg 0142
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30143,AlaData.AlaSensorErrorTempOutdoorStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0143,3x0143,,,,0,,Alarm Status · Sensor error outdoor air temperature,원표기 3x0143 · Alarm Status · Sensor error outdoor air temperature · Modbus reg 0143
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30144,AlaData.AlaSensorErrorTempIntakeStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0144,3x0144,,,,0,,Alarm Status · Sensor error intake air temperature,원표기 3x0144 · Alarm Status · Sensor error intake air temperature · Modbus reg 0144
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30145,AlaData.AlaSensorErrorTempSupplyStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0145,3x0145,,,,0,,Alarm Status · Sensor error supply air temperature,원표기 3x0145 · Alarm Status · Sensor error supply air temperature · Modbus reg 0145
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30146,AlaData.AlaSensorErrorTempExhaustStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0146,3x0146,,,,0,,Alarm Status · Sensor error exhaust air temperature,원표기 3x0146 · Alarm Status · Sensor error exhaust air temperature · Modbus reg 0146
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30147,AlaData.AlaSensorErrorTempExtractStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0147,3x0147,,,,0,,Alarm Status · Sensor error extract air temperature,원표기 3x0147 · Alarm Status · Sensor error extract air temperature · Modbus reg 0147
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30148,AlaData.AlaSensorErrorTempRoom1Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0148,3x0148,,,,0,,Alarm Status · Sensor error room temperature 1,원표기 3x0148 · Alarm Status · Sensor error room temperature 1 · Modbus reg 0148
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30149,AlaData.AlaSensorErrorTempRoom2Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0149,3x0149,,,,0,,Alarm Status · Sensor error room temperature 2,원표기 3x0149 · Alarm Status · Sensor error room temperature 2 · Modbus reg 0149
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30150,AlaData.AlaSensorErrorTempRoom3Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0150,3x0150,,,,0,,Alarm Status · Sensor error room temperature 3,원표기 3x0150 · Alarm Status · Sensor error room temperature 3 · Modbus reg 0150
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30151,AlaData.AlaSensorErrorTempRoom4Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0151,3x0151,,,,0,,Alarm Status · Sensor error room temperature 4,원표기 3x0151 · Alarm Status · Sensor error room temperature 4 · Modbus reg 0151
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30152,AlaData.AlaSensorErrorPressureSAFStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0152,3x0152,,,,0,,Alarm Status · Sensor error pressure supply air,원표기 3x0152 · Alarm Status · Sensor error pressure supply air · Modbus reg 0152
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30153,AlaData.AlaSensorErrorPressureEAFStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0153,3x0153,,,,0,,Alarm Status · Sensor error pressure extract air,원표기 3x0153 · Alarm Status · Sensor error pressure extract air · Modbus reg 0153
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30154,AlaData.AlaSensorErrorFlowSAFStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0154,3x0154,,,,0,,Alarm Status · Sensor error flow supply air,원표기 3x0154 · Alarm Status · Sensor error flow supply air · Modbus reg 0154
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30155,AlaData.AlaSensorErrorFlowEAFStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0155,3x0155,,,,0,,Alarm Status · Sensor error flow extract air,원표기 3x0155 · Alarm Status · Sensor error flow extract air · Modbus reg 0155
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30156,AlaData.AlaSensorPressureExchangerSAFStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0156,3x0156,,,,0,,Alarm Status · Sensor error flow exchanger supply air,원표기 3x0156 · Alarm Status · Sensor error flow exchanger supply air · Modbus reg 0156
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30157,AlaData.AlaSensorPressureExchangerEAFStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0157,3x0157,,,,0,,Alarm Status · Sensor error pressure exchanger extract air,원표기 3x0157 · Alarm Status · Sensor error pressure exchanger extract air · Modbus reg 0157
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30158,AlaData.AlaSensorErrorTempDeicingStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0158,3x0158,,,,0,,Alarm Status · Sensor error defrosting temperature,원표기 3x0158 · Alarm Status · Sensor error defrosting temperature · Modbus reg 0158
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30159,AlaData.AlaSensorErrorTempFrost1Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0159,3x0159,,,,0,,Alarm Status · Sensor error freeze protection temperature 1,원표기 3x0159 · Alarm Status · Sensor error freeze protection temperature 1 · Modbus reg 0159
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30160,AlaData.AlaSensorErrorTempFrost2Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0160,3x0160,,,,0,,Alarm Status · Sensor error freeze protection temperature 2,원표기 3x0160 · Alarm Status · Sensor error freeze protection temperature 2 · Modbus reg 0160
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30161,AlaData.AlaSensorErrorTempFrost3Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0161,3x0161,,,,0,,Alarm Status · Sensor error freeze protection temperature 3,원표기 3x0161 · Alarm Status · Sensor error freeze protection temperature 3 · Modbus reg 0161
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30162,AlaData.AlaSensorErrorCO2Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0162,3x0162,,,,0,,Alarm Status · Sensor error CO2 room/extract air,원표기 3x0162 · Alarm Status · Sensor error CO2 room/extract air · Modbus reg 0162
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30163,AlaData.AlaSensorErrorHumidityRoomStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0163,3x0163,,,,0,,Alarm Status · Sensor error humidity room/extract air,원표기 3x0163 · Alarm Status · Sensor error humidity room/extract air · Modbus reg 0163
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30164,AlaData.AlaSensorErrorHumidityDuctStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0164,3x0164,,,,0,,Alarm Status · Sensor error humidity supply air,원표기 3x0164 · Alarm Status · Sensor error humidity supply air · Modbus reg 0164
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30165,AlaData.AlaSensorErrorTempExtraControllerStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0165,3x0165,,,,0,,Alarm Status · Sensor error extra controller,원표기 3x0165 · Alarm Status · Sensor error extra controller · Modbus reg 0165
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30166,AlaData.AlaSensorErrorExtCtrlSAFStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0166,3x0166,,,,0,,Alarm Status · Signal error external control supply air fan,원표기 3x0166 · Alarm Status · Signal error external control supply air fan · Modbus reg 0166
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30167,AlaData.AlaSensorErrorExtCtrlEAFStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0167,3x0167,,,,0,,Alarm Status · Signal error external control extract air fan,원표기 3x0167 · Alarm Status · Signal error external control extract air fan · Modbus reg 0167
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30168,AlaData.AlaSensorErrorHumidityOutdoorStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0168,3x0168,,,,0,,Alarm Status · Sensor error humidity outdoor,원표기 3x0168 · Alarm Status · Sensor error humidity outdoor · Modbus reg 0168
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30169,AlaData.AlaSensorErrorTempExtraSensor1Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0169,3x0169,,,,0,,Alarm Status · Sensor error extra sensor 1,원표기 3x0169 · Alarm Status · Sensor error extra sensor 1 · Modbus reg 0169
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30170,AlaData.AlaSensorErrorTempExtraSensor2Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0170,3x0170,,,,0,,Alarm Status · Sensor error extra sensor 2,원표기 3x0170 · Alarm Status · Sensor error extra sensor 2 · Modbus reg 0170
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30171,AlaData.AlaSensorErrorTempExtraSensor3Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0171,3x0171,,,,0,,Alarm Status · Sensor error extra sensor 3,원표기 3x0171 · Alarm Status · Sensor error extra sensor 3 · Modbus reg 0171
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30172,AlaData.AlaSensorErrorTempExtraSensor4Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0172,3x0172,,,,0,,Alarm Status · Sensor error extra sensor 4,원표기 3x0172 · Alarm Status · Sensor error extra sensor 4 · Modbus reg 0172
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30173,AlaData.AlaSensorErrorTempExtraSensor5Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0173,3x0173,,,,0,,Alarm Status · Sensor error extra sensor 5,원표기 3x0173 · Alarm Status · Sensor error extra sensor 5 · Modbus reg 0173
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30174,AlaData.AlaSensorErrorExtSupplySetpStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0174,3x0174,,,,0,,Alarm Status · Sensor error external temperature setpoint,원표기 3x0174 · Alarm Status · Sensor error external temperature setpoint · Modbus reg 0174
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30175,AlaData.AlaSensorErrorExtFlowSetpointStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0175,3x0175,,,,0,,Alarm Status · Signal error external flow setpoint,원표기 3x0175 · Alarm Status · Signal error external flow setpoint · Modbus reg 0175
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30176,AlaData.AlaSensorErrorFilterGuard1Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0176,3x0176,,,,0,,Alarm Status · Sensor error pressure filter supply air,원표기 3x0176 · Alarm Status · Sensor error pressure filter supply air · Modbus reg 0176
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30177,AlaData.AlaSensorErrorFilterGuard2Status__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0177,3x0177,,,,0,,Alarm Status · Sensor error pressure filter extract air,원표기 3x0177 · Alarm Status · Sensor error pressure filter extract air · Modbus reg 0177
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30178,AlaData.AlaSensorErrorTempEfficiencyStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0178,3x0178,,,,0,,Alarm Status · Sensor error efficiency temp,원표기 3x0178 · Alarm Status · Sensor error efficiency temp · Modbus reg 0178
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30179,AlaData.AlaCommErrorDeviceStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0179,3x0179,,,,0,,Alarm Status · Fault communication device,원표기 3x0179 · Alarm Status · Fault communication device · Modbus reg 0179
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30180,AlaData.AlaMalfunctionExtraControllerStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0180,3x0180,,,,0,,Alarm Status · Malfunction Extra Controller,원표기 3x0180 · Alarm Status · Malfunction Extra Controller · Modbus reg 0180
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30181,AlaData.AlaInternalErrorStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0181,3x0181,,,,0,,Alarm Status · Internal error,원표기 3x0181 · Alarm Status · Internal error · Modbus reg 0181
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30182,AlaData.AlaSmokeDetectorServiceStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0182,3x0182,,,,0,,Alarm Status · Smoke detector service,원표기 3x0182 · Alarm Status · Smoke detector service · Modbus reg 0182
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30183,AlaData.AlaSmokeDetectorErrorStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0183,3x0183,,,,0,,Alarm Status · Smoke detector connection error,원표기 3x0183 · Alarm Status · Smoke detector connection error · Modbus reg 0183
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30184,AlaData.AlaMalfunctionPreheaterStatus__,,,Systemair_Access_Communication_153831-A011.pdf,20,,,,,,,,,,,,,reg 0184,3x0184,,,,0,,Alarm Status · Malfunction preheater,원표기 3x0184 · Alarm Status · Malfunction preheater · Modbus reg 0184
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30185,AlaData.AlaCommunicationFaultBMSStatus__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0185,3x0185,,,,0,,Alarm Status · Communication fault BMS master,원표기 3x0185 · Alarm Status · Communication fault BMS master · Modbus reg 0185
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30186,AlaData.AlaLeakageHeaterValveStatus__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0186,3x0186,,,,0,,Alarm Status · Leakage heater valve,원표기 3x0186 · Alarm Status · Leakage heater valve · Modbus reg 0186
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30187,AlaData.AlaSensorErrorTempPreheatStatus__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0187,3x0187,,,,0,,Alarm Status · Sensor error preheater temperature,원표기 3x0187 · Alarm Status · Sensor error preheater temperature · Modbus reg 0187
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30188,AlaData.AlaMalfunctionSAF6Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0188,3x0188,,,,0,,Alarm Status · Malfunction supply air fan 6,원표기 3x0188 · Alarm Status · Malfunction supply air fan 6 · Modbus reg 0188
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30189,AlaData.AlaMalfunctionSAF7Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0189,3x0189,,,,0,,Alarm Status · Malfunction supply air fan 7,원표기 3x0189 · Alarm Status · Malfunction supply air fan 7 · Modbus reg 0189
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30190,AlaData.AlaMalfunctionSAF8Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0190,3x0190,,,,0,,Alarm Status · Malfunction supply air fan 8,원표기 3x0190 · Alarm Status · Malfunction supply air fan 8 · Modbus reg 0190
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30191,AlaData.AlaMalfunctionEAF6Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0191,3x0191,,,,0,,Alarm Status · Malfunction extract air fan 6,원표기 3x0191 · Alarm Status · Malfunction extract air fan 6 · Modbus reg 0191
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30192,AlaData.AlaMalfunctionEAF7Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0192,3x0192,,,,0,,Alarm Status · Malfunction extract air fan 7,원표기 3x0192 · Alarm Status · Malfunction extract air fan 7 · Modbus reg 0192
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30193,AlaData.AlaMalfunctionEAF8Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0193,3x0193,,,,0,,Alarm Status · Malfunction extract air fan 8,원표기 3x0193 · Alarm Status · Malfunction extract air fan 8 · Modbus reg 0193
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30194,AlaData.AlaAlarmSAF6Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0194,3x0194,,,,0,,Alarm Status · Alarm supply air fan 6,원표기 3x0194 · Alarm Status · Alarm supply air fan 6 · Modbus reg 0194
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30195,AlaData.AlaAlarmSAF7Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0195,3x0195,,,,0,,Alarm Status · Alarm supply air fan 7,원표기 3x0195 · Alarm Status · Alarm supply air fan 7 · Modbus reg 0195
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30196,AlaData.AlaAlarmSAF8Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0196,3x0196,,,,0,,Alarm Status · Alarm supply air fan 8,원표기 3x0196 · Alarm Status · Alarm supply air fan 8 · Modbus reg 0196
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30197,AlaData.AlaAlarmEAF6Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0197,3x0197,,,,0,,Alarm Status · Alarm extract air fan 6,원표기 3x0197 · Alarm Status · Alarm extract air fan 6 · Modbus reg 0197
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30198,AlaData.AlaAlarmEAF7Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0198,3x0198,,,,0,,Alarm Status · Alarm extract air fan 7,원표기 3x0198 · Alarm Status · Alarm extract air fan 7 · Modbus reg 0198
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30199,AlaData.AlaAlarmEAF8Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0199,3x0199,,,,0,,Alarm Status · Alarm extract air fan 8,원표기 3x0199 · Alarm Status · Alarm extract air fan 8 · Modbus reg 0199
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30200,AlaData.AlaWarningSAF6Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0200,3x0200,,,,0,,Alarm Status · Warning supply air fan 6,원표기 3x0200 · Alarm Status · Warning supply air fan 6 · Modbus reg 0200
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30201,AlaData.AlaWarningSAF7Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0201,3x0201,,,,0,,Alarm Status · Warning supply air fan 7,원표기 3x0201 · Alarm Status · Warning supply air fan 7 · Modbus reg 0201
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30202,AlaData.AlaWarningSAF8Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0202,3x0202,,,,0,,Alarm Status · Warning supply air fan 8,원표기 3x0202 · Alarm Status · Warning supply air fan 8 · Modbus reg 0202
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30203,AlaData.AlaWarningEAF6Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0203,3x0203,,,,0,,Alarm Status · Warning extract air fan 6,원표기 3x0203 · Alarm Status · Warning extract air fan 6 · Modbus reg 0203
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30204,AlaData.AlaWarningEAF7Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0204,3x0204,,,,0,,Alarm Status · Warning extract air fan 7,원표기 3x0204 · Alarm Status · Warning extract air fan 7 · Modbus reg 0204
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30205,AlaData.AlaWarningEAF8Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0205,3x0205,,,,0,,Alarm Status · Warning extract air fan 8,원표기 3x0205 · Alarm Status · Warning extract air fan 8 · Modbus reg 0205
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30206,AlaData.AlaMalfunctionHeatingZone1Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0206,3x0206,,,,0,,Alarm Status · Malfunction heating zone 1,원표기 3x0206 · Alarm Status · Malfunction heating zone 1 · Modbus reg 0206
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30207,AlaData.AlaMalfunctionHeatingZone2Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0207,3x0207,,,,0,,Alarm Status · Malfunction heating zone 2,원표기 3x0207 · Alarm Status · Malfunction heating zone 2 · Modbus reg 0207
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30208,AlaData.AlaMalfunctionHeatingZone3Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0208,3x0208,,,,0,,Alarm Status · Malfunction heating zone 3,원표기 3x0208 · Alarm Status · Malfunction heating zone 3 · Modbus reg 0208
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30209,AlaData.AlaMalfunctionCoolingZone1Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0209,3x0209,,,,0,,Alarm Status · Malfunction cooling zone 1,원표기 3x0209 · Alarm Status · Malfunction cooling zone 1 · Modbus reg 0209
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30210,AlaData.AlaMalfunctionCoolingZone2Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0210,3x0210,,,,0,,Alarm Status · Malfunction cooling zone 2,원표기 3x0210 · Alarm Status · Malfunction cooling zone 2 · Modbus reg 0210
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30211,AlaData.AlaMalfunctionCoolingZone3Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0211,3x0211,,,,0,,Alarm Status · Malfunction cooling zone 3,원표기 3x0211 · Alarm Status · Malfunction cooling zone 3 · Modbus reg 0211
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30212,AlaData.AlaControlErrorSupplyTempZone1Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0212,3x0212,,,,0,,Alarm Status · Deviation alarm supply air temperature zone 1,원표기 3x0212 · Alarm Status · Deviation alarm supply air temperature zone 1 · Modbus reg 0212
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30213,AlaData.AlaControlErrorSupplyTempZone2Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0213,3x0213,,,,0,,Alarm Status · Deviation alarm supply air temperature zone 2,원표기 3x0213 · Alarm Status · Deviation alarm supply air temperature zone 2 · Modbus reg 0213
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30214,AlaData.AlaControlErrorSupplyTempZone3Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0214,3x0214,,,,0,,Alarm Status · Deviation alarm supply air temperature zone 3,원표기 3x0214 · Alarm Status · Deviation alarm supply air temperature zone 3 · Modbus reg 0214
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30215,AlaData.AlaLowTempFrostGuardZone1Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0215,3x0215,,,,0,,Alarm Status · Freeze protection alarm zone 1,원표기 3x0215 · Alarm Status · Freeze protection alarm zone 1 · Modbus reg 0215
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30216,AlaData.AlaLowTempFrostGuardZone2Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0216,3x0216,,,,0,,Alarm Status · Freeze protection alarm zone 2,원표기 3x0216 · Alarm Status · Freeze protection alarm zone 2 · Modbus reg 0216
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30217,AlaData.AlaLowTempFrostGuardZone3Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0217,3x0217,,,,0,,Alarm Status · Freeze protection alarm zone 3,원표기 3x0217 · Alarm Status · Freeze protection alarm zone 3 · Modbus reg 0217
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30218,AlaData.AlaElectricOverheatZone1Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0218,3x0218,,,,0,,Alarm Status · Electric heater is overheated zone 1,원표기 3x0218 · Alarm Status · Electric heater is overheated zone 1 · Modbus reg 0218
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30219,AlaData.AlaElectricOverheatZone2Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0219,3x0219,,,,0,,Alarm Status · Electric heater is overheated zone 2,원표기 3x0219 · Alarm Status · Electric heater is overheated zone 2 · Modbus reg 0219
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30220,AlaData.AlaElectricOverheatZone3Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0220,3x0220,,,,0,,Alarm Status · Electric heater is overheated zone 3,원표기 3x0220 · Alarm Status · Electric heater is overheated zone 3 · Modbus reg 0220
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30221,AlaData.AlaSensorErrorTempSupplyZone1Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0221,3x0221,,,,0,,Alarm Status · Sensor error supply air temperature zone 1,원표기 3x0221 · Alarm Status · Sensor error supply air temperature zone 1 · Modbus reg 0221
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30222,AlaData.AlaSensorErrorTempSupplyZone2Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0222,3x0222,,,,0,,Alarm Status · Sensor error supply air temperature zone 2,원표기 3x0222 · Alarm Status · Sensor error supply air temperature zone 2 · Modbus reg 0222
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30223,AlaData.AlaSensorErrorTempSupplyZone3Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0223,3x0223,,,,0,,Alarm Status · Sensor error supply air temperature zone 3,원표기 3x0223 · Alarm Status · Sensor error supply air temperature zone 3 · Modbus reg 0223
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30224,AlaData.AlaSensorErrorTempRoomZone1Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0224,3x0224,,,,0,,Alarm Status · Sensor error room temperature zone 1,원표기 3x0224 · Alarm Status · Sensor error room temperature zone 1 · Modbus reg 0224
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30225,AlaData.AlaSensorErrorTempRoomZone2Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0225,3x0225,,,,0,,Alarm Status · Sensor error room temperature zone 2,원표기 3x0225 · Alarm Status · Sensor error room temperature zone 2 · Modbus reg 0225
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30226,AlaData.AlaSensorErrorTempRoomZone3Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0226,3x0226,,,,0,,Alarm Status · Sensor error room temperature zone 3,원표기 3x0226 · Alarm Status · Sensor error room temperature zone 3 · Modbus reg 0226
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30227,AlaData.AlaSensorErrorTempExtractZone1Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0227,3x0227,,,,0,,Alarm Status · Sensor error extract temperature zone 1,원표기 3x0227 · Alarm Status · Sensor error extract temperature zone 1 · Modbus reg 0227
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30228,AlaData.AlaSensorErrorTempExtractZone2Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0228,3x0228,,,,0,,Alarm Status · Sensor error extract temperature zone 2,원표기 3x0228 · Alarm Status · Sensor error extract temperature zone 2 · Modbus reg 0228
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30229,AlaData.AlaSensorErrorTempExtractZone3Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0229,3x0229,,,,0,,Alarm Status · Sensor error extract temperature zone 3,원표기 3x0229 · Alarm Status · Sensor error extract temperature zone 3 · Modbus reg 0229
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30230,AlaData.AlaSensorErrorTempFrostZone1Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0230,3x0230,,,,0,,Alarm Status · Sensor error freeze protection temperature zone 1,원표기 3x0230 · Alarm Status · Sensor error freeze protection temperature zone 1 · Modbus reg 0230
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30231,AlaData.AlaSensorErrorTempFrostZone2Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0231,3x0231,,,,0,,Alarm Status · Sensor error freeze protection temperature zone 2,원표기 3x0231 · Alarm Status · Sensor error freeze protection temperature zone 2 · Modbus reg 0231
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30232,AlaData.AlaSensorErrorTempFrostZone3Status__,,,Systemair_Access_Communication_153831-A011.pdf,21,,,,,,,,,,,,,reg 0232,3x0232,,,,0,,Alarm Status · Sensor error freeze protection temperature zone 3,원표기 3x0232 · Alarm Status · Sensor error freeze protection temperature zone 3 · Modbus reg 0232
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30233,AlaData.AlaSignalErrorFeedbackCoolerValveStatus__,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0233,3x0233,,,,0,,Alarm Status · Signal error feedback cooler valve,원표기 3x0233 · Alarm Status · Signal error feedback cooler valve · Modbus reg 0233
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30234,AlaData.AlaSignalErrorFeedbackOutdoorDamperStatus__,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0234,3x0234,,,,0,,Alarm Status · Signal error feedback outdoor air damper,원표기 3x0234 · Alarm Status · Signal error feedback outdoor air damper · Modbus reg 0234
