modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30235,AlaData.AlaSignalErrorFeedbackRecircDamperStatus__,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0235,3x0235,,,,0,,Alarm Status · Signal error feedback recirculation damper,원표기 3x0235 · Alarm Status · Signal error feedback recirculation damper · Modbus reg 0235
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30236,AlaData.AlaDeviceWarningStatus__,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0236,3x0236,,,,0,,Alarm Status · Device warning,원표기 3x0236 · Alarm Status · Device warning · Modbus reg 0236
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30237,AlaData.AlaDeviceAlarmStatus__,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0237,3x0237,,,,0,,Alarm Status · Device alarm,원표기 3x0237 · Alarm Status · Device alarm · Modbus reg 0237
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30238,AlaData.AlaEATROverpressureStatus__,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0238,3x0238,,,,0,,Alarm Status · High pressure EATR,원표기 3x0238 · Alarm Status · High pressure EATR · Modbus reg 0238
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30239,AlaData.AlaSensorErrorEATRStatus__,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0239,3x0239,,,,0,,Alarm Status · Sensor error pressure EATR,원표기 3x0239 · Alarm Status · Sensor error pressure EATR · Modbus reg 0239
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30240,AlaData.AlaFailSafeStatus__,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0240,3x0240,,,,0,,Alarm Status · Fail-safe airflow/temperature control,원표기 3x0240 · Alarm Status · Fail-safe airflow/temperature control · Modbus reg 0240
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30241,AlaData.AlaFilterGuard3Status__,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0241,3x0241,,,,0,,Alarm Status · Pre-filter alarm supply air,원표기 3x0241 · Alarm Status · Pre-filter alarm supply air · Modbus reg 0241
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30242,AlaData.AlaFilterGuard4Status__,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0242,3x0242,,,,0,,Alarm Status · End-filter alarm supply air,원표기 3x0242 · Alarm Status · End-filter alarm supply air · Modbus reg 0242
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30243,AlaData.AlaFilterGuard5Status__,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0243,3x0243,,,,0,,Alarm Status · Pre-filter alarm extract air,원표기 3x0243 · Alarm Status · Pre-filter alarm extract air · Modbus reg 0243
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30244,AlaData.AlaSensorErrorFilterGuard3Status__,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0244,3x0244,,,,0,,Alarm Status · Sensor error pressure pre-filter supply air,원표기 3x0244 · Alarm Status · Sensor error pressure pre-filter supply air · Modbus reg 0244
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30245,AlaData.AlaSensorErrorFilterGuard4Status__,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0245,3x0245,,,,0,,Alarm Status · Sensor error pressure end-filter supply air,원표기 3x0245 · Alarm Status · Sensor error pressure end-filter supply air · Modbus reg 0245
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30246,AlaData.AlaSensorErrorFilterGuard5Status__,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0246,3x0246,,,,0,,Alarm Status · Sensor error pressure pre-filter extract air,원표기 3x0246 · Alarm Status · Sensor error pressure pre-filter extract air · Modbus reg 0246
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30250,VentActual.AAnalogInput(1)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0250,3x0250,"AV, 40250",,,0,,Analogue input · Actual value AI1,"원표기 3x0250 · BACnet AV, 40250 · Analogue input · Actual value AI1 · Modbus reg 0250"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30251,VentActual.AAnalogInput(2)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0251,3x0251,"AV, 40251",,,0,,Analogue input · Actual value AI2,"원표기 3x0251 · BACnet AV, 40251 · Analogue input · Actual value AI2 · Modbus reg 0251"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30252,VentActual.AAnalogInput(3)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0252,3x0252,"AV, 40252",,,0,,Analogue input · Actual value AI3,"원표기 3x0252 · BACnet AV, 40252 · Analogue input · Actual value AI3 · Modbus reg 0252"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30253,VentActual.AAnalogInput(4)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0253,3x0253,"AV, 40253",,,0,,Analogue input · Actual value AI4,"원표기 3x0253 · BACnet AV, 40253 · Analogue input · Actual value AI4 · Modbus reg 0253"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30254,VentActual.AAnalogInput(5)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0254,3x0254,"AV, 40254",,,0,,Analogue input · Actual value AI5 (CU283W-4: UI1),"원표기 3x0254 · BACnet AV, 40254 · Analogue input · Actual value AI5 (CU283W-4: UI1) · Modbus reg 0254"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30255,VentActual.AAnalogInput(6)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0255,3x0255,"AV, 40255",,,0,,Analogue input · Actual value AI6 (CU283W-4: UI2),"원표기 3x0255 · BACnet AV, 40255 · Analogue input · Actual value AI6 (CU283W-4: UI2) · Modbus reg 0255"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30256,VentActual.AAnalogInput(7)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0256,3x0256,"AV, 40256",,,0,,Analogue input · Actual value AI7 (CU283W-4: UI3),"원표기 3x0256 · BACnet AV, 40256 · Analogue input · Actual value AI7 (CU283W-4: UI3) · Modbus reg 0256"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30257,VentActual.AAnalogInput(8)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0257,3x0257,"AV, 40257",,,0,,Analogue input · Actual value AI8 (CU283W-4: UI4),"원표기 3x0257 · BACnet AV, 40257 · Analogue input · Actual value AI8 (CU283W-4: UI4) · Modbus reg 0257"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30258,VentActual.AAnalogInputExp1(1)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0258,3x0258,"AV, 40258",,,0,,Analogue input · Actual value exp.unit 1 AI1,"원표기 3x0258 · BACnet AV, 40258 · Analogue input · Actual value exp.unit 1 AI1 · Modbus reg 0258"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30259,VentActual.AAnalogInputExp1(2)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0259,3x0259,"AV, 40259",,,0,,Analogue input · Actual value exp.unit 1 AI2,"원표기 3x0259 · BACnet AV, 40259 · Analogue input · Actual value exp.unit 1 AI2 · Modbus reg 0259"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30260,VentActual.AAnalogInputExp1(3)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0260,3x0260,"AV, 40260",,,0,,Analogue input · Actual value exp.unit 1 AI3,"원표기 3x0260 · BACnet AV, 40260 · Analogue input · Actual value exp.unit 1 AI3 · Modbus reg 0260"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30261,VentActual.AAnalogInputExp1(4)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0261,3x0261,"AV, 40261",,,0,,Analogue input · Actual value exp.unit 1 AI4,"원표기 3x0261 · BACnet AV, 40261 · Analogue input · Actual value exp.unit 1 AI4 · Modbus reg 0261"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30262,VentActual.AAnalogInputExp1(5)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0262,3x0262,"AV, 40262",,,0,,Universal input · Actual value exp.unit 1 analog UI1,"원표기 3x0262 · BACnet AV, 40262 · Universal input · Actual value exp.unit 1 analog UI1 · Modbus reg 0262"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30263,VentActual.AAnalogInputExp1(6)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0263,3x0263,"AV, 40263",,,0,,Universal input · Actual value exp.unit 1 analog UI2,"원표기 3x0263 · BACnet AV, 40263 · Universal input · Actual value exp.unit 1 analog UI2 · Modbus reg 0263"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30264,VentActual.AAnalogInputExp1(7)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0264,3x0264,"AV, 40264",,,0,,Universal input · Actual value exp.unit 1 analog UI3,"원표기 3x0264 · BACnet AV, 40264 · Universal input · Actual value exp.unit 1 analog UI3 · Modbus reg 0264"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30265,VentActual.AAnalogInputExp1(8)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0265,3x0265,"AV, 40265",,,0,,Universal input · Actual value exp.unit 1 analog UI4,"원표기 3x0265 · BACnet AV, 40265 · Universal input · Actual value exp.unit 1 analog UI4 · Modbus reg 0265"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30266,VentActual.AAnalogInputExp2(1)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0266,3x0266,"AV, 40266",,,0,,Analogue input · Actual value exp.unit 2 AI1,"원표기 3x0266 · BACnet AV, 40266 · Analogue input · Actual value exp.unit 2 AI1 · Modbus reg 0266"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30267,VentActual.AAnalogInputExp2(2)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0267,3x0267,"AV, 40267",,,0,,Analogue input · Actual value exp.unit 2 AI2,"원표기 3x0267 · BACnet AV, 40267 · Analogue input · Actual value exp.unit 2 AI2 · Modbus reg 0267"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30268,VentActual.AAnalogInputExp2(3)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0268,3x0268,"AV, 40268",,,0,,Analogue input · Actual value exp.unit 2 AI3,"원표기 3x0268 · BACnet AV, 40268 · Analogue input · Actual value exp.unit 2 AI3 · Modbus reg 0268"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30269,VentActual.AAnalogInputExp2(4)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0269,3x0269,"AV, 40269",,,0,,Analogue input · Actual value exp.unit 2 AI4,"원표기 3x0269 · BACnet AV, 40269 · Analogue input · Actual value exp.unit 2 AI4 · Modbus reg 0269"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30270,VentActual.AAnalogInputExp2(5)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0270,3x0270,"AV, 40270",,,0,,Universal input · Actual value exp.unit 2 analog UI1,"원표기 3x0270 · BACnet AV, 40270 · Universal input · Actual value exp.unit 2 analog UI1 · Modbus reg 0270"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30271,VentActual.AAnalogInputExp2(6)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0271,3x0271,"AV, 40271",,,0,,Universal input · Actual value exp.unit 2 analog UI2,"원표기 3x0271 · BACnet AV, 40271 · Universal input · Actual value exp.unit 2 analog UI2 · Modbus reg 0271"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30272,VentActual.AAnalogInputExp2(7)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0272,3x0272,"AV, 40272",,,0,,Universal input · Actual value exp.unit 2 analog UI3,"원표기 3x0272 · BACnet AV, 40272 · Universal input · Actual value exp.unit 2 analog UI3 · Modbus reg 0272"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30273,VentActual.AAnalogInputExp2(8)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0273,3x0273,"AV, 40273",,,0,,Universal input · Actual value exp.unit 2 analog UI4,"원표기 3x0273 · BACnet AV, 40273 · Universal input · Actual value exp.unit 2 analog UI4 · Modbus reg 0273"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30274,VentActual.AAnalogInput(9)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0274,3x0274,"AV, 40274",,,0,,Analogue input · Actual value AI9,"원표기 3x0274 · BACnet AV, 40274 · Analogue input · Actual value AI9 · Modbus reg 0274"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30275,VentActual.AAnalogInput(10)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0275,3x0275,"AV, 40275",,,0,,Analogue input · Actual value Smoke,"원표기 3x0275 · BACnet AV, 40275 · Analogue input · Actual value Smoke · Modbus reg 0275"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30276,VentActual.AAnalogInput(11)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0276,3x0276,"AV, 40276",,,0,,Universal input · Actual value analog UI1,"원표기 3x0276 · BACnet AV, 40276 · Universal input · Actual value analog UI1 · Modbus reg 0276"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30277,VentActual.AAnalogInput(12)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0277,3x0277,"AV, 40277",,,0,,Universal input · Actual value analog UI2,"원표기 3x0277 · BACnet AV, 40277 · Universal input · Actual value analog UI2 · Modbus reg 0277"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30278,VentActual.AAnalogInput(13)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0278,3x0278,"AV, 40278",,,0,,Universal input · Actual value analog UI3,"원표기 3x0278 · BACnet AV, 40278 · Universal input · Actual value analog UI3 · Modbus reg 0278"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30279,VentActual.AAnalogInput(14)_,,,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0279,3x0279,"AV, 40279",,,0,,Universal input · Actual value analog UI4,"원표기 3x0279 · BACnet AV, 40279 · Universal input · Actual value analog UI4 · Modbus reg 0279"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30290,VentActual.AAIOutDoorTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0290,3x0290,"AV, 40290",,,0,,AI function · Actual value outdoor temperature,"원표기 3x0290 · BACnet AV, 40290 · AI function · Actual value outdoor temperature · Modbus reg 0290"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30291,VentActual.AAIIntakeAirTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0291,3x0291,"AV, 40291",,,0,,AI function · Actual value intake air temperature,"원표기 3x0291 · BACnet AV, 40291 · AI function · Actual value intake air temperature · Modbus reg 0291"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30292,VentActual.AAISupplyAirTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0292,3x0292,"AV, 40292",,,0,,AI function · Actual value supply air temperature,"원표기 3x0292 · BACnet AV, 40292 · AI function · Actual value supply air temperature · Modbus reg 0292"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30293,VentActual.AAIExhaustAirTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,22,,,,,,,,,,,,,reg 0293,3x0293,"AV, 40293",,,0,,AI function · Actual value exhaust air temperature,"원표기 3x0293 · BACnet AV, 40293 · AI function · Actual value exhaust air temperature · Modbus reg 0293"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30294,VentActual.AAIExtractAirTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0294,3x0294,"AV, 40294",,,0,,AI function · Actual value extract air temperature,"원표기 3x0294 · BACnet AV, 40294 · AI function · Actual value extract air temperature · Modbus reg 0294"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30295,VentActual.AAIRoomTemp1(0)__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0295,3x0295,"AV, 40295",,,0,,AI function · Actual value room temperature 1,"원표기 3x0295 · BACnet AV, 40295 · AI function · Actual value room temperature 1 · Modbus reg 0295"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30296,VentActual.AAIRoomTemp2__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0296,3x0296,"AV, 40296",,,0,,AI function · Actual value room temperature 2,"원표기 3x0296 · BACnet AV, 40296 · AI function · Actual value room temperature 2 · Modbus reg 0296"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30297,VentActual.AAIRoomTemp3__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0297,3x0297,"AV, 40297",,,0,,AI function · Actual value room temperature 3,"원표기 3x0297 · BACnet AV, 40297 · AI function · Actual value room temperature 3 · Modbus reg 0297"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30298,VentActual.AAIRoomTemp4__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0298,3x0298,"AV, 40298",,,0,,AI function · Actual value room temperature 4,"원표기 3x0298 · BACnet AV, 40298 · AI function · Actual value room temperature 4 · Modbus reg 0298"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30299,VentActual.AAISAFPressure__,,P,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0299,3x0299,"AV, 40299",,,0,,AI function · Actual value supply air pressure,"원표기 3x0299 · BACnet AV, 40299 · AI function · Actual value supply air pressure · Modbus reg 0299"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30300,VentActual.AAIEAFPressure__,,P,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0300,3x0300,"AV, 40300",,,0,,AI function · Actual value extract air pressure,"원표기 3x0300 · BACnet AV, 40300 · AI function · Actual value extract air pressure · Modbus reg 0300"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30301,VentActual.AAISAFFlow__,,Q,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0301,3x0301,"AV, 40301",,,0,,AI function · Actual value supply air flow,"원표기 3x0301 · BACnet AV, 40301 · AI function · Actual value supply air flow · Modbus reg 0301"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30302,VentActual.AAIEAFFlow__,,Q,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0302,3x0302,"AV, 40302",,,0,,AI function · Actual value extract air flow,"원표기 3x0302 · BACnet AV, 40302 · AI function · Actual value extract air flow · Modbus reg 0302"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30303,VentActual.AExchPressureSAF_,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0303,3x0303,"AV, 40303",,,0,,AI function · Actual value exchanger supply flow,"원표기 3x0303 · BACnet AV, 40303 · AI function · Actual value exchanger supply flow · Modbus reg 0303"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30304,VentActual.AAIExchPressureEAF__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0304,3x0304,"AV, 40304",,,0,,AI function · Actual value exchanger extract pressure,"원표기 3x0304 · BACnet AV, 40304 · AI function · Actual value exchanger extract pressure · Modbus reg 0304"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30305,VentActual.AAIDeIcingTemp__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0305,3x0305,"AV, 40305",,,0,,AI function · Actual value defrosting temperature,"원표기 3x0305 · BACnet AV, 40305 · AI function · Actual value defrosting temperature · Modbus reg 0305"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30306,VentActual.AAIFrostprotTemp1(0)__,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0306,3x0306,"AV, 40306",,,0,,AI function · Actual value freeze protection temperature 1,"원표기 3x0306 · BACnet AV, 40306 · AI function · Actual value freeze protection temperature 1 · Modbus reg 0306"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30307,VentActual.AAIFrostprotTemp2__,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0307,3x0307,"AV, 40307",,,0,,AI function · Actual value freeze protection temperature 2,"원표기 3x0307 · BACnet AV, 40307 · AI function · Actual value freeze protection temperature 2 · Modbus reg 0307"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30308,VentActual.AAIFrostprotTemp3__,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0308,3x0308,"AV, 40308",,,0,,AI function · Actual value freeze protection temperature 3,"원표기 3x0308 · BACnet AV, 40308 · AI function · Actual value freeze protection temperature 3 · Modbus reg 0308"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30309,VentActual.AAICO2__,ppm,ppm,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0309,3x0309,"AV, 40309",,,0,,AI function · Actual value CO₂ room/extract air,"원표기 3x0309 · BACnet AV, 40309 · AI function · Actual value CO₂ room/extract air · Modbus reg 0309"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30310,VentActual.AAIHumidityRoom__,percent,%,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0310,3x0310,"AV, 40310",,,0,,AI function · Actual value humidity room/extract air,"원표기 3x0310 · BACnet AV, 40310 · AI function · Actual value humidity room/extract air · Modbus reg 0310"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30311,VentActual.AAIHumidityDuct__,percent,%,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0311,3x0311,"AV, 40311",,,0,,AI function · Actual value humidity duct,"원표기 3x0311 · BACnet AV, 40311 · AI function · Actual value humidity duct · Modbus reg 0311"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30312,VentActual.AAIHumidityOutDoor__,percent,%,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0312,3x0312,"AV, 40312",,,0,,AI function · Actual value humidity outdoor,"원표기 3x0312 · BACnet AV, 40312 · AI function · Actual value humidity outdoor · Modbus reg 0312"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30313,VentActual.AAIExtraControllerTemp__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0313,3x0313,"AV, 40313",,,0,,AI function · Actual value extra controller temperature,"원표기 3x0313 · BACnet AV, 40313 · AI function · Actual value extra controller temperature · Modbus reg 0313"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30314,VentActual.AAIExtSAFControl__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0314,3x0314,"AV, 40314",,,0,,AI function · Actual value external control supply air fan,"원표기 3x0314 · BACnet AV, 40314 · AI function · Actual value external control supply air fan · Modbus reg 0314"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30315,VentActual.AAIExtEAFControl__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0315,3x0315,"AV, 40315",,,0,,AI function · Actual value external control exract air fan,"원표기 3x0315 · BACnet AV, 40315 · AI function · Actual value external control exract air fan · Modbus reg 0315"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30316,VentActual.AAIExtraSensor1(0)__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0316,3x0316,"AV, 40316",,,0,,AI function · Actual value extra sensor 1,"원표기 3x0316 · BACnet AV, 40316 · AI function · Actual value extra sensor 1 · Modbus reg 0316"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30317,VentActual.AAIExtraSensor2__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0317,3x0317,"AV, 40317",,,0,,AI function · Actual value extra sensor 2,"원표기 3x0317 · BACnet AV, 40317 · AI function · Actual value extra sensor 2 · Modbus reg 0317"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30318,VentActual.AAIExtraSensor3__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0318,3x0318,"AV, 40318",,,0,,AI function · Actual value extra sensor 3,"원표기 3x0318 · BACnet AV, 40318 · AI function · Actual value extra sensor 3 · Modbus reg 0318"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30319,VentActual.AAIExtraSensor4__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0319,3x0319,"AV, 40319",,,0,,AI function · Actual value extra sensor 4,"원표기 3x0319 · BACnet AV, 40319 · AI function · Actual value extra sensor 4 · Modbus reg 0319"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30320,VentActual.AAIExtraSensor5__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0320,3x0320,"AV, 40320",,,0,,AI function · Actual value extra sensor 5,"원표기 3x0320 · BACnet AV, 40320 · AI function · Actual value extra sensor 5 · Modbus reg 0320"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30321,VentActual.AAIExternalSupplySetP__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0321,3x0321,"AV, 40321",,,0,,AI function · Actual value external temperature setpoint,"원표기 3x0321 · BACnet AV, 40321 · AI function · Actual value external temperature setpoint · Modbus reg 0321"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30322,VentActual.AAIExternalFlowSetP__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0322,3x0322,"AV, 40322",,,0,,AI function · Actual value external supply air flow setpoint,"원표기 3x0322 · BACnet AV, 40322 · AI function · Actual value external supply air flow setpoint · Modbus reg 0322"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30323,VentActual.AAIFilterGuard1(0)__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0323,3x0323,"AV, 40323",,,0,,AI function · Actual value supply air filter pressure,"원표기 3x0323 · BACnet AV, 40323 · AI function · Actual value supply air filter pressure · Modbus reg 0323"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30324,VentActual.AAIFilterGuard2__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0324,3x0324,"AV, 40324",,,0,,AI function · Actual value extract air filter pressure,"원표기 3x0324 · BACnet AV, 40324 · AI function · Actual value extract air filter pressure · Modbus reg 0324"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30325,VentActual.AAIEfficiencyTemp__,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0325,3x0325,"AV, 40325",,,0,,AI function · Actual value efficiency temperature,"원표기 3x0325 · BACnet AV, 40325 · AI function · Actual value efficiency temperature · Modbus reg 0325"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30326,VentActual.AAIPreHeatTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0326,3x0326,"AV, 40326",,,0,,AI function · Actual value preheater temperature,"원표기 3x0326 · BACnet AV, 40326 · AI function · Actual value preheater temperature · Modbus reg 0326"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30327,VentActual.AAIZone1SupplyTemp(0)__,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0327,3x0327,"AV, 40327",,,0,,AI function · Actual value supply air temperature zone 1,"원표기 3x0327 · BACnet AV, 40327 · AI function · Actual value supply air temperature zone 1 · Modbus reg 0327"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30328,VentActual.AAIZone2SupplyTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0328,3x0328,"AV, 40328",,,0,,AI function · Actual value supply air temperature zone 2,"원표기 3x0328 · BACnet AV, 40328 · AI function · Actual value supply air temperature zone 2 · Modbus reg 0328"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30329,VentActual.AAIZone3SupplyTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0329,3x0329,"AV, 40329",,,0,,AI function · Actual value supply air temperature zone 3,"원표기 3x0329 · BACnet AV, 40329 · AI function · Actual value supply air temperature zone 3 · Modbus reg 0329"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30330,VentActual.AAIZone1ExtractTemp(0)__,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0330,3x0330,"AV, 40330",,,0,,AI function · Actual value extract air temperature zone 1,"원표기 3x0330 · BACnet AV, 40330 · AI function · Actual value extract air temperature zone 1 · Modbus reg 0330"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30331,VentActual.AAIZone2ExtractTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0331,3x0331,"AV, 40331",,,0,,AI function · Actual value extract air temperature zone 2,"원표기 3x0331 · BACnet AV, 40331 · AI function · Actual value extract air temperature zone 2 · Modbus reg 0331"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30332,VentActual.AAIZone3ExtractTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0332,3x0332,"AV, 40332",,,0,,AI function · Actual value extract air temperature zone 3,"원표기 3x0332 · BACnet AV, 40332 · AI function · Actual value extract air temperature zone 3 · Modbus reg 0332"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30333,VentActual.AAIZone1RoomTemp(0)__,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0333,3x0333,"AV, 40333",,,0,,AI function · Actual value room temperature zone 1,"원표기 3x0333 · BACnet AV, 40333 · AI function · Actual value room temperature zone 1 · Modbus reg 0333"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30334,VentActual.AAIZone2RoomTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0334,3x0334,"AV, 40334",,,0,,AI function · Actual value room temperature zone 2,"원표기 3x0334 · BACnet AV, 40334 · AI function · Actual value room temperature zone 2 · Modbus reg 0334"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30335,VentActual.AAIZone3RoomTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0335,3x0335,"AV, 40335",,,0,,AI function · Actual value room temperature zone 3,"원표기 3x0335 · BACnet AV, 40335 · AI function · Actual value room temperature zone 3 · Modbus reg 0335"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30336,VentActual.ARoomTemp_,,T,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0336,3x0336,"AV, 40336",,,0,,AI function · Calculated average temperature of room sensor 1 to 4,"원표기 3x0336 · BACnet AV, 40336 · AI function · Calculated average temperature of room sensor 1 to 4 · Modbus reg 0336"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30337,VentInternal.IModbusReserved(0)_,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0337,3x0337,,,,0,,Spare,원표기 3x0337 · Spare · Modbus reg 0337
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30338,VentInternal.IModbusReserved(1)_,,,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0338,3x0338,,,,0,,Spare,원표기 3x0338 · Spare · Modbus reg 0338
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30339,VentActual.AAIExchAirFlowSAF__,,Q,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0339,3x0339,"AV, 40339",,,0,,AI function · Calculated flow exchanger supply air,"원표기 3x0339 · BACnet AV, 40339 · AI function · Calculated flow exchanger supply air · Modbus reg 0339"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30340,VentActual.AExchAirFlowEAF_,,Q,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0340,3x0340,"AV, 40340",,,0,,AI function · Calculated flow exchanger extract air,"원표기 3x0340 · BACnet AV, 40340 · AI function · Calculated flow exchanger extract air · Modbus reg 0340"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30341,VentActual.AAOSequenceY1__,percent,%,Systemair_Access_Communication_153831-A011.pdf,23,,,,,,,,,,,,,reg 0341,3x0341,"AV, 40341",,,0,,AO function · Actual value SEQ-A,"원표기 3x0341 · BACnet AV, 40341 · AO function · Actual value SEQ-A · Modbus reg 0341"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30342,VentActual.AAOSequenceY2__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0342,3x0342,"AV, 40342",,,0,,AO function · Actual value SEQ-B,"원표기 3x0342 · BACnet AV, 40342 · AO function · Actual value SEQ-B · Modbus reg 0342"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30343,VentActual.AAOSequenceY3__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0343,3x0343,"AV, 40343",,,0,,AO function · Actual value SEQ-C,"원표기 3x0343 · BACnet AV, 40343 · AO function · Actual value SEQ-C · Modbus reg 0343"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30344,VentActual.AAOSequenceY4__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0344,3x0344,"AV, 40344",,,0,,AO function · Actual value SEQ-D,"원표기 3x0344 · BACnet AV, 40344 · AO function · Actual value SEQ-D · Modbus reg 0344"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30345,VentActual.AAOSequenceY5__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0345,3x0345,"AV, 40345",,,0,,AO function · Actual value SEQ-E,"원표기 3x0345 · BACnet AV, 40345 · AO function · Actual value SEQ-E · Modbus reg 0345"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30346,VentActual.AAOSequenceY6__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0346,3x0346,"AV, 40346",,,0,,AO function · Actual value SEQ-F,"원표기 3x0346 · BACnet AV, 40346 · AO function · Actual value SEQ-F · Modbus reg 0346"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30347,VentActual.AAOSequenceY7__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0347,3x0347,"AV, 40347",,,0,,AO function · Actual value SEQ-G,"원표기 3x0347 · BACnet AV, 40347 · AO function · Actual value SEQ-G · Modbus reg 0347"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30348,VentActual.AAOSequenceY8__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0348,3x0348,"AV, 40348",,,0,,AO function · Actual value SEG-H,"원표기 3x0348 · BACnet AV, 40348 · AO function · Actual value SEG-H · Modbus reg 0348"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30349,VentActual.AAOSequenceY9__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0349,3x0349,"AV, 40349",,,0,,AO function · Actual value SEQ-I,"원표기 3x0349 · BACnet AV, 40349 · AO function · Actual value SEQ-I · Modbus reg 0349"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30350,VentActual.AAOSequenceY10__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0350,3x0350,"AV, 40350",,,0,,AO function · Actual value SEQ-J,"원표기 3x0350 · BACnet AV, 40350 · AO function · Actual value SEQ-J · Modbus reg 0350"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30351,VentActual.AAOChangeOver1__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0351,3x0351,"AV, 40351",,,0,,AO function · Actual value changeover 1,"원표기 3x0351 · BACnet AV, 40351 · AO function · Actual value changeover 1 · Modbus reg 0351"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30352,VentActual.AAOChangeOver2__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0352,3x0352,"AV, 40352",,,0,,AO function · Actual value changeover 2,"원표기 3x0352 · BACnet AV, 40352 · AO function · Actual value changeover 2 · Modbus reg 0352"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30353,VentActual.AAOSAF__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0353,3x0353,"AV, 40353",,,0,,AO function · Actual value supply air fan,"원표기 3x0353 · BACnet AV, 40353 · AO function · Actual value supply air fan · Modbus reg 0353"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30354,VentActual.AAOEAF__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0354,3x0354,"AV, 40354",,,0,,AO function · Actual value extract air fan,"원표기 3x0354 · BACnet AV, 40354 · AO function · Actual value extract air fan · Modbus reg 0354"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30355,VentActual.AAOHumidity__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0355,3x0355,"AV, 40355",,,0,,AO function · Actual value humidity,"원표기 3x0355 · BACnet AV, 40355 · AO function · Actual value humidity · Modbus reg 0355"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30356,VentActual.AAOStepController1__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0356,3x0356,"AV, 40356",,,0,,AO function · Actual value step controller 1,"원표기 3x0356 · BACnet AV, 40356 · AO function · Actual value step controller 1 · Modbus reg 0356"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30357,VentActual.AAOStepController2__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0357,3x0357,"AV, 40357",,,0,,AO function · Actual value step controller 2,"원표기 3x0357 · BACnet AV, 40357 · AO function · Actual value step controller 2 · Modbus reg 0357"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30358,VentActual.AAOExtraController__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0358,3x0358,"AV, 40358",,,0,,AO function · Actual value extra controller,"원표기 3x0358 · BACnet AV, 40358 · AO function · Actual value extra controller · Modbus reg 0358"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30359,VentActual.AAOAISignalOutput__,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0359,3x0359,"AV, 40359",,,0,,AO function · Actual value output from analog input signal,"원표기 3x0359 · BACnet AV, 40359 · AO function · Actual value output from analog input signal · Modbus reg 0359"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30360,VentActual.AAOAutoPreHeat___,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0360,3x0360,"AV, 40360",,,0,,AO function · Actual value preheater,"원표기 3x0360 · BACnet AV, 40360 · AO function · Actual value preheater · Modbus reg 0360"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30361,VentActual.AAOAutoZone1Heat(0)___,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0361,3x0361,"AV, 40361",,,0,,AO function · Actual value heating zone 1,"원표기 3x0361 · BACnet AV, 40361 · AO function · Actual value heating zone 1 · Modbus reg 0361"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30362,VentActual.AAOAutoZone2Heat___,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0362,3x0362,"AV, 40362",,,0,,AO function · Actual value heating zone 2,"원표기 3x0362 · BACnet AV, 40362 · AO function · Actual value heating zone 2 · Modbus reg 0362"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30363,VentActual.AAOAutoZone3Heat___,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0363,3x0363,"AV, 40363",,,0,,AO function · Actual value heating zone 3,"원표기 3x0363 · BACnet AV, 40363 · AO function · Actual value heating zone 3 · Modbus reg 0363"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30364,VentActual.AAOAutoZone1Cool(0)___,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0364,3x0364,"AV, 40364",,,0,,AO function · Actual value cooling zone 1,"원표기 3x0364 · BACnet AV, 40364 · AO function · Actual value cooling zone 1 · Modbus reg 0364"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30365,VentActual.AAOAutoZone2Cool___,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0365,3x0365,"AV, 40365",,,0,,AO function · Actual value cooling zone 2,"원표기 3x0365 · BACnet AV, 40365 · AO function · Actual value cooling zone 2 · Modbus reg 0365"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30366,VentActual.AAOAutoZone3Cool___,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0366,3x0366,"AV, 40366",,,0,,AO function · Actual value cooling zone 3,"원표기 3x0366 · BACnet AV, 40366 · AO function · Actual value cooling zone 3 · Modbus reg 0366"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30367,VentActual.AAOAutoEATRControl___,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0367,3x0367,"AV, 40367",,,0,,AO function · Actual value EATR control,"원표기 3x0367 · BACnet AV, 40367 · AO function · Actual value EATR control · Modbus reg 0367"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30370,VentActual.AAnalogOutput(1)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0370,3x0370,"AV, 40370",,,0,,Analogue output · Raw value AO1,"원표기 3x0370 · BACnet AV, 40370 · Analogue output · Raw value AO1 · Modbus reg 0370"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30371,VentActual.AAnalogOutput(2)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0371,3x0371,"AV, 40371",,,0,,Analogue output · Raw value AO2,"원표기 3x0371 · BACnet AV, 40371 · Analogue output · Raw value AO2 · Modbus reg 0371"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30372,VentActual.AAnalogOutput(3)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0372,3x0372,"AV, 40372",,,0,,Analogue output · Raw value AO3,"원표기 3x0372 · BACnet AV, 40372 · Analogue output · Raw value AO3 · Modbus reg 0372"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30373,VentActual.AAnalogOutput(4)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0373,3x0373,"AV, 40373",,,0,,Analogue output · Raw value AO4,"원표기 3x0373 · BACnet AV, 40373 · Analogue output · Raw value AO4 · Modbus reg 0373"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30374,VentActual.AAnalogOutput(5)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0374,3x0374,"AV, 40374",,,0,,Analogue output · Raw value AO5,"원표기 3x0374 · BACnet AV, 40374 · Analogue output · Raw value AO5 · Modbus reg 0374"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30375,VentActual.AAnalogOutputExp1(1)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0375,3x0375,"AV, 40375",,,0,,Analogue output · Raw value exp.unit 1 AO1,"원표기 3x0375 · BACnet AV, 40375 · Analogue output · Raw value exp.unit 1 AO1 · Modbus reg 0375"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30376,VentActual.AAnalogOutputExp1(2)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0376,3x0376,"AV, 40376",,,0,,Analogue output · Raw value exp.unit 1 AO2,"원표기 3x0376 · BACnet AV, 40376 · Analogue output · Raw value exp.unit 1 AO2 · Modbus reg 0376"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30377,VentActual.AAnalogOutputExp1(3)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0377,3x0377,"AV, 40377",,,0,,Analogue output · Raw value exp.unit 1 AO3,"원표기 3x0377 · BACnet AV, 40377 · Analogue output · Raw value exp.unit 1 AO3 · Modbus reg 0377"
