modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30378,VentActual.AAnalogOutputExp1(4)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0378,3x0378,"AV, 40378",,,0,,Analogue output · Raw value exp.unit 1 AO4,"원표기 3x0378 · BACnet AV, 40378 · Analogue output · Raw value exp.unit 1 AO4 · Modbus reg 0378"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30379,VentActual.AAnalogOutputExp1(5)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0379,3x0379,"AV, 40379",,,0,,Analogue output · Raw value exp.unit 1 AO5,"원표기 3x0379 · BACnet AV, 40379 · Analogue output · Raw value exp.unit 1 AO5 · Modbus reg 0379"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30380,VentActual.AAnalogOutputExp2(1)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0380,3x0380,"AV, 40380",,,0,,Analogue output · Raw value exp.unit 2 AO1,"원표기 3x0380 · BACnet AV, 40380 · Analogue output · Raw value exp.unit 2 AO1 · Modbus reg 0380"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30381,VentActual.AAnalogOutputExp2(2)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0381,3x0381,"AV, 40381",,,0,,Analogue output · Raw value exp.unit 2 AO2,"원표기 3x0381 · BACnet AV, 40381 · Analogue output · Raw value exp.unit 2 AO2 · Modbus reg 0381"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30382,VentActual.AAnalogOutputExp2(3)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0382,3x0382,"AV, 40382",,,0,,Analogue output · Raw value exp.unit 2 AO3,"원표기 3x0382 · BACnet AV, 40382 · Analogue output · Raw value exp.unit 2 AO3 · Modbus reg 0382"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30383,VentActual.AAnalogOutputExp2(4)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0383,3x0383,"AV, 40383",,,0,,Analogue output · Raw value exp.unit 2 AO4,"원표기 3x0383 · BACnet AV, 40383 · Analogue output · Raw value exp.unit 2 AO4 · Modbus reg 0383"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30384,VentActual.AAnalogOutputExp2(5)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0384,3x0384,"AV, 40384",,,0,,Analogue output · Raw value exp.unit 2 AO5,"원표기 3x0384 · BACnet AV, 40384 · Analogue output · Raw value exp.unit 2 AO5 · Modbus reg 0384"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30385,VentActual.AAnalogOutput(6)_,V,V,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0385,3x0385,"AV, 40385",,,0,,Analogue output · Raw value AO6,"원표기 3x0385 · BACnet AV, 40385 · Analogue output · Raw value AO6 · Modbus reg 0385"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30395,VentActual.AEfficiency_,percent,%,Systemair_Access_Communication_153831-A011.pdf,24,,,,,,,,,,,,,reg 0395,3x0395,"AV, 40395",,,0,,AI function · Calculated temperature efficiency exchanger,"원표기 3x0395 · BACnet AV, 40395 · AI function · Calculated temperature efficiency exchanger · Modbus reg 0395"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30396,VentActual.AUnitMode_,,-,Systemair_Access_Communication_153831-A011.pdf,25,,,,,,,,,,,,,,3x0396,"MSV, 40396",,,13,Y,Unit information · Actual unit mode Modbus 0=Stop 1=Starting up 2=Low speed 3=Normal speed 4=High speed 5=Support heating 6=Support cooling 7=CO₂ 8=Free cooling 9=Cool down 10=Fire 11=Smoke 12=Recirculation,"원표기 3x0396 · BACnet MSV, 40396 · Unit information · Actual unit mode Modbus 0=Stop 1=Starting up 2=Low speed 3=Normal speed 4=High speed 5=Support heating 6=Support cooling 7=CO₂ 8=Free cooling 9=Cool down 10=Fire 11=Smoke 12=Recirculation "
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30397,VentActual.AUnitModeControl_,,,Systemair_Access_Communication_153831-A011.pdf,25,,,,,,,,,,,,,,3x0397,"MSV, 40397",,,6,Y,Unit information · Indicates what is triggering the current run mode Modbus 1=Time schedule 2=Manual run 3=Digital Input 4=Alarm 5=External control 6=Service stop Bacnet +1 offset for corresponding Modbus,"원표기 3x0397 · BACnet MSV, 40397 · Unit information · Indicates what is triggering the current run mode Modbus 1=Time schedule 2=Manual run 3=Digital Input 4=Alarm 5=External control 6=Service stop Bacnet +1 offset for corresponding Modbus · "
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30398,VentActual.AActiveSeqType_,,-,Systemair_Access_Communication_153831-A011.pdf,25,,,,,,,,,,,,,reg 0398,3x0398,"MSV, 40398",,,2,,Unit information · Active seq. type Modbus 0 =Heating 1 =Cooling Bacnet +1 offset for corresponding Modbus,"원표기 3x0398 · BACnet MSV, 40398 · Unit information · Active seq. type Modbus 0 =Heating 1 =Cooling Bacnet +1 offset for corresponding Modbus · Modbus reg 0398"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30399,VentActual.AActiveHeatSeqStep_,,-,Systemair_Access_Communication_153831-A011.pdf,25,,,,,,,,,,,,,reg 0399,3x0399,"AV, 40399",,,0,,Unit information · Active heat sequence,"원표기 3x0399 · BACnet AV, 40399 · Unit information · Active heat sequence · Modbus reg 0399"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30400,VentActual.AActiveCoolSeqStep_,,-,Systemair_Access_Communication_153831-A011.pdf,25,,,,,,,,,,,,,reg 0400,3x0400,"AV, 40400",,,0,,Unit information · Active cool sequence,"원표기 3x0400 · BACnet AV, 40400 · Unit information · Active cool sequence · Modbus reg 0400"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30401,VentActual.AActiveYSeq_,,-,Systemair_Access_Communication_153831-A011.pdf,25,,,,,,,,,,,,,reg 0401,3x0401,"AV, 40401",,,2,,Unit information · Active sequence (SEQ-A to SEQ-J) 1=SEQ-A … 10=SEQ-J,"원표기 3x0401 · BACnet AV, 40401 · Unit information · Active sequence (SEQ-A to SEQ-J) 1=SEQ-A … 10=SEQ-J · Modbus reg 0401"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30402,VentActual.ASAFRunTime_,,-,Systemair_Access_Communication_153831-A011.pdf,25,,,,,,,,,,,,,reg 0402,3x0402,"AV, 40402",,,0,,Unit information · Total run time supply air fan (hours),"원표기 3x0402 · BACnet AV, 40402 · Unit information · Total run time supply air fan (hours) · Modbus reg 0402"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30403,VentActual.AEAFRunTime_,,-,Systemair_Access_Communication_153831-A011.pdf,25,,,,,,,,,,,,,reg 0403,3x0403,"AV, 40403",,,0,,Unit information · Total run time extract air fan (hours),"원표기 3x0403 · BACnet AV, 40403 · Unit information · Total run time extract air fan (hours) · Modbus reg 0403"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30404,VentActual.ADeIcingTime_,,,Systemair_Access_Communication_153831-A011.pdf,25,,,,,,,,,,,,,reg 0404,3x0404,"AV, 40404",,,0,,Unit information · Run time in defrosting mode (minutes),"원표기 3x0404 · BACnet AV, 40404 · Unit information · Run time in defrosting mode (minutes) · Modbus reg 0404"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30405,VentActual.ANeedRunTime_,,,Systemair_Access_Communication_153831-A011.pdf,25,,,,,,,,,,,,,reg 0405,3x0405,"AV, 40405",,,0,,Unit information · Run time in support control mode (minutes),"원표기 3x0405 · BACnet AV, 40405 · Unit information · Run time in support control mode (minutes) · Modbus reg 0405"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30406,VentActual.ACO2RunTime_,,,Systemair_Access_Communication_153831-A011.pdf,25,,,,,,,,,,,,,reg 0406,3x0406,"AV, 40406",,,0,,Unit information · Run time in CO₂ mode (minutes),"원표기 3x0406 · BACnet AV, 40406 · Unit information · Run time in CO₂ mode (minutes) · Modbus reg 0406"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30408,VentActual.AY1Sequence_,percent,%,Systemair_Access_Communication_153831-A011.pdf,25,,,,,,,,,,,,,reg 0408,3x0408,"AV, 40408",,,0,,PID output · Control signal sequence-A,"원표기 3x0408 · BACnet AV, 40408 · PID output · Control signal sequence-A · Modbus reg 0408"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30409,VentActual.AY2Sequence_,percent,%,Systemair_Access_Communication_153831-A011.pdf,25,,,,,,,,,,,,,reg 0409,3x0409,"AV, 40409",,,0,,PID output · Control signal sequence-B,"원표기 3x0409 · BACnet AV, 40409 · PID output · Control signal sequence-B · Modbus reg 0409"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30410,VentActual.AY3Sequence_,percent,%,Systemair_Access_Communication_153831-A011.pdf,25,,,,,,,,,,,,,reg 0410,3x0410,"AV, 40410",,,0,,PID output · Control signal sequence-C,"원표기 3x0410 · BACnet AV, 40410 · PID output · Control signal sequence-C · Modbus reg 0410"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30411,VentActual.AY4Sequence_,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0411,3x0411,"AV, 40411",,,0,,PID output · Control signal sequence-D,"원표기 3x0411 · BACnet AV, 40411 · PID output · Control signal sequence-D · Modbus reg 0411"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30412,VentActual.AY5Sequence_,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0412,3x0412,"AV, 40412",,,0,,PID output · Control signal sequence-E,"원표기 3x0412 · BACnet AV, 40412 · PID output · Control signal sequence-E · Modbus reg 0412"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30413,VentActual.AY6Sequence_,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0413,3x0413,"AV, 40413",,,0,,PID output · Control signal sequence-F,"원표기 3x0413 · BACnet AV, 40413 · PID output · Control signal sequence-F · Modbus reg 0413"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30414,VentActual.AY7Sequence_,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0414,3x0414,"AV, 40414",,,0,,PID output · Control signal sequence-G,"원표기 3x0414 · BACnet AV, 40414 · PID output · Control signal sequence-G · Modbus reg 0414"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30415,VentActual.AY8Sequence_,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0415,3x0415,"AV, 40415",,,0,,PID output · Control signal sequence-H,"원표기 3x0415 · BACnet AV, 40415 · PID output · Control signal sequence-H · Modbus reg 0415"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30416,VentActual.AY9Sequence_,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0416,3x0416,"AV, 40416",,,0,,PID output · Control signal sequence-I,"원표기 3x0416 · BACnet AV, 40416 · PID output · Control signal sequence-I · Modbus reg 0416"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30417,VentActual.AY10Sequence_,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0417,3x0417,"AV, 40417",,,0,,PID output · Control signal sequence-J,"원표기 3x0417 · BACnet AV, 40417 · PID output · Control signal sequence-J · Modbus reg 0417"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30418,VentActual.ASAF_,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0418,3x0418,"AV, 40418",,,0,,PID output · Control signal supply air fan,"원표기 3x0418 · BACnet AV, 40418 · PID output · Control signal supply air fan · Modbus reg 0418"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30419,VentActual.AEAF_,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0419,3x0419,"AV, 40419",,,0,,PID output · Control signal extract air fan,"원표기 3x0419 · BACnet AV, 40419 · PID output · Control signal extract air fan · Modbus reg 0419"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30420,VentActual.ASAFSpeed_,,-,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0420,3x0420,"MSV, 40420",,,6,,Unit information · Actual level supply air fan Modbus 0=Off 1=Low speed 2=Normal speed 3=High speed 4=Manual setpoint 5=Manual output Bacnet +1 offset for corresponding Modbus,"원표기 3x0420 · BACnet MSV, 40420 · Unit information · Actual level supply air fan Modbus 0=Off 1=Low speed 2=Normal speed 3=High speed 4=Manual setpoint 5=Manual output Bacnet +1 offset for corresponding Modbus · Modbus reg 0420"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30421,VentActual.AEAFSpeed_,,-,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0421,3x0421,"MSV, 40421",,,0,,Unit information · Actual level extract air fan (See signal list for A SAFSpeed) _,"원표기 3x0421 · BACnet MSV, 40421 · Unit information · Actual level extract air fan (See signal list for A SAFSpeed) _ · Modbus reg 0421"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30422,VentActual.ACompLowSpeedSAF(0)_,,P,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0422,3x0422,"AV, 40422",,,0,,Unit information · Pressure/flow compensation low speed supply air fan,"원표기 3x0422 · BACnet AV, 40422 · Unit information · Pressure/flow compensation low speed supply air fan · Modbus reg 0422"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30423,VentActual.ACompNormalSpeedSAF_,,P,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0423,3x0423,"AV, 40423",,,0,,Unit information · Pressure/flow compensation normal speed supply air fan,"원표기 3x0423 · BACnet AV, 40423 · Unit information · Pressure/flow compensation normal speed supply air fan · Modbus reg 0423"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30424,VentActual.ACompHighSpeedSAF_,,P,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0424,3x0424,"AV, 40424",,,0,,Unit information · Pressure/flow compensation high speed supply air fan,"원표기 3x0424 · BACnet AV, 40424 · Unit information · Pressure/flow compensation high speed supply air fan · Modbus reg 0424"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30425,VentActual.ACompLowSpeedEAF(0)_,,P,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0425,3x0425,"AV, 40425",,,0,,Unit information · Pressure/flow compensation low speed extract air fan,"원표기 3x0425 · BACnet AV, 40425 · Unit information · Pressure/flow compensation low speed extract air fan · Modbus reg 0425"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30426,VentActual.ACompNormalSpeedEAF_,,P,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0426,3x0426,"AV, 40426",,,0,,Unit information · Pressure/flow compensation normal speed extract air fan,"원표기 3x0426 · BACnet AV, 40426 · Unit information · Pressure/flow compensation normal speed extract air fan · Modbus reg 0426"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30427,VentActual.ACompHighSpeedEAF_,,P,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0427,3x0427,"AV, 40427",,,0,,Unit information · Pressure/flow compensation high speed extract air fan,"원표기 3x0427 · BACnet AV, 40427 · Unit information · Pressure/flow compensation high speed extract air fan · Modbus reg 0427"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30428,VentActual.AAlarmACount(0)_,,-,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0428,3x0428,"AV, 40428",,,0,,Unit information · Number of unacknowledged A-alarms,"원표기 3x0428 · BACnet AV, 40428 · Unit information · Number of unacknowledged A-alarms · Modbus reg 0428"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30429,VentActual.AAlarmBCount_,,-,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0429,3x0429,"AV, 40429",,,0,,Unit information · Number of unacknowledged B-alarms,"원표기 3x0429 · BACnet AV, 40429 · Unit information · Number of unacknowledged B-alarms · Modbus reg 0429"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30430,VentActual.AAlarmCCount_,,-,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0430,3x0430,"AV, 40430",,,0,,Unit information · Number of unacknowledged C-alarms,"원표기 3x0430 · BACnet AV, 40430 · Unit information · Number of unacknowledged C-alarms · Modbus reg 0430"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30431,VentActual.ASumAlarm1Count(0)_,,,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0431,3x0431,"AV, 40431",,,0,,Unit information · Number of SumAlarm1 alarms,"원표기 3x0431 · BACnet AV, 40431 · Unit information · Number of SumAlarm1 alarms · Modbus reg 0431"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30432,VentActual.ASumAlarm2Count_,,,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0432,3x0432,"AV, 40432",,,0,,Unit information · Number of SumAlarm2 alarms,"원표기 3x0432 · BACnet AV, 40432 · Unit information · Number of SumAlarm2 alarms · Modbus reg 0432"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30433,VentActual.ASupplyPIDSetP__,,T,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0433,3x0433,"AV, 40433",,,0,,PID Setpoint · Actual setpoint supply air temperature,"원표기 3x0433 · BACnet AV, 40433 · PID Setpoint · Actual setpoint supply air temperature · Modbus reg 0433"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30434,VentActual.ASAFPIDSetP__,,P/Q,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0434,3x0434,"AV, 40434",,,0,,PID Setpoint · Actual setpoint supply air fan,"원표기 3x0434 · BACnet AV, 40434 · PID Setpoint · Actual setpoint supply air fan · Modbus reg 0434"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30435,VentActual.AEAFPIDSetP__,,P/Q,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0435,3x0435,"AV, 40435",,,0,,PID Setpoint · Actual setpoint extract air fan,"원표기 3x0435 · BACnet AV, 40435 · PID Setpoint · Actual setpoint extract air fan · Modbus reg 0435"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30436,VentActual.AFrostPID1Output(0)__,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0436,3x0436,"AV, 40436",,,0,,PID output · Control signal frost protection 1,"원표기 3x0436 · BACnet AV, 40436 · PID output · Control signal frost protection 1 · Modbus reg 0436"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30437,VentActual.AFrostPID2Output__,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0437,3x0437,"AV, 40437",,,0,,PID output · Control signal frost protection 2,"원표기 3x0437 · BACnet AV, 40437 · PID output · Control signal frost protection 2 · Modbus reg 0437"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30438,VentActual.AFrostPID3Output__,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0438,3x0438,"AV, 40438",,,0,,PID output · Control signal frost protection 3,"원표기 3x0438 · BACnet AV, 40438 · PID output · Control signal frost protection 3 · Modbus reg 0438"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30439,VentActual.ACO2PIDOutput__,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0439,3x0439,"AV, 40439",,,0,,PID output · Control signal CO₂,"원표기 3x0439 · BACnet AV, 40439 · PID output · Control signal CO₂ · Modbus reg 0439"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30440,VentActual.ADeIcePIDOutput__,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0440,3x0440,"AV, 40440",,,0,,PID output · Control signal defrosting,"원표기 3x0440 · BACnet AV, 40440 · PID output · Control signal defrosting · Modbus reg 0440"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30441,VentActual.AHumidityPIDOutput__,percent,%,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0441,3x0441,"AV, 40441",,,0,,PID output · Control signal humidity,"원표기 3x0441 · BACnet AV, 40441 · PID output · Control signal humidity · Modbus reg 0441"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30443,VentActual.ASFP_,,-,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0443,3x0443,"AV, 40443",,,0,,Unit information · Actual SFP,"원표기 3x0443 · BACnet AV, 40443 · Unit information · Actual SFP · Modbus reg 0443"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30444,VentActual.ASFPDay_,,-,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0444,3x0444,"AV, 40444",,,0,,Unit information · Average SFP (day),"원표기 3x0444 · BACnet AV, 40444 · Unit information · Average SFP (day) · Modbus reg 0444"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30445,VentActual.ASFPMonth_,,-,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0445,3x0445,"AV, 40445",,,0,,Unit information · Average SFP (30 days),"원표기 3x0445 · BACnet AV, 40445 · Unit information · Average SFP (30 days) · Modbus reg 0445"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30446,VentComActual.CAMotorSpeedHzSAF(1)_,Hz,Hz,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0446,3x0446,"AV, 40446",,,0,,Fan data · Motor speed frequency supply air fan 1,"원표기 3x0446 · BACnet AV, 40446 · Fan data · Motor speed frequency supply air fan 1 · Modbus reg 0446"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30447,VentComActual.CAMotorSpeedHzSAF(2)_,Hz,Hz,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0447,3x0447,"AV, 40447",,,0,,Fan data · Motor speed frequency supply air fan 2,"원표기 3x0447 · BACnet AV, 40447 · Fan data · Motor speed frequency supply air fan 2 · Modbus reg 0447"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30448,VentComActual.CAMotorSpeedHzSAF(3)_,Hz,Hz,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0448,3x0448,"AV, 40448",,,0,,Fan data · Motor speed frequency supply air fan 3,"원표기 3x0448 · BACnet AV, 40448 · Fan data · Motor speed frequency supply air fan 3 · Modbus reg 0448"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30449,VentComActual.CAMotorSpeedHzSAF(4)_,Hz,Hz,Systemair_Access_Communication_153831-A011.pdf,26,,,,,,,,,,,,,reg 0449,3x0449,"AV, 40449",,,0,,Fan data · Motor speed frequency supply air fan 4,"원표기 3x0449 · BACnet AV, 40449 · Fan data · Motor speed frequency supply air fan 4 · Modbus reg 0449"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30450,VentComActual.CAMotorSpeedHzSAF(5)_,Hz,Hz,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0450,3x0450,"AV, 40450",,,0,,Fan data · Motor speed frequency supply air fan 5,"원표기 3x0450 · BACnet AV, 40450 · Fan data · Motor speed frequency supply air fan 5 · Modbus reg 0450"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30451,VentComActual.CAMotorSpeedHzEAF(1)_,Hz,Hz,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0451,3x0451,"AV, 40451",,,0,,Fan data · Motor speed frequency extract air fan 1,"원표기 3x0451 · BACnet AV, 40451 · Fan data · Motor speed frequency extract air fan 1 · Modbus reg 0451"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30452,VentComActual.CAMotorSpeedHzEAF(2)_,Hz,Hz,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0452,3x0452,"AV, 40452",,,0,,Fan data · Motor speed frequency extract air fan 2,"원표기 3x0452 · BACnet AV, 40452 · Fan data · Motor speed frequency extract air fan 2 · Modbus reg 0452"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30453,VentComActual.CAMotorSpeedHzEAF(3)_,Hz,Hz,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0453,3x0453,"AV, 40453",,,0,,Fan data · Motor speed frequency extract air fan 3,"원표기 3x0453 · BACnet AV, 40453 · Fan data · Motor speed frequency extract air fan 3 · Modbus reg 0453"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30454,VentComActual.CAMotorSpeedHzEAF(4)_,Hz,Hz,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0454,3x0454,"AV, 40454",,,0,,Fan data · Motor speed frequency extract air fan 4,"원표기 3x0454 · BACnet AV, 40454 · Fan data · Motor speed frequency extract air fan 4 · Modbus reg 0454"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30455,VentComActual.CAMotorSpeedHzEAF(5)_,Hz,Hz,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0455,3x0455,"AV, 40455",,,0,,Fan data · Motor speed frequency extract air fan 5,"원표기 3x0455 · BACnet AV, 40455 · Fan data · Motor speed frequency extract air fan 5 · Modbus reg 0455"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30456,VentComActual.CAMotorSpeedRpmSAF(1)_,rpm,rpm,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0456,3x0456,"AV, 40456",,,0,,Fan data · Motor speed rpm supply air fan 1,"원표기 3x0456 · BACnet AV, 40456 · Fan data · Motor speed rpm supply air fan 1 · Modbus reg 0456"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30457,VentComActual.CAMotorSpeedRpmSAF(2)_,rpm,rpm,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0457,3x0457,"AV, 40457",,,0,,Fan data · Motor speed rpm supply air fan 2,"원표기 3x0457 · BACnet AV, 40457 · Fan data · Motor speed rpm supply air fan 2 · Modbus reg 0457"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30458,VentComActual.CAMotorSpeedRpmSAF(3)_,rpm,rpm,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0458,3x0458,"AV, 40458",,,0,,Fan data · Motor speed rpm supply air fan 3,"원표기 3x0458 · BACnet AV, 40458 · Fan data · Motor speed rpm supply air fan 3 · Modbus reg 0458"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30459,VentComActual.CAMotorSpeedRpmSAF(4)_,rpm,rpm,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0459,3x0459,"AV, 40459",,,0,,Fan data · Motor speed rpm supply air fan 4,"원표기 3x0459 · BACnet AV, 40459 · Fan data · Motor speed rpm supply air fan 4 · Modbus reg 0459"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30460,VentComActual.CAMotorSpeedRpmSAF(5)_,rpm,rpm,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0460,3x0460,"AV, 40460",,,0,,Fan data · Motor speed rpm supply air fan 5,"원표기 3x0460 · BACnet AV, 40460 · Fan data · Motor speed rpm supply air fan 5 · Modbus reg 0460"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30461,VentComActual.CAMotorSpeedRpmEAF(1)_,rpm,rpm,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0461,3x0461,"AV, 40461",,,0,,Fan data · Motor speed rpm extract air fan 1,"원표기 3x0461 · BACnet AV, 40461 · Fan data · Motor speed rpm extract air fan 1 · Modbus reg 0461"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30462,VentComActual.CAMotorSpeedRpmEAF(2)_,rpm,rpm,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0462,3x0462,"AV, 40462",,,0,,Fan data · Motor speed rpm extract air fan 2,"원표기 3x0462 · BACnet AV, 40462 · Fan data · Motor speed rpm extract air fan 2 · Modbus reg 0462"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30463,VentComActual.CAMotorSpeedRpmEAF(3)_,rpm,rpm,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0463,3x0463,"AV, 40463",,,0,,Fan data · Motor speed rpm extract air fan 3,"원표기 3x0463 · BACnet AV, 40463 · Fan data · Motor speed rpm extract air fan 3 · Modbus reg 0463"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30464,VentComActual.CAMotorSpeedRpmEAF(4)_,rpm,rpm,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0464,3x0464,"AV, 40464",,,0,,Fan data · Motor speed rpm extract air fan 4,"원표기 3x0464 · BACnet AV, 40464 · Fan data · Motor speed rpm extract air fan 4 · Modbus reg 0464"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30465,VentComActual.CAMotorSpeedRpmEAF(5)_,rpm,rpm,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0465,3x0465,"AV, 40465",,,0,,Fan data · Motor speed rpm extract air fan 5,"원표기 3x0465 · BACnet AV, 40465 · Fan data · Motor speed rpm extract air fan 5 · Modbus reg 0465"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30466,VentComActual.CAMotorCurrentSAF(1)_,A,A,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0466,3x0466,"AV, 40466",,,0,,Fan data · Motor current supply air fan 1,"원표기 3x0466 · BACnet AV, 40466 · Fan data · Motor current supply air fan 1 · Modbus reg 0466"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30467,VentComActual.CAMotorCurrentSAF(2)_,A,A,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0467,3x0467,"AV, 40467",,,0,,Fan data · Motor current supply air fan 2,"원표기 3x0467 · BACnet AV, 40467 · Fan data · Motor current supply air fan 2 · Modbus reg 0467"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30468,VentComActual.CAMotorCurrentSAF(3)_,A,A,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0468,3x0468,"AV, 40468",,,0,,Fan data · Motor current supply air fan 3,"원표기 3x0468 · BACnet AV, 40468 · Fan data · Motor current supply air fan 3 · Modbus reg 0468"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30469,VentComActual.CAMotorCurrentSAF(4)_,A,A,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0469,3x0469,"AV, 40469",,,0,,Fan data · Motor current supply air fan 4,"원표기 3x0469 · BACnet AV, 40469 · Fan data · Motor current supply air fan 4 · Modbus reg 0469"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30470,VentComActual.CAMotorCurrentSAF(5)_,A,A,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0470,3x0470,"AV, 40470",,,0,,Fan data · Motor current supply air fan 5,"원표기 3x0470 · BACnet AV, 40470 · Fan data · Motor current supply air fan 5 · Modbus reg 0470"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30471,VentComActual.CAMotorCurrentEAF(1)_,A,A,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0471,3x0471,"AV, 40471",,,0,,Fan data · Motor current extract air fan 1,"원표기 3x0471 · BACnet AV, 40471 · Fan data · Motor current extract air fan 1 · Modbus reg 0471"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30472,VentComActual.CAMotorCurrentEAF(2)_,A,A,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0472,3x0472,"AV, 40472",,,0,,Fan data · Motor current extract air fan 2,"원표기 3x0472 · BACnet AV, 40472 · Fan data · Motor current extract air fan 2 · Modbus reg 0472"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30473,VentComActual.CAMotorCurrentEAF(3)_,A,A,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0473,3x0473,"AV, 40473",,,0,,Fan data · Motor current extract air fan 3,"원표기 3x0473 · BACnet AV, 40473 · Fan data · Motor current extract air fan 3 · Modbus reg 0473"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30474,VentComActual.CAMotorCurrentEAF(4)_,A,A,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0474,3x0474,"AV, 40474",,,0,,Fan data · Motor current extract air fan 4,"원표기 3x0474 · BACnet AV, 40474 · Fan data · Motor current extract air fan 4 · Modbus reg 0474"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30475,VentComActual.CAMotorCurrentEAF(5)_,A,A,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0475,3x0475,"AV, 40475",,,0,,Fan data · Motor current extract air fan 5,"원표기 3x0475 · BACnet AV, 40475 · Fan data · Motor current extract air fan 5 · Modbus reg 0475"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30476,VentComActual.CAMotorPowerSAF(1)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0476,3x0476,"AV, 40476",,,0,,Fan data · Motor power supply air fan 1,"원표기 3x0476 · BACnet AV, 40476 · Fan data · Motor power supply air fan 1 · Modbus reg 0476"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30477,VentComActual.CAMotorPowerSAF(2)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0477,3x0477,"AV, 40477",,,0,,Fan data · Motor power supply air fan 2,"원표기 3x0477 · BACnet AV, 40477 · Fan data · Motor power supply air fan 2 · Modbus reg 0477"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30478,VentComActual.CAMotorPowerSAF(3)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0478,3x0478,"AV, 40478",,,0,,Fan data · Motor power supply air fan 3,"원표기 3x0478 · BACnet AV, 40478 · Fan data · Motor power supply air fan 3 · Modbus reg 0478"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30479,VentComActual.CAMotorPowerSAF(4)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0479,3x0479,"AV, 40479",,,0,,Fan data · Motor power supply air fan 4,"원표기 3x0479 · BACnet AV, 40479 · Fan data · Motor power supply air fan 4 · Modbus reg 0479"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30480,VentComActual.CAMotorPowerSAF(5)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0480,3x0480,"AV, 40480",,,0,,Fan data · Motor power supply air fan 5,"원표기 3x0480 · BACnet AV, 40480 · Fan data · Motor power supply air fan 5 · Modbus reg 0480"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30481,VentComActual.CAMotorPowerEAF(1)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0481,3x0481,"AV, 40481",,,0,,Fan data · Motor power extract air fan 1,"원표기 3x0481 · BACnet AV, 40481 · Fan data · Motor power extract air fan 1 · Modbus reg 0481"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30482,VentComActual.CAMotorPowerEAF(2)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0482,3x0482,"AV, 40482",,,0,,Fan data · Motor power extract air fan 2,"원표기 3x0482 · BACnet AV, 40482 · Fan data · Motor power extract air fan 2 · Modbus reg 0482"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30483,VentComActual.CAMotorPowerEAF(3)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0483,3x0483,"AV, 40483",,,0,,Fan data · Motor power extract air fan 3,"원표기 3x0483 · BACnet AV, 40483 · Fan data · Motor power extract air fan 3 · Modbus reg 0483"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30484,VentComActual.CAMotorPowerEAF(4)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0484,3x0484,"AV, 40484",,,0,,Fan data · Motor power extract air fan 4,"원표기 3x0484 · BACnet AV, 40484 · Fan data · Motor power extract air fan 4 · Modbus reg 0484"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30485,VentComActual.CAMotorPowerEAF(5)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0485,3x0485,"AV, 40485",,,0,,Fan data · Motor power extract air fan 5,"원표기 3x0485 · BACnet AV, 40485 · Fan data · Motor power extract air fan 5 · Modbus reg 0485"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30486,VentComActual.CAActiveFaultSAF(1)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0486,3x0486,"AV, 40486",,,0,,Fan data · Error code supply air fan 1,"원표기 3x0486 · BACnet AV, 40486 · Fan data · Error code supply air fan 1 · Modbus reg 0486"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30487,VentComActual.CAActiveFaultSAF(2)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0487,3x0487,"AV, 40487",,,0,,Fan data · Error code supply air fan 2,"원표기 3x0487 · BACnet AV, 40487 · Fan data · Error code supply air fan 2 · Modbus reg 0487"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30488,VentComActual.CAActiveFaultSAF(3)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0488,3x0488,"AV, 40488",,,0,,Fan data · Error code supply air fan 3,"원표기 3x0488 · BACnet AV, 40488 · Fan data · Error code supply air fan 3 · Modbus reg 0488"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30489,VentComActual.CAActiveFaultSAF(4)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0489,3x0489,"AV, 40489",,,0,,Fan data · Error code supply air fan 4,"원표기 3x0489 · BACnet AV, 40489 · Fan data · Error code supply air fan 4 · Modbus reg 0489"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30490,VentComActual.CAActiveFaultSAF(5)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0490,3x0490,"AV, 40490",,,0,,Fan data · Error code supply air fan 5,"원표기 3x0490 · BACnet AV, 40490 · Fan data · Error code supply air fan 5 · Modbus reg 0490"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30491,VentComActual.CAActiveFaultEAF(1)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0491,3x0491,"AV, 40491",,,0,,Fan data · Error code extract air fan 1,"원표기 3x0491 · BACnet AV, 40491 · Fan data · Error code extract air fan 1 · Modbus reg 0491"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30492,VentComActual.CAActiveFaultEAF(2)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0492,3x0492,"AV, 40492",,,0,,Fan data · Error code extract air fan 2,"원표기 3x0492 · BACnet AV, 40492 · Fan data · Error code extract air fan 2 · Modbus reg 0492"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30493,VentComActual.CAActiveFaultEAF(3)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0493,3x0493,"AV, 40493",,,0,,Fan data · Error code extract air fan 3,"원표기 3x0493 · BACnet AV, 40493 · Fan data · Error code extract air fan 3 · Modbus reg 0493"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30494,VentComActual.CAActiveFaultEAF(4)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0494,3x0494,"AV, 40494",,,0,,Fan data · Error code extract air fan 4,"원표기 3x0494 · BACnet AV, 40494 · Fan data · Error code extract air fan 4 · Modbus reg 0494"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30495,VentComActual.CAActiveFaultEAF(5)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0495,3x0495,"AV, 40495",,,0,,Fan data · Error code extract air fan 5,"원표기 3x0495 · BACnet AV, 40495 · Fan data · Error code extract air fan 5 · Modbus reg 0495"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30496,VentComActual.CAActualSpeedSAF(1)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0496,3x0496,"AV, 40496",,,0,,Fan data · Actual speed supply air fan 1,"원표기 3x0496 · BACnet AV, 40496 · Fan data · Actual speed supply air fan 1 · Modbus reg 0496"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30497,VentComActual.CAActualSpeedSAF(2)_,,,Systemair_Access_Communication_153831-A011.pdf,27,,,,,,,,,,,,,reg 0497,3x0497,"AV, 40497",,,0,,Fan data · Actual speed supply air fan 2,"원표기 3x0497 · BACnet AV, 40497 · Fan data · Actual speed supply air fan 2 · Modbus reg 0497"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30498,VentComActual.CAActualSpeedSAF(3)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0498,3x0498,"AV, 40498",,,0,,Fan data · Actual speed supply air fan 3,"원표기 3x0498 · BACnet AV, 40498 · Fan data · Actual speed supply air fan 3 · Modbus reg 0498"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30499,VentComActual.CAActualSpeedSAF(4)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0499,3x0499,"AV, 40499",,,0,,Fan data · Actual speed supply air fan 4,"원표기 3x0499 · BACnet AV, 40499 · Fan data · Actual speed supply air fan 4 · Modbus reg 0499"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30500,VentComActual.CAActualSpeedSAF(5)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0500,3x0500,"AV, 40500",,,0,,Fan data · Actual speed supply air fan 5,"원표기 3x0500 · BACnet AV, 40500 · Fan data · Actual speed supply air fan 5 · Modbus reg 0500"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30501,VentComActual.CAActualSpeedEAF(1)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0501,3x0501,"AV, 40501",,,0,,Fan data · Actual speed extract air fan 1,"원표기 3x0501 · BACnet AV, 40501 · Fan data · Actual speed extract air fan 1 · Modbus reg 0501"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30502,VentComActual.CAActualSpeedEAF(2)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0502,3x0502,"AV, 40502",,,0,,Fan data · Actual speed extract air fan 2,"원표기 3x0502 · BACnet AV, 40502 · Fan data · Actual speed extract air fan 2 · Modbus reg 0502"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30503,VentComActual.CAActualSpeedEAF(3)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0503,3x0503,"AV, 40503",,,0,,Fan data · Actual speed extract air fan 3,"원표기 3x0503 · BACnet AV, 40503 · Fan data · Actual speed extract air fan 3 · Modbus reg 0503"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30504,VentComActual.CAActualSpeedEAF(4)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0504,3x0504,"AV, 40504",,,0,,Fan data · Actual speed extract air fan 4,"원표기 3x0504 · BACnet AV, 40504 · Fan data · Actual speed extract air fan 4 · Modbus reg 0504"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30505,VentComActual.CAActualSpeedEAF(5)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0505,3x0505,"AV, 40505",,,0,,Fan data · Actual speed extract air fan 5,"원표기 3x0505 · BACnet AV, 40505 · Fan data · Actual speed extract air fan 5 · Modbus reg 0505"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30506,VentComActual.CAAccumPowerSAF(1)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0506,3x0506,"AV, 40506",,,0,,Fan data · Accumulated power supply air fan 1,"원표기 3x0506 · BACnet AV, 40506 · Fan data · Accumulated power supply air fan 1 · Modbus reg 0506"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30507,VentComActual.CAAccumPowerSAF(2)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0507,3x0507,"AV, 40507",,,0,,Fan data · Accumulated power supply air fan 2,"원표기 3x0507 · BACnet AV, 40507 · Fan data · Accumulated power supply air fan 2 · Modbus reg 0507"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30508,VentComActual.CAAccumPowerSAF(3)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0508,3x0508,"AV, 40508",,,0,,Fan data · Accumulated power supply air fan 3,"원표기 3x0508 · BACnet AV, 40508 · Fan data · Accumulated power supply air fan 3 · Modbus reg 0508"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30509,VentComActual.CAAccumPowerSAF(4)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0509,3x0509,"AV, 40509",,,0,,Fan data · Accumulated power supply air fan 4,"원표기 3x0509 · BACnet AV, 40509 · Fan data · Accumulated power supply air fan 4 · Modbus reg 0509"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30510,VentComActual.CAAccumPowerSAF(5)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0510,3x0510,"AV, 40510",,,0,,Fan data · Accumulated power supply air fan 5,"원표기 3x0510 · BACnet AV, 40510 · Fan data · Accumulated power supply air fan 5 · Modbus reg 0510"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30511,VentComActual.CAAccumPowerEAF(1)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0511,3x0511,"AV, 40511",,,0,,Fan data · Accumulated power extract air fan 1,"원표기 3x0511 · BACnet AV, 40511 · Fan data · Accumulated power extract air fan 1 · Modbus reg 0511"
