modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30512,VentComActual.CAAccumPowerEAF(2)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0512,3x0512,"AV, 40512",,,0,,Fan data · Accumulated power extract air fan 2,"원표기 3x0512 · BACnet AV, 40512 · Fan data · Accumulated power extract air fan 2 · Modbus reg 0512"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30513,VentComActual.CAAccumPowerEAF(3)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0513,3x0513,"AV, 40513",,,0,,Fan data · Accumulated power extract air fan 3,"원표기 3x0513 · BACnet AV, 40513 · Fan data · Accumulated power extract air fan 3 · Modbus reg 0513"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30514,VentComActual.CAAccumPowerEAF(4)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0514,3x0514,"AV, 40514",,,0,,Fan data · Accumulated power extract air fan 4,"원표기 3x0514 · BACnet AV, 40514 · Fan data · Accumulated power extract air fan 4 · Modbus reg 0514"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30515,VentComActual.CAAccumPowerEAF(5)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0515,3x0515,"AV, 40515",,,0,,Fan data · Accumulated power extract air fan 5,"원표기 3x0515 · BACnet AV, 40515 · Fan data · Accumulated power extract air fan 5 · Modbus reg 0515"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30516,VentComActual.CAVVXFault_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0516,3x0516,"AV, 40516",,,0,,Exchanger data · Error code exchanger,"원표기 3x0516 · BACnet AV, 40516 · Exchanger data · Error code exchanger · Modbus reg 0516"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30517,VentComActual.CADamperActPos(1)_,percent,%,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0517,3x0517,"AV, 40517",,,0,,Damper data · Actual position damper 1,"원표기 3x0517 · BACnet AV, 40517 · Damper data · Actual position damper 1 · Modbus reg 0517"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30518,VentComActual.CADamperActPos(2)_,percent,%,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0518,3x0518,"AV, 40518",,,0,,Damper data · Actual position damper 2,"원표기 3x0518 · BACnet AV, 40518 · Damper data · Actual position damper 2 · Modbus reg 0518"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30519,VentComActual.CADamperActPos(3)_,percent,%,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0519,3x0519,"AV, 40519",,,0,,Damper data · Actual position damper 3,"원표기 3x0519 · BACnet AV, 40519 · Damper data · Actual position damper 3 · Modbus reg 0519"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30520,VentComActual.CADamperActPos(4)_,percent,%,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0520,3x0520,"AV, 40520",,,0,,Damper data · Actual position damper 4,"원표기 3x0520 · BACnet AV, 40520 · Damper data · Actual position damper 4 · Modbus reg 0520"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30521,VentComActual.CADamperActPos(5)_,percent,%,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0521,3x0521,"AV, 40521",,,0,,Damper data · Actual position damper 5,"원표기 3x0521 · BACnet AV, 40521 · Damper data · Actual position damper 5 · Modbus reg 0521"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30522,VentComActual.CADamperFault(1)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0522,3x0522,"AV, 40522",,,0,,Damper data · Error code damper 1,"원표기 3x0522 · BACnet AV, 40522 · Damper data · Error code damper 1 · Modbus reg 0522"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30523,VentComActual.CADamperFault(2)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0523,3x0523,"AV, 40523",,,0,,Damper data · Error code damper 2,"원표기 3x0523 · BACnet AV, 40523 · Damper data · Error code damper 2 · Modbus reg 0523"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30524,VentComActual.CADamperFault(3)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0524,3x0524,"AV, 40524",,,0,,Damper data · Error code damper 3,"원표기 3x0524 · BACnet AV, 40524 · Damper data · Error code damper 3 · Modbus reg 0524"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30525,VentComActual.CADamperFault(4)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0525,3x0525,"AV, 40525",,,0,,Damper data · Error code damper 4,"원표기 3x0525 · BACnet AV, 40525 · Damper data · Error code damper 4 · Modbus reg 0525"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30526,VentComActual.CADamperFault(5)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0526,3x0526,"AV, 40526",,,0,,Damper data · Error code damper 5,"원표기 3x0526 · BACnet AV, 40526 · Damper data · Error code damper 5 · Modbus reg 0526"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30527,VentActual.AEnergyFanPwr_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0527,3x0527,"AV, 40527",,,0,,Energy insight · Actual power usage for all fans,"원표기 3x0527 · BACnet AV, 40527 · Energy insight · Actual power usage for all fans · Modbus reg 0527"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30528,VentActual.AEnergyHeaterPwr_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0528,3x0528,"AV, 40528",,,0,,Energy insight · Actual power usage for water heater,"원표기 3x0528 · BACnet AV, 40528 · Energy insight · Actual power usage for water heater · Modbus reg 0528"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30529,VentActual.AEnergyExchangerPwr_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0529,3x0529,"AV, 40529",,,0,,Energy insight · Actual power recovery for exchanger,"원표기 3x0529 · BACnet AV, 40529 · Energy insight · Actual power recovery for exchanger · Modbus reg 0529"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30530,VentActual.AAIZone1FrostprotTemp(0)__,,T,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0530,3x0530,"AV, 40530",,,0,,AI function · Actual value freeze protection temperature zone 1,"원표기 3x0530 · BACnet AV, 40530 · AI function · Actual value freeze protection temperature zone 1 · Modbus reg 0530"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30531,VentActual.AAIZone2FrostprotTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0531,3x0531,"AV, 40531",,,0,,AI function · Actual value freeze protection temperature zone 2,"원표기 3x0531 · BACnet AV, 40531 · AI function · Actual value freeze protection temperature zone 2 · Modbus reg 0531"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30532,VentActual.AAIZone3FrostprotTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0532,3x0532,"AV, 40532",,,0,,AI function · Actual value freeze protection temperature zone 3,"원표기 3x0532 · BACnet AV, 40532 · AI function · Actual value freeze protection temperature zone 3 · Modbus reg 0532"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30533,VentActual.AAISAFFlow__,,Q,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0533,3x0533,,,,0,,AI function · Actual value supply air flow (32-bit float),원표기 3x0533 · AI function · Actual value supply air flow (32-bit float) · Modbus reg 0533
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30535,VentActual.AAIEAFFlow__,,Q,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0535,3x0535,,,,0,,AI function · Actual value extract air flow (32-bit float),원표기 3x0535 · AI function · Actual value extract air flow (32-bit float) · Modbus reg 0535
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30537,VentActual.AAIExchAirFlowSAF__,,Q,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0537,3x0537,,,,0,,AI function · Calculated flow exchanger supply air (32-bit float),원표기 3x0537 · AI function · Calculated flow exchanger supply air (32-bit float) · Modbus reg 0537
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30539,VentComActual.CAMotorSpeedHzSAF(6)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0539,3x0539,"AV, 40539",,,0,,Fan data · Motor speed frequency supply air fan 6,"원표기 3x0539 · BACnet AV, 40539 · Fan data · Motor speed frequency supply air fan 6 · Modbus reg 0539"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30540,VentComActual.CAMotorSpeedHzSAF(7)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0540,3x0540,"AV, 40540",,,0,,Fan data · Motor speed frequency supply air fan 7,"원표기 3x0540 · BACnet AV, 40540 · Fan data · Motor speed frequency supply air fan 7 · Modbus reg 0540"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30541,VentComActual.CAMotorSpeedHzSAF(8)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0541,3x0541,"AV, 40541",,,0,,Fan data · Motor speed frequency supply air fan 8,"원표기 3x0541 · BACnet AV, 40541 · Fan data · Motor speed frequency supply air fan 8 · Modbus reg 0541"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30542,VentComActual.CAMotorSpeedHzEAF(6)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0542,3x0542,"AV, 40542",,,0,,Fan data · Motor speed frequency extract air fan 6,"원표기 3x0542 · BACnet AV, 40542 · Fan data · Motor speed frequency extract air fan 6 · Modbus reg 0542"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30543,VentComActual.CAMotorSpeedHzEAF(7)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0543,3x0543,"AV, 40543",,,0,,Fan data · Motor speed frequency extract air fan 7,"원표기 3x0543 · BACnet AV, 40543 · Fan data · Motor speed frequency extract air fan 7 · Modbus reg 0543"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30544,VentComActual.CAMotorSpeedHzEAF(8)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0544,3x0544,"AV, 40544",,,0,,Fan data · Motor speed frequency extract air fan 8,"원표기 3x0544 · BACnet AV, 40544 · Fan data · Motor speed frequency extract air fan 8 · Modbus reg 0544"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30545,VentComActual.CAMotorSpeedRpmSAF(6)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0545,3x0545,"AV, 40545",,,0,,Fan data · Motor speed rpm supply air fan 6,"원표기 3x0545 · BACnet AV, 40545 · Fan data · Motor speed rpm supply air fan 6 · Modbus reg 0545"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30546,VentComActual.CAMotorSpeedRpmSAF(7)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0546,3x0546,"AV, 40546",,,0,,Fan data · Motor speed rpm supply air fan 7,"원표기 3x0546 · BACnet AV, 40546 · Fan data · Motor speed rpm supply air fan 7 · Modbus reg 0546"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30547,VentComActual.CAMotorSpeedRpmSAF(8)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0547,3x0547,"AV, 40547",,,0,,Fan data · Motor speed rpm supply air fan 8,"원표기 3x0547 · BACnet AV, 40547 · Fan data · Motor speed rpm supply air fan 8 · Modbus reg 0547"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30548,VentComActual.CAMotorSpeedRpmEAF(6)_,,,Systemair_Access_Communication_153831-A011.pdf,28,,,,,,,,,,,,,reg 0548,3x0548,"AV, 40548",,,0,,Fan data · Motor speed rpm extract air fan 6,"원표기 3x0548 · BACnet AV, 40548 · Fan data · Motor speed rpm extract air fan 6 · Modbus reg 0548"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30549,VentComActual.CAMotorSpeedRpmEAF(7)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0549,3x0549,"AV, 40549",,,0,,Fan data · Motor speed rpm extract air fan 7,"원표기 3x0549 · BACnet AV, 40549 · Fan data · Motor speed rpm extract air fan 7 · Modbus reg 0549"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30550,VentComActual.CAMotorSpeedRpmEAF(8)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0550,3x0550,"AV, 40550",,,0,,Fan data · Motor speed rpm extract air fan 8,"원표기 3x0550 · BACnet AV, 40550 · Fan data · Motor speed rpm extract air fan 8 · Modbus reg 0550"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30551,VentComActual.CAMotorCurrentSAF(6)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0551,3x0551,"AV, 40551",,,0,,Fan data · Motor current supply air fan 6,"원표기 3x0551 · BACnet AV, 40551 · Fan data · Motor current supply air fan 6 · Modbus reg 0551"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30552,VentComActual.CAMotorCurrentSAF(7)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0552,3x0552,"AV, 40552",,,0,,Fan data · Motor current supply air fan 7,"원표기 3x0552 · BACnet AV, 40552 · Fan data · Motor current supply air fan 7 · Modbus reg 0552"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30553,VentComActual.CAMotorCurrentSAF(8)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0553,3x0553,"AV, 40553",,,0,,Fan data · Motor current supply air fan 8,"원표기 3x0553 · BACnet AV, 40553 · Fan data · Motor current supply air fan 8 · Modbus reg 0553"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30554,VentComActual.CAMotorCurrentEAF(6)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0554,3x0554,"AV, 40554",,,0,,Fan data · Motor current extract air fan 6,"원표기 3x0554 · BACnet AV, 40554 · Fan data · Motor current extract air fan 6 · Modbus reg 0554"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30555,VentComActual.CAMotorCurrentEAF(7)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0555,3x0555,"AV, 40555",,,0,,Fan data · Motor current extract air fan 7,"원표기 3x0555 · BACnet AV, 40555 · Fan data · Motor current extract air fan 7 · Modbus reg 0555"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30556,VentComActual.CAMotorCurrentEAF(8)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0556,3x0556,"AV, 40556",,,0,,Fan data · Motor current extract air fan 8,"원표기 3x0556 · BACnet AV, 40556 · Fan data · Motor current extract air fan 8 · Modbus reg 0556"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30557,VentComActual.CAMotorPowerSAF(6)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0557,3x0557,"AV, 40557",,,0,,Fan data · Motor power supply air fan 6,"원표기 3x0557 · BACnet AV, 40557 · Fan data · Motor power supply air fan 6 · Modbus reg 0557"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30558,VentComActual.CAMotorPowerSAF(7)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0558,3x0558,"AV, 40558",,,0,,Fan data · Motor power supply air fan 7,"원표기 3x0558 · BACnet AV, 40558 · Fan data · Motor power supply air fan 7 · Modbus reg 0558"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30559,VentComActual.CAMotorPowerSAF(8)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0559,3x0559,"AV, 40559",,,0,,Fan data · Motor power supply air fan 8,"원표기 3x0559 · BACnet AV, 40559 · Fan data · Motor power supply air fan 8 · Modbus reg 0559"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30560,VentComActual.CAMotorPowerEAF(6)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0560,3x0560,"AV, 40560",,,0,,Fan data · Motor power extract air fan 6,"원표기 3x0560 · BACnet AV, 40560 · Fan data · Motor power extract air fan 6 · Modbus reg 0560"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30561,VentComActual.CAMotorPowerEAF(7)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0561,3x0561,"AV, 40561",,,0,,Fan data · Motor power extract air fan 7,"원표기 3x0561 · BACnet AV, 40561 · Fan data · Motor power extract air fan 7 · Modbus reg 0561"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30562,VentComActual.CAMotorPowerEAF(8)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0562,3x0562,"AV, 40562",,,0,,Fan data · Motor power extract air fan 8,"원표기 3x0562 · BACnet AV, 40562 · Fan data · Motor power extract air fan 8 · Modbus reg 0562"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30563,VentComActual.CAActiveFaultSAF(6)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0563,3x0563,"AV, 40563",,,0,,Fan data · Error code supply air fan 6,"원표기 3x0563 · BACnet AV, 40563 · Fan data · Error code supply air fan 6 · Modbus reg 0563"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30564,VentComActual.CAActiveFaultSAF(7)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0564,3x0564,"AV, 40564",,,0,,Fan data · Error code supply air fan 7,"원표기 3x0564 · BACnet AV, 40564 · Fan data · Error code supply air fan 7 · Modbus reg 0564"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30565,VentComActual.CAActiveFaultSAF(8)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0565,3x0565,"AV, 40565",,,0,,Fan data · Error code supply air fan 8,"원표기 3x0565 · BACnet AV, 40565 · Fan data · Error code supply air fan 8 · Modbus reg 0565"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30566,VentComActual.CAActiveFaultEAF(6)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0566,3x0566,"AV, 40566",,,0,,Fan data · Error code extract air fan 6,"원표기 3x0566 · BACnet AV, 40566 · Fan data · Error code extract air fan 6 · Modbus reg 0566"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30567,VentComActual.CAActiveFaultEAF(7)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0567,3x0567,"AV, 40567",,,0,,Fan data · Error code extract air fan 7,"원표기 3x0567 · BACnet AV, 40567 · Fan data · Error code extract air fan 7 · Modbus reg 0567"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30568,VentComActual.CAActiveFaultEAF(8)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0568,3x0568,"AV, 40568",,,0,,Fan data · Error code extract air fan 8,"원표기 3x0568 · BACnet AV, 40568 · Fan data · Error code extract air fan 8 · Modbus reg 0568"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30569,VentComActual.CAActualSpeedSAF(6)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0569,3x0569,"AV, 40569",,,0,,Fan data · Actual speed supply air fan 6,"원표기 3x0569 · BACnet AV, 40569 · Fan data · Actual speed supply air fan 6 · Modbus reg 0569"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30570,VentComActual.CAActualSpeedSAF(7)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0570,3x0570,"AV, 40570",,,0,,Fan data · Actual speed supply air fan 7,"원표기 3x0570 · BACnet AV, 40570 · Fan data · Actual speed supply air fan 7 · Modbus reg 0570"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30571,VentComActual.CAActualSpeedSAF(8)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0571,3x0571,"AV, 40571",,,0,,Fan data · Actual speed supply air fan 8,"원표기 3x0571 · BACnet AV, 40571 · Fan data · Actual speed supply air fan 8 · Modbus reg 0571"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30572,VentComActual.CAActualSpeedEAF(6)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0572,3x0572,"AV, 40572",,,0,,Fan data · Actual speed extract air fan 6,"원표기 3x0572 · BACnet AV, 40572 · Fan data · Actual speed extract air fan 6 · Modbus reg 0572"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30573,VentComActual.CAActualSpeedEAF(7)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0573,3x0573,"AV, 40573",,,0,,Fan data · Actual speed extract air fan 7,"원표기 3x0573 · BACnet AV, 40573 · Fan data · Actual speed extract air fan 7 · Modbus reg 0573"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30574,VentComActual.CAActualSpeedEAF(8)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0574,3x0574,"AV, 40574",,,0,,Fan data · Actual speed extract air fan 8,"원표기 3x0574 · BACnet AV, 40574 · Fan data · Actual speed extract air fan 8 · Modbus reg 0574"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30575,VentComActual.CAAccumPowerSAF(6)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0575,3x0575,"AV, 40575",,,0,,Fan data · Accumulated power supply air fan 6,"원표기 3x0575 · BACnet AV, 40575 · Fan data · Accumulated power supply air fan 6 · Modbus reg 0575"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30576,VentComActual.CAAccumPowerSAF(7)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0576,3x0576,"AV, 40576",,,0,,Fan data · Accumulated power supply air fan 7,"원표기 3x0576 · BACnet AV, 40576 · Fan data · Accumulated power supply air fan 7 · Modbus reg 0576"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30577,VentComActual.CAAccumPowerSAF(8)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0577,3x0577,"AV, 40577",,,0,,Fan data · Accumulated power supply air fan 8,"원표기 3x0577 · BACnet AV, 40577 · Fan data · Accumulated power supply air fan 8 · Modbus reg 0577"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30578,VentComActual.CAAccumPowerEAF(6)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0578,3x0578,"AV, 40578",,,0,,Fan data · Accumulated power extract air fan 6,"원표기 3x0578 · BACnet AV, 40578 · Fan data · Accumulated power extract air fan 6 · Modbus reg 0578"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30579,VentComActual.CAAccumPowerEAF(7)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0579,3x0579,"AV, 40579",,,0,,Fan data · Accumulated power extract air fan 7,"원표기 3x0579 · BACnet AV, 40579 · Fan data · Accumulated power extract air fan 7 · Modbus reg 0579"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30580,VentComActual.CAAccumPowerEAF(8)_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0580,3x0580,"AV, 40580",,,0,,Fan data · Accumulated power extract air fan 8,"원표기 3x0580 · BACnet AV, 40580 · Fan data · Accumulated power extract air fan 8 · Modbus reg 0580"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30581,VentActual.ASupplyPIDSetPCool___,,T,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0581,3x0581,"AV, 40581",,,0,,Unit information · Cooling setpoint supply air temperature,"원표기 3x0581 · BACnet AV, 40581 · Unit information · Cooling setpoint supply air temperature · Modbus reg 0581"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30582,VentActual.ASupplyPIDSetPHeat___,,T,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0582,3x0582,"AV, 40582",,,0,,Unit information · Heating setpoint supply air temperature,"원표기 3x0582 · BACnet AV, 40582 · Unit information · Heating setpoint supply air temperature · Modbus reg 0582"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30583,VentActual.ADeHumiditySetP__,percentRH,%RH,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0583,3x0583,"AV, 40583",,,0,,Unit information · Dehumidification setpoint,"원표기 3x0583 · BACnet AV, 40583 · Unit information · Dehumidification setpoint · Modbus reg 0583"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30584,VentActual.AHumiditySetP__,percentRH,%RH,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0584,3x0584,"AV, 40584",,,0,,Unit information · Humidification setpoint,"원표기 3x0584 · BACnet AV, 40584 · Unit information · Humidification setpoint · Modbus reg 0584"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30585,VentActual.AHumidityMode_,,,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0585,3x0585,"MSV, 40585",,,3,,Unit information · Humidity control mode Modbus 0=Not active 1=Humidification 2=Dehumidification Bacnet +1 offset for corresponding Modbus,"원표기 3x0585 · BACnet MSV, 40585 · Unit information · Humidity control mode Modbus 0=Not active 1=Humidification 2=Dehumidification Bacnet +1 offset for corresponding Modbus · Modbus reg 0585"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30586,VentActual.AAIFeedbackCoolerValve__,percent,%,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0586,3x0586,"AV, 40586",,,0,,AI function · Actual value position feedback cooler valve,"원표기 3x0586 · BACnet AV, 40586 · AI function · Actual value position feedback cooler valve · Modbus reg 0586"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30587,VentActual.AAIFeedbackOutdoorAirDamper__,percent,%,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0587,3x0587,"AV, 40587",,,0,,AI function · Actual value position feedback outdoor air damper,"원표기 3x0587 · BACnet AV, 40587 · AI function · Actual value position feedback outdoor air damper · Modbus reg 0587"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30588,VentActual.AAIFeedbackRecircAirDamper__,percent,%,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0588,3x0588,"AV, 40588",,,0,,AI function · Actual value position feedback recirculation damper,"원표기 3x0588 · BACnet AV, 40588 · AI function · Actual value position feedback recirculation damper · Modbus reg 0588"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30589,VentActual.AAIEATRDPT__,Pa,Pa,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0589,3x0589,,,,0,,AI function · Actual value pressure EATR,원표기 3x0589 · AI function · Actual value pressure EATR · Modbus reg 0589
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30590,VentComActual.CADCVoltageSAF(1)_,V,V,Systemair_Access_Communication_153831-A011.pdf,29,,,,,,,,,,,,,reg 0590,3x0590,"AV, 40590",,,0,,"Fan data · DC-link voltage, Supply air fan 1","원표기 3x0590 · BACnet AV, 40590 · Fan data · DC-link voltage, Supply air fan 1 · Modbus reg 0590"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30591,VentComActual.CADCVoltageSAF(2)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0591,3x0591,"AV, 40591",,,0,,"Fan data · DC-link voltage, Supply air fan 2","원표기 3x0591 · BACnet AV, 40591 · Fan data · DC-link voltage, Supply air fan 2 · Modbus reg 0591"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30592,VentComActual.CADCVoltageSAF(3)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0592,3x0592,"AV, 40592",,,0,,"Fan data · DC-link voltage, Supply air fan 3","원표기 3x0592 · BACnet AV, 40592 · Fan data · DC-link voltage, Supply air fan 3 · Modbus reg 0592"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30593,VentComActual.CADCVoltageSAF(4)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0593,3x0593,"AV, 40593",,,0,,"Fan data · DC-link voltage, Supply air fan 4","원표기 3x0593 · BACnet AV, 40593 · Fan data · DC-link voltage, Supply air fan 4 · Modbus reg 0593"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30594,VentComActual.CADCVoltageSAF(5)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0594,3x0594,"AV, 40594",,,0,,"Fan data · DC-link voltage, Supply air fan 5","원표기 3x0594 · BACnet AV, 40594 · Fan data · DC-link voltage, Supply air fan 5 · Modbus reg 0594"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30595,VentComActual.CADCVoltageSAF(6)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0595,3x0595,"AV, 40595",,,0,,"Fan data · DC-link voltage, Supply air fan 6","원표기 3x0595 · BACnet AV, 40595 · Fan data · DC-link voltage, Supply air fan 6 · Modbus reg 0595"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30596,VentComActual.CADCVoltageSAF(7)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0596,3x0596,"AV, 40596",,,0,,"Fan data · DC-link voltage, Supply air fan 7","원표기 3x0596 · BACnet AV, 40596 · Fan data · DC-link voltage, Supply air fan 7 · Modbus reg 0596"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30597,VentComActual.CADCVoltageSAF(8)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0597,3x0597,"AV, 40597",,,0,,"Fan data · DC-link voltage, Supply air fan 8","원표기 3x0597 · BACnet AV, 40597 · Fan data · DC-link voltage, Supply air fan 8 · Modbus reg 0597"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30598,VentComActual.CADCVoltageEAF(1)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0598,3x0598,"AV, 40598",,,0,,"Fan data · DC-link voltage, Extract air fan 1","원표기 3x0598 · BACnet AV, 40598 · Fan data · DC-link voltage, Extract air fan 1 · Modbus reg 0598"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30599,VentComActual.CADCVoltageEAF(2)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0599,3x0599,"AV, 40599",,,0,,"Fan data · DC-link voltage, Extract air fan 2","원표기 3x0599 · BACnet AV, 40599 · Fan data · DC-link voltage, Extract air fan 2 · Modbus reg 0599"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30600,VentComActual.CADCVoltageEAF(3)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0600,3x0600,"AV, 40600",,,0,,"Fan data · DC-link voltage, Extract air fan 3","원표기 3x0600 · BACnet AV, 40600 · Fan data · DC-link voltage, Extract air fan 3 · Modbus reg 0600"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30601,VentComActual.CADCVoltageEAF(4)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0601,3x0601,"AV, 40601",,,0,,"Fan data · DC-link voltage, Extract air fan 4","원표기 3x0601 · BACnet AV, 40601 · Fan data · DC-link voltage, Extract air fan 4 · Modbus reg 0601"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30602,VentComActual.CADCVoltageEAF(5)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0602,3x0602,"AV, 40602",,,0,,"Fan data · DC-link voltage, Extract air fan 5","원표기 3x0602 · BACnet AV, 40602 · Fan data · DC-link voltage, Extract air fan 5 · Modbus reg 0602"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30603,VentComActual.CADCVoltageEAF(6)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0603,3x0603,"AV, 40603",,,0,,"Fan data · DC-link voltage, Extract air fan 6","원표기 3x0603 · BACnet AV, 40603 · Fan data · DC-link voltage, Extract air fan 6 · Modbus reg 0603"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30604,VentComActual.CADCVoltageEAF(7)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0604,3x0604,"AV, 40604",,,0,,"Fan data · DC-link voltage, Extract air fan 7","원표기 3x0604 · BACnet AV, 40604 · Fan data · DC-link voltage, Extract air fan 7 · Modbus reg 0604"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30605,VentComActual.CADCVoltageEAF(8)_,V,V,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0605,3x0605,"AV, 40605",,,0,,"Fan data · DC-link voltage, Extract air fan 8","원표기 3x0605 · BACnet AV, 40605 · Fan data · DC-link voltage, Extract air fan 8 · Modbus reg 0605"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30606,VentComActual.CAMotorTemperatureSAF(1)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0606,3x0606,"AV, 40606",,,0,,"Fan data · Motor temperature, Supply air fan 1","원표기 3x0606 · BACnet AV, 40606 · Fan data · Motor temperature, Supply air fan 1 · Modbus reg 0606"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30607,VentComActual.CAMotorTemperatureSAF(2)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0607,3x0607,"AV, 40607",,,0,,"Fan data · Motor temperature, Supply air fan 2","원표기 3x0607 · BACnet AV, 40607 · Fan data · Motor temperature, Supply air fan 2 · Modbus reg 0607"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30608,VentComActual.CAMotorTemperatureSAF(3)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0608,3x0608,"AV, 40608",,,0,,"Fan data · Motor temperature, Supply air fan 3","원표기 3x0608 · BACnet AV, 40608 · Fan data · Motor temperature, Supply air fan 3 · Modbus reg 0608"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30609,VentComActual.CAMotorTemperatureSAF(4)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0609,3x0609,"AV, 40609",,,0,,"Fan data · Motor temperature, Supply air fan 4","원표기 3x0609 · BACnet AV, 40609 · Fan data · Motor temperature, Supply air fan 4 · Modbus reg 0609"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30610,VentComActual.CAMotorTemperatureSAF(5)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0610,3x0610,"AV, 40610",,,0,,"Fan data · Motor temperature, Supply air fan 5","원표기 3x0610 · BACnet AV, 40610 · Fan data · Motor temperature, Supply air fan 5 · Modbus reg 0610"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30611,VentComActual.CAMotorTemperatureSAF(6)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0611,3x0611,"AV, 40611",,,0,,"Fan data · Motor temperature, Supply air fan 6","원표기 3x0611 · BACnet AV, 40611 · Fan data · Motor temperature, Supply air fan 6 · Modbus reg 0611"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30612,VentComActual.CAMotorTemperatureSAF(7)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0612,3x0612,"AV, 40612",,,0,,"Fan data · Motor temperature, Supply air fan 7","원표기 3x0612 · BACnet AV, 40612 · Fan data · Motor temperature, Supply air fan 7 · Modbus reg 0612"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30613,VentComActual.CAMotorTemperatureSAF(8)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0613,3x0613,"AV, 40613",,,0,,"Fan data · Motor temperature, Supply air fan 8","원표기 3x0613 · BACnet AV, 40613 · Fan data · Motor temperature, Supply air fan 8 · Modbus reg 0613"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30614,VentComActual.CAMotorTemperatureEAF(1)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0614,3x0614,"AV, 40614",,,0,,"Fan data · Motor temperature, Extract air fan 1","원표기 3x0614 · BACnet AV, 40614 · Fan data · Motor temperature, Extract air fan 1 · Modbus reg 0614"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30615,VentComActual.CAMotorTemperatureEAF(2)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0615,3x0615,"AV, 40615",,,0,,"Fan data · Motor temperature, Extract air fan 2","원표기 3x0615 · BACnet AV, 40615 · Fan data · Motor temperature, Extract air fan 2 · Modbus reg 0615"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30616,VentComActual.CAMotorTemperatureEAF(3)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0616,3x0616,"AV, 40616",,,0,,"Fan data · Motor temperature, Extract air fan 3","원표기 3x0616 · BACnet AV, 40616 · Fan data · Motor temperature, Extract air fan 3 · Modbus reg 0616"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30617,VentComActual.CAMotorTemperatureEAF(4)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0617,3x0617,"AV, 40617",,,0,,"Fan data · Motor temperature, Extract air fan 4","원표기 3x0617 · BACnet AV, 40617 · Fan data · Motor temperature, Extract air fan 4 · Modbus reg 0617"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30618,VentComActual.CAMotorTemperatureEAF(5)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0618,3x0618,"AV, 40618",,,0,,"Fan data · Motor temperature, Extract air fan 5","원표기 3x0618 · BACnet AV, 40618 · Fan data · Motor temperature, Extract air fan 5 · Modbus reg 0618"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30619,VentComActual.CAMotorTemperatureEAF(6)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0619,3x0619,"AV, 40619",,,0,,"Fan data · Motor temperature, Extract air fan 6","원표기 3x0619 · BACnet AV, 40619 · Fan data · Motor temperature, Extract air fan 6 · Modbus reg 0619"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30620,VentComActual.CAMotorTemperatureEAF(7)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0620,3x0620,"AV, 40620",,,0,,"Fan data · Motor temperature, Extract air fan 7","원표기 3x0620 · BACnet AV, 40620 · Fan data · Motor temperature, Extract air fan 7 · Modbus reg 0620"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30621,VentComActual.CAMotorTemperatureEAF(8)_,,T,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0621,3x0621,"AV, 40621",,,0,,"Fan data · Motor temperature, Extract air fan 8","원표기 3x0621 · BACnet AV, 40621 · Fan data · Motor temperature, Extract air fan 8 · Modbus reg 0621"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30622,VentComActual.CAMotorRunHourSAF(1)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0622,3x0622,"AV, 40622",,,0,,"Fan data · Run hours, Supply air fan 1","원표기 3x0622 · BACnet AV, 40622 · Fan data · Run hours, Supply air fan 1 · Modbus reg 0622"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30623,VentComActual.CAMotorRunHourSAF(2)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0623,3x0623,"AV, 40623",,,0,,"Fan data · Run hours, Supply air fan 2","원표기 3x0623 · BACnet AV, 40623 · Fan data · Run hours, Supply air fan 2 · Modbus reg 0623"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30624,VentComActual.CAMotorRunHourSAF(3)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0624,3x0624,"AV, 40624",,,0,,"Fan data · Run hours, Supply air fan 3","원표기 3x0624 · BACnet AV, 40624 · Fan data · Run hours, Supply air fan 3 · Modbus reg 0624"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30625,VentComActual.CAMotorRunHourSAF(4)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0625,3x0625,"AV, 40625",,,0,,"Fan data · Run hours, Supply air fan 4","원표기 3x0625 · BACnet AV, 40625 · Fan data · Run hours, Supply air fan 4 · Modbus reg 0625"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30626,VentComActual.CAMotorRunHourSAF(5)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0626,3x0626,"AV, 40626",,,0,,"Fan data · Run hours, Supply air fan 5","원표기 3x0626 · BACnet AV, 40626 · Fan data · Run hours, Supply air fan 5 · Modbus reg 0626"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30627,VentComActual.CAMotorRunHourSAF(6)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0627,3x0627,"AV, 40627",,,0,,"Fan data · Run hours, Supply air fan 6","원표기 3x0627 · BACnet AV, 40627 · Fan data · Run hours, Supply air fan 6 · Modbus reg 0627"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30628,VentComActual.CAMotorRunHourSAF(7)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0628,3x0628,"AV, 40628",,,0,,"Fan data · Run hours, Supply air fan 7","원표기 3x0628 · BACnet AV, 40628 · Fan data · Run hours, Supply air fan 7 · Modbus reg 0628"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30629,VentComActual.CAMotorRunHourSAF(8)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0629,3x0629,"AV, 40629",,,0,,"Fan data · Run hours, Supply air fan 8","원표기 3x0629 · BACnet AV, 40629 · Fan data · Run hours, Supply air fan 8 · Modbus reg 0629"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30630,VentComActual.CAMotorRunHourEAF(1)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0630,3x0630,"AV, 40630",,,0,,"Fan data · Run hours, Extract air fan 1","원표기 3x0630 · BACnet AV, 40630 · Fan data · Run hours, Extract air fan 1 · Modbus reg 0630"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30631,VentComActual.CAMotorRunHourEAF(2)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0631,3x0631,"AV, 40631",,,0,,"Fan data · Run hours, Extract air fan 2","원표기 3x0631 · BACnet AV, 40631 · Fan data · Run hours, Extract air fan 2 · Modbus reg 0631"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30632,VentComActual.CAMotorRunHourEAF(3)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0632,3x0632,"AV, 40632",,,0,,"Fan data · Run hours, Extract air fan 3","원표기 3x0632 · BACnet AV, 40632 · Fan data · Run hours, Extract air fan 3 · Modbus reg 0632"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30633,VentComActual.CAMotorRunHourEAF(4)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0633,3x0633,"AV, 40633",,,0,,"Fan data · Run hours, Extract air fan 4","원표기 3x0633 · BACnet AV, 40633 · Fan data · Run hours, Extract air fan 4 · Modbus reg 0633"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30634,VentComActual.CAMotorRunHourEAF(5)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0634,3x0634,"AV, 40634",,,0,,"Fan data · Run hours, Extract air fan 5","원표기 3x0634 · BACnet AV, 40634 · Fan data · Run hours, Extract air fan 5 · Modbus reg 0634"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30635,VentComActual.CAMotorRunHourEAF(6)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0635,3x0635,"AV, 40635",,,0,,"Fan data · Run hours, Extract air fan 6","원표기 3x0635 · BACnet AV, 40635 · Fan data · Run hours, Extract air fan 6 · Modbus reg 0635"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30636,VentComActual.CAMotorRunHourEAF(7)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0636,3x0636,"AV, 40636",,,0,,"Fan data · Run hours, Extract air fan 7","원표기 3x0636 · BACnet AV, 40636 · Fan data · Run hours, Extract air fan 7 · Modbus reg 0636"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30637,VentComActual.CAMotorRunHourEAF(8)_,h,h,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0637,3x0637,"AV, 40637",,,0,,"Fan data · Run hours, Extract air fan 8","원표기 3x0637 · BACnet AV, 40637 · Fan data · Run hours, Extract air fan 8 · Modbus reg 0637"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30638,VentActual.AIndoorEnthalpy_,,,Systemair_Access_Communication_153831-A011.pdf,30,,,,,,,,,,,,,reg 0638,3x0638,"AV, 40638",,,0,,Unit information · Indoor entalphy,"원표기 3x0638 · BACnet AV, 40638 · Unit information · Indoor entalphy · Modbus reg 0638"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30639,VentActual.AOutdoorEnthalpy_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0639,3x0639,"AV, 40639",,,0,,Unit information · Outdoor entalphy,"원표기 3x0639 · BACnet AV, 40639 · Unit information · Outdoor entalphy · Modbus reg 0639"
