modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30640,VentActual.AEnthalpyDiff_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0640,3x0640,"AV, 40640",,,0,,Unit information · Is set when outdoor enthalpy > indoor enthalpy,"원표기 3x0640 · BACnet AV, 40640 · Unit information · Is set when outdoor enthalpy > indoor enthalpy · Modbus reg 0640"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30641,VentActual.AAIExtraSensor1(0)__,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0641,3x0641,,,,0,,AI function · Actual value extra sensor 1 (32-bit float),원표기 3x0641 · AI function · Actual value extra sensor 1 (32-bit float) · Modbus reg 0641
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30643,VentActual.AAIExtraSensor2__,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0643,3x0643,,,,0,,AI function · Actual value extra sensor 2 (32-bit float),원표기 3x0643 · AI function · Actual value extra sensor 2 (32-bit float) · Modbus reg 0643
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30645,VentActual.AAIExtraSensor3__,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0645,3x0645,,,,0,,AI function · Actual value extra sensor 3 (32-bit float),원표기 3x0645 · AI function · Actual value extra sensor 3 (32-bit float) · Modbus reg 0645
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30647,VentActual.AAIExtraSensor4__,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0647,3x0647,,,,0,,AI function · Actual value extra sensor 4 (32-bit float),원표기 3x0647 · AI function · Actual value extra sensor 4 (32-bit float) · Modbus reg 0647
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30649,VentActual.AAIExtraSensor5__,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0649,3x0649,,,,0,,AI function · Actual value extra sensor 5 (32-bit float),원표기 3x0649 · AI function · Actual value extra sensor 5 (32-bit float) · Modbus reg 0649
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30651,VentActual.AFilterGuard1CalibrationInitPress(0)_,,P,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0651,3x0651,"AV, 40651",,,0,,Unit information · Supply air filter initial pressure drop,"원표기 3x0651 · BACnet AV, 40651 · Unit information · Supply air filter initial pressure drop · Modbus reg 0651"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30652,VentActual.AFilterGuard1CalibrationMadeTime(0)_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0652,3x0652,"AV, 40652",,,0,,Unit information · Supply air filter calibration time (hh:mm),"원표기 3x0652 · BACnet AV, 40652 · Unit information · Supply air filter calibration time (hh:mm) · Modbus reg 0652"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30653,VentActual.AFilterGuard1CalibrationMadeDate(0)_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0653,3x0653,"AV, 40653",,,0,,Unit information · Supply air filter calibration date (MMDD),"원표기 3x0653 · BACnet AV, 40653 · Unit information · Supply air filter calibration date (MMDD) · Modbus reg 0653"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30654,VentActual.AFilterGuard1CalibrationMadeYear(0)_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0654,3x0654,"AV, 40654",,,0,,Unit information · Supply air filter calibration year (YY),"원표기 3x0654 · BACnet AV, 40654 · Unit information · Supply air filter calibration year (YY) · Modbus reg 0654"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30655,VentActual.AFilterGuard1LimitCalc__,,P,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0655,3x0655,"AV, 40655",,,0,,Unit information · Supply air filter alarm limit (calculated depending on airflow),"원표기 3x0655 · BACnet AV, 40655 · Unit information · Supply air filter alarm limit (calculated depending on airflow) · Modbus reg 0655"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30656,VentActual.AFilterGuard2CalibrationInitPress_,,P,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0656,3x0656,"AV, 40656",,,0,,Unit information · Extract air filter initial pressure drop,"원표기 3x0656 · BACnet AV, 40656 · Unit information · Extract air filter initial pressure drop · Modbus reg 0656"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30657,VentActual.AFilterGuard2CalibrationMadeTime_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0657,3x0657,"AV, 40657",,,0,,Unit information · Extract air filter calibration time (hh:mm),"원표기 3x0657 · BACnet AV, 40657 · Unit information · Extract air filter calibration time (hh:mm) · Modbus reg 0657"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30658,VentActual.AFilterGuard2CalibrationMadeDate_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0658,3x0658,"AV, 40658",,,0,,Unit information · Extract air filter calibration date (MMDD),"원표기 3x0658 · BACnet AV, 40658 · Unit information · Extract air filter calibration date (MMDD) · Modbus reg 0658"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30659,VentActual.AFilterGuard2CalibrationMadeYear_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0659,3x0659,"AV, 40659",,,0,,Unit information · Extract air filter calibration year (YY),"원표기 3x0659 · BACnet AV, 40659 · Unit information · Extract air filter calibration year (YY) · Modbus reg 0659"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30660,VentActual.AFilterGuard2LimitCalc__,,P,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0660,3x0660,"AV, 40660",,,0,,Unit information · Extract air filter alarm limit (calculated depending on airflow),"원표기 3x0660 · BACnet AV, 40660 · Unit information · Extract air filter alarm limit (calculated depending on airflow) · Modbus reg 0660"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30661,VentActual.AFilterGuard3CalibrationInitPress_,,P,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0661,3x0661,"AV, 40661",,,0,,Unit information · Supply air pre-filter initial pressure drop,"원표기 3x0661 · BACnet AV, 40661 · Unit information · Supply air pre-filter initial pressure drop · Modbus reg 0661"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30662,VentActual.AFilterGuard3CalibrationMadeTime_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0662,3x0662,"AV, 40662",,,0,,Unit information · Supply air pre-filter calibration time (hh:mm),"원표기 3x0662 · BACnet AV, 40662 · Unit information · Supply air pre-filter calibration time (hh:mm) · Modbus reg 0662"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30663,VentActual.AFilterGuard3CalibrationMadeDate_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0663,3x0663,"AV, 40663",,,0,,Unit information · Supply air pre-filter calibration date (MMDD),"원표기 3x0663 · BACnet AV, 40663 · Unit information · Supply air pre-filter calibration date (MMDD) · Modbus reg 0663"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30664,VentActual.AFilterGuard3CalibrationMadeYear_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0664,3x0664,"AV, 40664",,,0,,Unit information · Supply air pre-filter calibration year (YY),"원표기 3x0664 · BACnet AV, 40664 · Unit information · Supply air pre-filter calibration year (YY) · Modbus reg 0664"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30665,VentActual.AFilterGuard3LimitCalc__,,P,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0665,3x0665,"AV, 40665",,,0,,Unit information · Supply air pre-filter alarm limit (calculated depending on airflow),"원표기 3x0665 · BACnet AV, 40665 · Unit information · Supply air pre-filter alarm limit (calculated depending on airflow) · Modbus reg 0665"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30666,VentActual.AFilterGuard4CalibrationInitPress_,,P,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0666,3x0666,"AV, 40666",,,0,,Unit information · Supply air end-filter initial pressure drop,"원표기 3x0666 · BACnet AV, 40666 · Unit information · Supply air end-filter initial pressure drop · Modbus reg 0666"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30667,VentActual.AFilterGuard4CalibrationMadeTime_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0667,3x0667,"AV, 40667",,,0,,Unit information · Supply air end-filter calibration time (hh:mm),"원표기 3x0667 · BACnet AV, 40667 · Unit information · Supply air end-filter calibration time (hh:mm) · Modbus reg 0667"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30668,VentActual.AFilterGuard4CalibrationMadeDate_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0668,3x0668,"AV, 40668",,,0,,Unit information · Supply air end-filter calibration date (MMDD),"원표기 3x0668 · BACnet AV, 40668 · Unit information · Supply air end-filter calibration date (MMDD) · Modbus reg 0668"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30669,VentActual.AFilterGuard4CalibrationMadeYear_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0669,3x0669,"AV, 40669",,,0,,Unit information · Supply air end-filter calibration year (YY),"원표기 3x0669 · BACnet AV, 40669 · Unit information · Supply air end-filter calibration year (YY) · Modbus reg 0669"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30670,VentActual.AFilterGuard4LimitCalc__,,P,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0670,3x0670,"AV, 40670",,,0,,Unit information · Supply air end-filter alarm limit (calculated depending on airflow),"원표기 3x0670 · BACnet AV, 40670 · Unit information · Supply air end-filter alarm limit (calculated depending on airflow) · Modbus reg 0670"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30671,VentActual.AFilterGuard5CalibrationInitPress_,,P,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0671,3x0671,"AV, 40671",,,0,,Unit information · Extract air end-filter initial pressure drop,"원표기 3x0671 · BACnet AV, 40671 · Unit information · Extract air end-filter initial pressure drop · Modbus reg 0671"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30672,VentActual.AFilterGuard5CalibrationMadeTime_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0672,3x0672,"AV, 40672",,,0,,Unit information · Extract air end-filter calibration time (hh:mm),"원표기 3x0672 · BACnet AV, 40672 · Unit information · Extract air end-filter calibration time (hh:mm) · Modbus reg 0672"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30673,VentActual.AFilterGuard5CalibrationMadeDate_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0673,3x0673,"AV, 40673",,,0,,Unit information · Extract air end-filter calibration date (MMDD),"원표기 3x0673 · BACnet AV, 40673 · Unit information · Extract air end-filter calibration date (MMDD) · Modbus reg 0673"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30674,VentActual.AFilterGuard5CalibrationMadeYear_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0674,3x0674,"AV, 40674",,,0,,Unit information · Extract air end-filter calibration year (YY),"원표기 3x0674 · BACnet AV, 40674 · Unit information · Extract air end-filter calibration year (YY) · Modbus reg 0674"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30675,VentActual.AFilterGuard5LimitCalc__,,P,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0675,3x0675,"AV, 40675",,,0,,Unit information · Extract air end-filter alarm limit (calculated depending on airflow),"원표기 3x0675 · BACnet AV, 40675 · Unit information · Extract air end-filter alarm limit (calculated depending on airflow) · Modbus reg 0675"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30676,VentActual.AAIFilterGuard3__,,P,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0676,3x0676,"AV, 40676",,,0,,AI function · Actual value supply air pre-filter pressure,"원표기 3x0676 · BACnet AV, 40676 · AI function · Actual value supply air pre-filter pressure · Modbus reg 0676"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30677,VentActual.AAIFilterGuard4__,,P,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0677,3x0677,"AV, 40677",,,0,,AI function · Actual value supply air end-filter pressure,"원표기 3x0677 · BACnet AV, 40677 · AI function · Actual value supply air end-filter pressure · Modbus reg 0677"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30678,VentActual.AAIFilterGuard5__,,P,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0678,3x0678,"AV, 40678",,,0,,AI function · Actual value extract air pre-filter pressure,"원표기 3x0678 · BACnet AV, 40678 · AI function · Actual value extract air pre-filter pressure · Modbus reg 0678"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30679,VentActual.AExtractFilterGuardFlowRef_,,Q,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0679,3x0679,"AV, 40679",,,0,,Unit information · Calculated extract air flow (for filter alarm limit calculation),"원표기 3x0679 · BACnet AV, 40679 · Unit information · Calculated extract air flow (for filter alarm limit calculation) · Modbus reg 0679"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30680,VentActual.AChangeOver1RunMode_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0680,3x0680,"AV, 40680",,,0,,DX/HP machine · Actual changeover sequence 1-10,"원표기 3x0680 · BACnet AV, 40680 · DX/HP machine · Actual changeover sequence 1-10 · Modbus reg 0680"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30681,VentActual.AChangeOver2RunMode_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0681,3x0681,"AV, 40681",,,0,,DX/HP machine · Actual changeover sequence 1-10,"원표기 3x0681 · BACnet AV, 40681 · DX/HP machine · Actual changeover sequence 1-10 · Modbus reg 0681"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30682,VentActual.AFeedbackDXWaitStart_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0682,3x0682,"AV, 40682",,,0,,DX/HP machine · Waiting for machine to start,"원표기 3x0682 · BACnet AV, 40682 · DX/HP machine · Waiting for machine to start · Modbus reg 0682"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,30683,VentActual.AFeedbackDXWaitDefrost_,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0683,3x0683,"AV, 40683",,,0,,DX/HP machine · Waiting for machine to defrost,"원표기 3x0683 · BACnet AV, 40683 · DX/HP machine · Waiting for machine to defrost · Modbus reg 0683"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40000,TimeDp.Posts(0).T1,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0000,4x0000,,,,0,,Time channel · Low speed Monday start time 1 (HH.MM),원표기 4x0000 · Time channel · Low speed Monday start time 1 (HH.MM) · Modbus reg 0000
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40001,TimeDp.Posts(0).T2,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0001,4x0001,,,,0,,Time channel · Low speed Monday stop time 1,원표기 4x0001 · Time channel · Low speed Monday stop time 1 · Modbus reg 0001
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40002,TimeDp.Posts(0).T3,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0002,4x0002,,,,0,,Time channel · Low speed Monday start time 2,원표기 4x0002 · Time channel · Low speed Monday start time 2 · Modbus reg 0002
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40003,TimeDp.Posts(0).T4,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0003,4x0003,,,,0,,Time channel · Low speed Monday stop time 2,원표기 4x0003 · Time channel · Low speed Monday stop time 2 · Modbus reg 0003
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40004,TimeDp.Posts(1).T1,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0004,4x0004,,,,0,,Time channel · Low speed Tuesday start time 1 (HH.MM),원표기 4x0004 · Time channel · Low speed Tuesday start time 1 (HH.MM) · Modbus reg 0004
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40005,TimeDp.Posts(1).T2,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0005,4x0005,,,,0,,Time channel · Low speed Tuesday stop time 1,원표기 4x0005 · Time channel · Low speed Tuesday stop time 1 · Modbus reg 0005
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40006,TimeDp.Posts(1).T3,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0006,4x0006,,,,0,,Time channel · Low speed Tuesday start time 2,원표기 4x0006 · Time channel · Low speed Tuesday start time 2 · Modbus reg 0006
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40007,TimeDp.Posts(1).T4,,,Systemair_Access_Communication_153831-A011.pdf,31,,,,,,,,,,,,,reg 0007,4x0007,,,,0,,Time channel · Low speed Tuesday stop time 2,원표기 4x0007 · Time channel · Low speed Tuesday stop time 2 · Modbus reg 0007
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40008,TimeDp.Posts(2).T1,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0008,4x0008,,,,0,,Time channel · Low speed Wednesday start time 1 (HH.MM),원표기 4x0008 · Time channel · Low speed Wednesday start time 1 (HH.MM) · Modbus reg 0008
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40009,TimeDp.Posts(2).T2,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0009,4x0009,,,,0,,Time channel · Low speed Wednesday stop time 1,원표기 4x0009 · Time channel · Low speed Wednesday stop time 1 · Modbus reg 0009
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40010,TimeDp.Posts(2).T3,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0010,4x0010,,,,0,,Time channel · Low speed Wednesday start time 2,원표기 4x0010 · Time channel · Low speed Wednesday start time 2 · Modbus reg 0010
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40011,TimeDp.Posts(2).T4,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0011,4x0011,,,,0,,Time channel · Low speed Wednesday stop time 2,원표기 4x0011 · Time channel · Low speed Wednesday stop time 2 · Modbus reg 0011
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40012,TimeDp.Posts(3).T1,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0012,4x0012,,,,0,,Time channel · Low speed Thursday start time 1 (HH.MM),원표기 4x0012 · Time channel · Low speed Thursday start time 1 (HH.MM) · Modbus reg 0012
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40013,TimeDp.Posts(3).T2,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0013,4x0013,,,,0,,Time channel · Low speed Thursday stop time 1,원표기 4x0013 · Time channel · Low speed Thursday stop time 1 · Modbus reg 0013
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40014,TimeDp.Posts(3).T3,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0014,4x0014,,,,0,,Time channel · Low speed Thursday start time 2,원표기 4x0014 · Time channel · Low speed Thursday start time 2 · Modbus reg 0014
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40015,TimeDp.Posts(3).T4,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0015,4x0015,,,,0,,Time channel · Low speed Thursday stop time 2,원표기 4x0015 · Time channel · Low speed Thursday stop time 2 · Modbus reg 0015
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40016,TimeDp.Posts(4).T1,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0016,4x0016,,,,0,,Time channel · Low speed Friday start time 1 (HH.MM),원표기 4x0016 · Time channel · Low speed Friday start time 1 (HH.MM) · Modbus reg 0016
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40017,TimeDp.Posts(4).T2,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0017,4x0017,,,,0,,Time channel · Low speed Friday stop time 1,원표기 4x0017 · Time channel · Low speed Friday stop time 1 · Modbus reg 0017
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40018,TimeDp.Posts(4).T3,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0018,4x0018,,,,0,,Time channel · Low speed Friday start time 2,원표기 4x0018 · Time channel · Low speed Friday start time 2 · Modbus reg 0018
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40019,TimeDp.Posts(4).T4,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0019,4x0019,,,,0,,Time channel · Low speed Friday stop time 2,원표기 4x0019 · Time channel · Low speed Friday stop time 2 · Modbus reg 0019
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40020,TimeDp.Posts(5).T1,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0020,4x0020,,,,0,,Time channel · Low speed Saturday start time 1 (HH.MM),원표기 4x0020 · Time channel · Low speed Saturday start time 1 (HH.MM) · Modbus reg 0020
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40021,TimeDp.Posts(5).T2,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0021,4x0021,,,,0,,Time channel · Low speed Saturday stop time 1,원표기 4x0021 · Time channel · Low speed Saturday stop time 1 · Modbus reg 0021
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40022,TimeDp.Posts(5).T3,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0022,4x0022,,,,0,,Time channel · Low speed Saturday start time 2,원표기 4x0022 · Time channel · Low speed Saturday start time 2 · Modbus reg 0022
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40023,TimeDp.Posts(5).T4,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0023,4x0023,,,,0,,Time channel · Low speed Saturday stop time 2,원표기 4x0023 · Time channel · Low speed Saturday stop time 2 · Modbus reg 0023
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40024,TimeDp.Posts(6).T1,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0024,4x0024,,,,0,,Time channel · Low speed Sunday start time 1 (HH.MM),원표기 4x0024 · Time channel · Low speed Sunday start time 1 (HH.MM) · Modbus reg 0024
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40025,TimeDp.Posts(6).T2,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0025,4x0025,,,,0,,Time channel · Low speed Sunday stop time 1,원표기 4x0025 · Time channel · Low speed Sunday stop time 1 · Modbus reg 0025
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40026,TimeDp.Posts(6).T3,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0026,4x0026,,,,0,,Time channel · Low speed Sunday start time 2,원표기 4x0026 · Time channel · Low speed Sunday start time 2 · Modbus reg 0026
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40027,TimeDp.Posts(6).T4,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0027,4x0027,,,,0,,Time channel · Low speed Sunday stop time 2,원표기 4x0027 · Time channel · Low speed Sunday stop time 2 · Modbus reg 0027
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40028,TimeDp.Posts(7).T1,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0028,4x0028,,,,0,,Time channel · Low speed holiday start time 1 (HH.MM),원표기 4x0028 · Time channel · Low speed holiday start time 1 (HH.MM) · Modbus reg 0028
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40029,TimeDp.Posts(7).T2,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0029,4x0029,,,,0,,Time channel · Low speed holiday stop time 1,원표기 4x0029 · Time channel · Low speed holiday stop time 1 · Modbus reg 0029
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40030,TimeDp.Posts(7).T3,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0030,4x0030,,,,0,,Time channel · Low speed holiday start time 2,원표기 4x0030 · Time channel · Low speed holiday start time 2 · Modbus reg 0030
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40031,TimeDp.Posts(7).T4,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0031,4x0031,,,,0,,Time channel · Low speed holiday stop time 2,원표기 4x0031 · Time channel · Low speed holiday stop time 2 · Modbus reg 0031
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40032,TimeDp.Posts(8).T1,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0032,4x0032,,,,0,,Time channel · Normal speed Monday start time 1 (HH.MM),원표기 4x0032 · Time channel · Normal speed Monday start time 1 (HH.MM) · Modbus reg 0032
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40033,TimeDp.Posts(8).T2,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0033,4x0033,,,,0,,Time channel · Normal speed Monday stop time 1,원표기 4x0033 · Time channel · Normal speed Monday stop time 1 · Modbus reg 0033
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40034,TimeDp.Posts(8).T3,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0034,4x0034,,,,0,,Time channel · Normal speed Monday start time 2,원표기 4x0034 · Time channel · Normal speed Monday start time 2 · Modbus reg 0034
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40035,TimeDp.Posts(8).T4,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0035,4x0035,,,,0,,Time channel · Normal speed Monday stop time 2,원표기 4x0035 · Time channel · Normal speed Monday stop time 2 · Modbus reg 0035
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40036,TimeDp.Posts(9).T1,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0036,4x0036,,,,0,,Time channel · Normal speed Tuesday start time 1 (HH.MM),원표기 4x0036 · Time channel · Normal speed Tuesday start time 1 (HH.MM) · Modbus reg 0036
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40037,TimeDp.Posts(9).T2,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0037,4x0037,,,,0,,Time channel · Normal speed Tuesday stop time 1,원표기 4x0037 · Time channel · Normal speed Tuesday stop time 1 · Modbus reg 0037
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40038,TimeDp.Posts(9).T3,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0038,4x0038,,,,0,,Time channel · Normal speed Tuesday start time 2,원표기 4x0038 · Time channel · Normal speed Tuesday start time 2 · Modbus reg 0038
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40039,TimeDp.Posts(9).T4,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0039,4x0039,,,,0,,Time channel · Normal speed Tuesday stop time 2,원표기 4x0039 · Time channel · Normal speed Tuesday stop time 2 · Modbus reg 0039
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40040,TimeDp.Posts(10).T1,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0040,4x0040,,,,0,,Time channel · Normal speed Wednesday start time 1 (HH.MM),원표기 4x0040 · Time channel · Normal speed Wednesday start time 1 (HH.MM) · Modbus reg 0040
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40041,TimeDp.Posts(10).T2,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0041,4x0041,,,,0,,Time channel · Normal speed Wednesday stop time 1,원표기 4x0041 · Time channel · Normal speed Wednesday stop time 1 · Modbus reg 0041
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40042,TimeDp.Posts(10).T3,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0042,4x0042,,,,0,,Time channel · Normal speed Wednesday start time 2,원표기 4x0042 · Time channel · Normal speed Wednesday start time 2 · Modbus reg 0042
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40043,TimeDp.Posts(10).T4,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0043,4x0043,,,,0,,Time channel · Normal speed Wednesday stop time 2,원표기 4x0043 · Time channel · Normal speed Wednesday stop time 2 · Modbus reg 0043
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40044,TimeDp.Posts(11).T1,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0044,4x0044,,,,0,,Time channel · Normal speed Thursday start time 1 (HH.MM),원표기 4x0044 · Time channel · Normal speed Thursday start time 1 (HH.MM) · Modbus reg 0044
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40045,TimeDp.Posts(11).T2,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0045,4x0045,,,,0,,Time channel · Normal speed Thursday stop time 1,원표기 4x0045 · Time channel · Normal speed Thursday stop time 1 · Modbus reg 0045
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40046,TimeDp.Posts(11).T3,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0046,4x0046,,,,0,,Time channel · Normal speed Thursday start time 2,원표기 4x0046 · Time channel · Normal speed Thursday start time 2 · Modbus reg 0046
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40047,TimeDp.Posts(11).T4,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0047,4x0047,,,,0,,Time channel · Normal speed Thursday stop time 2,원표기 4x0047 · Time channel · Normal speed Thursday stop time 2 · Modbus reg 0047
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40048,TimeDp.Posts(12).T1,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0048,4x0048,,,,0,,Time channel · Normal speed Friday start time 1 (HH.MM),원표기 4x0048 · Time channel · Normal speed Friday start time 1 (HH.MM) · Modbus reg 0048
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40049,TimeDp.Posts(12).T2,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0049,4x0049,,,,0,,Time channel · Normal speed Friday stop time 1,원표기 4x0049 · Time channel · Normal speed Friday stop time 1 · Modbus reg 0049
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40050,TimeDp.Posts(12).T3,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0050,4x0050,,,,0,,Time channel · Normal speed Friday start time 2,원표기 4x0050 · Time channel · Normal speed Friday start time 2 · Modbus reg 0050
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40051,TimeDp.Posts(12).T4,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0051,4x0051,,,,0,,Time channel · Normal speed Friday stop time 2,원표기 4x0051 · Time channel · Normal speed Friday stop time 2 · Modbus reg 0051
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40052,TimeDp.Posts(13).T1,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0052,4x0052,,,,0,,Time channel · Normal speed Saturday start time 1 (HH.MM),원표기 4x0052 · Time channel · Normal speed Saturday start time 1 (HH.MM) · Modbus reg 0052
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40053,TimeDp.Posts(13).T2,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0053,4x0053,,,,0,,Time channel · Normal speed Saturday stop time 1,원표기 4x0053 · Time channel · Normal speed Saturday stop time 1 · Modbus reg 0053
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40054,TimeDp.Posts(13).T3,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0054,4x0054,,,,0,,Time channel · Normal speed Saturday start time 2,원표기 4x0054 · Time channel · Normal speed Saturday start time 2 · Modbus reg 0054
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40055,TimeDp.Posts(13).T4,,,Systemair_Access_Communication_153831-A011.pdf,32,,,,,,,,,,,,,reg 0055,4x0055,,,,0,,Time channel · Normal speed Saturday stop time 2,원표기 4x0055 · Time channel · Normal speed Saturday stop time 2 · Modbus reg 0055
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40056,TimeDp.Posts(14).T1,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0056,4x0056,,,,0,,Time channel · Normal speed Sunday start time 1 (HH.MM),원표기 4x0056 · Time channel · Normal speed Sunday start time 1 (HH.MM) · Modbus reg 0056
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40057,TimeDp.Posts(14).T2,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0057,4x0057,,,,0,,Time channel · Normal speed Sunday stop time 1,원표기 4x0057 · Time channel · Normal speed Sunday stop time 1 · Modbus reg 0057
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40058,TimeDp.Posts(14).T3,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0058,4x0058,,,,0,,Time channel · Normal speed Sunday start time 2,원표기 4x0058 · Time channel · Normal speed Sunday start time 2 · Modbus reg 0058
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40059,TimeDp.Posts(14).T4,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0059,4x0059,,,,0,,Time channel · Normal speed Sunday stop time 2,원표기 4x0059 · Time channel · Normal speed Sunday stop time 2 · Modbus reg 0059
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40060,TimeDp.Posts(15).T1,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0060,4x0060,,,,0,,Time channel · Normal speed holiday start time 1 (HH.MM),원표기 4x0060 · Time channel · Normal speed holiday start time 1 (HH.MM) · Modbus reg 0060
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40061,TimeDp.Posts(15).T2,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0061,4x0061,,,,0,,Time channel · Normal speed holiday stop time 1,원표기 4x0061 · Time channel · Normal speed holiday stop time 1 · Modbus reg 0061
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40062,TimeDp.Posts(15).T3,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0062,4x0062,,,,0,,Time channel · Normal speed holiday start time 2,원표기 4x0062 · Time channel · Normal speed holiday start time 2 · Modbus reg 0062
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40063,TimeDp.Posts(15).T4,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0063,4x0063,,,,0,,Time channel · Normal speed holiday stop time 2,원표기 4x0063 · Time channel · Normal speed holiday stop time 2 · Modbus reg 0063
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40064,TimeDp.Posts(16).T1,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0064,4x0064,,,,0,,Time channel · High speed Monday start time 1 (HH.MM),원표기 4x0064 · Time channel · High speed Monday start time 1 (HH.MM) · Modbus reg 0064
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40065,TimeDp.Posts(16).T2,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0065,4x0065,,,,0,,Time channel · High speed Monday stop time 1,원표기 4x0065 · Time channel · High speed Monday stop time 1 · Modbus reg 0065
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40066,TimeDp.Posts(16).T3,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0066,4x0066,,,,0,,Time channel · High speed Monday start time 2,원표기 4x0066 · Time channel · High speed Monday start time 2 · Modbus reg 0066
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40067,TimeDp.Posts(16).T4,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0067,4x0067,,,,0,,Time channel · High speed Monday stop time 2,원표기 4x0067 · Time channel · High speed Monday stop time 2 · Modbus reg 0067
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40068,TimeDp.Posts(17).T1,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0068,4x0068,,,,0,,Time channel · High speed Tuesday start time 1 (HH.MM),원표기 4x0068 · Time channel · High speed Tuesday start time 1 (HH.MM) · Modbus reg 0068
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40069,TimeDp.Posts(17).T2,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0069,4x0069,,,,0,,Time channel · High speed Tuesday stop time 1,원표기 4x0069 · Time channel · High speed Tuesday stop time 1 · Modbus reg 0069
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40070,TimeDp.Posts(17).T3,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0070,4x0070,,,,0,,Time channel · High speed Tuesday start time 2,원표기 4x0070 · Time channel · High speed Tuesday start time 2 · Modbus reg 0070
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40071,TimeDp.Posts(17).T4,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0071,4x0071,,,,0,,Time channel · High speed Tuesday stop time 2,원표기 4x0071 · Time channel · High speed Tuesday stop time 2 · Modbus reg 0071
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40072,TimeDp.Posts(18).T1,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0072,4x0072,,,,0,,Time channel · High speed Wednesday start time 1 (HH.MM),원표기 4x0072 · Time channel · High speed Wednesday start time 1 (HH.MM) · Modbus reg 0072
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40073,TimeDp.Posts(18).T2,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0073,4x0073,,,,0,,Time channel · High speed Wednesday stop time 1,원표기 4x0073 · Time channel · High speed Wednesday stop time 1 · Modbus reg 0073
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40074,TimeDp.Posts(18).T3,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0074,4x0074,,,,0,,Time channel · High speed Wednesday start time 2,원표기 4x0074 · Time channel · High speed Wednesday start time 2 · Modbus reg 0074
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40075,TimeDp.Posts(18).T4,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0075,4x0075,,,,0,,Time channel · High speed Wednesday stop time 2,원표기 4x0075 · Time channel · High speed Wednesday stop time 2 · Modbus reg 0075
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40076,TimeDp.Posts(19).T1,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0076,4x0076,,,,0,,Time channel · High speed Thursday start time 1 (HH.MM),원표기 4x0076 · Time channel · High speed Thursday start time 1 (HH.MM) · Modbus reg 0076
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40077,TimeDp.Posts(19).T2,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0077,4x0077,,,,0,,Time channel · High speed Thursday stop time 1,원표기 4x0077 · Time channel · High speed Thursday stop time 1 · Modbus reg 0077
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40078,TimeDp.Posts(19).T3,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0078,4x0078,,,,0,,Time channel · High speed Thursday start time 2,원표기 4x0078 · Time channel · High speed Thursday start time 2 · Modbus reg 0078
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40079,TimeDp.Posts(19).T4,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0079,4x0079,,,,0,,Time channel · High speed Thursday stop time 2,원표기 4x0079 · Time channel · High speed Thursday stop time 2 · Modbus reg 0079
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40080,TimeDp.Posts(20).T1,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0080,4x0080,,,,0,,Time channel · High speed Friday start time 1 (HH.MM),원표기 4x0080 · Time channel · High speed Friday start time 1 (HH.MM) · Modbus reg 0080
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40081,TimeDp.Posts(20).T2,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0081,4x0081,,,,0,,Time channel · High speed Friday stop time 1,원표기 4x0081 · Time channel · High speed Friday stop time 1 · Modbus reg 0081
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40082,TimeDp.Posts(20).T3,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0082,4x0082,,,,0,,Time channel · High speed Friday start time 2,원표기 4x0082 · Time channel · High speed Friday start time 2 · Modbus reg 0082
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40083,TimeDp.Posts(20).T4,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0083,4x0083,,,,0,,Time channel · High speed Friday stop time 2,원표기 4x0083 · Time channel · High speed Friday stop time 2 · Modbus reg 0083
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40084,TimeDp.Posts(21).T1,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0084,4x0084,,,,0,,Time channel · High speed Saturday start time 1 (HH.MM),원표기 4x0084 · Time channel · High speed Saturday start time 1 (HH.MM) · Modbus reg 0084
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40085,TimeDp.Posts(21).T2,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0085,4x0085,,,,0,,Time channel · High speed Saturday stop time 1,원표기 4x0085 · Time channel · High speed Saturday stop time 1 · Modbus reg 0085
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40086,TimeDp.Posts(21).T3,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0086,4x0086,,,,0,,Time channel · High speed Saturday start time 2,원표기 4x0086 · Time channel · High speed Saturday start time 2 · Modbus reg 0086
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40087,TimeDp.Posts(21).T4,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0087,4x0087,,,,0,,Time channel · High speed Saturday stop time 2,원표기 4x0087 · Time channel · High speed Saturday stop time 2 · Modbus reg 0087
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40088,TimeDp.Posts(22).T1,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0088,4x0088,,,,0,,Time channel · High speed Sunday start time 1 (HH.MM),원표기 4x0088 · Time channel · High speed Sunday start time 1 (HH.MM) · Modbus reg 0088
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40089,TimeDp.Posts(22).T2,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0089,4x0089,,,,0,,Time channel · High speed Sunday stop time 1,원표기 4x0089 · Time channel · High speed Sunday stop time 1 · Modbus reg 0089
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40090,TimeDp.Posts(22).T3,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0090,4x0090,,,,0,,Time channel · High speed Sunday start time 2,원표기 4x0090 · Time channel · High speed Sunday start time 2 · Modbus reg 0090
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40091,TimeDp.Posts(22).T4,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0091,4x0091,,,,0,,Time channel · High speed Sunday stop time 2,원표기 4x0091 · Time channel · High speed Sunday stop time 2 · Modbus reg 0091
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40092,TimeDp.Posts(23).T1,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0092,4x0092,,,,0,,Time channel · High speed holiday start time 1 (HH.MM),원표기 4x0092 · Time channel · High speed holiday start time 1 (HH.MM) · Modbus reg 0092
