modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40093,TimeDp.Posts(23).T2,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0093,4x0093,,,,0,,Time channel · High speed holiday stop time 1,원표기 4x0093 · Time channel · High speed holiday stop time 1 · Modbus reg 0093
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40094,TimeDp.Posts(23).T3,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0094,4x0094,,,,0,,Time channel · High speed holiday start time 2,원표기 4x0094 · Time channel · High speed holiday start time 2 · Modbus reg 0094
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40095,TimeDp.Posts(23).T4,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0095,4x0095,,,,0,,Time channel · High speed holiday stop time 2,원표기 4x0095 · Time channel · High speed holiday stop time 2 · Modbus reg 0095
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40096,TimeDp.Posts(24).T1,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0096,4x0096,,,,0,,Time channel · Extra time channel 1 Monday start time 1 (HH.MM),원표기 4x0096 · Time channel · Extra time channel 1 Monday start time 1 (HH.MM) · Modbus reg 0096
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40097,TimeDp.Posts(24).T2,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0097,4x0097,,,,0,,Time channel · Extra time channel 1 Monday stop time 1,원표기 4x0097 · Time channel · Extra time channel 1 Monday stop time 1 · Modbus reg 0097
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40098,TimeDp.Posts(24).T3,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0098,4x0098,,,,0,,Time channel · Extra time channel 1 Monday start time 2,원표기 4x0098 · Time channel · Extra time channel 1 Monday start time 2 · Modbus reg 0098
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40099,TimeDp.Posts(24).T4,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0099,4x0099,,,,0,,Time channel · Extra time channel 1 Monday stop time 2,원표기 4x0099 · Time channel · Extra time channel 1 Monday stop time 2 · Modbus reg 0099
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40100,TimeDp.Posts(25).T1,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0100,4x0100,,,,0,,Time channel · Extra time channel 1 Tuesday start time 1 (HH.MM),원표기 4x0100 · Time channel · Extra time channel 1 Tuesday start time 1 (HH.MM) · Modbus reg 0100
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40101,TimeDp.Posts(25).T2,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0101,4x0101,,,,0,,Time channel · Extra time channel 1 Tuesday stop time 1,원표기 4x0101 · Time channel · Extra time channel 1 Tuesday stop time 1 · Modbus reg 0101
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40102,TimeDp.Posts(25).T3,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0102,4x0102,,,,0,,Time channel · Extra time channel 1 Tuesday start time 2,원표기 4x0102 · Time channel · Extra time channel 1 Tuesday start time 2 · Modbus reg 0102
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40103,TimeDp.Posts(25).T4,,,Systemair_Access_Communication_153831-A011.pdf,33,,,,,,,,,,,,,reg 0103,4x0103,,,,0,,Time channel · Extra time channel 1 Tuesday stop time 2,원표기 4x0103 · Time channel · Extra time channel 1 Tuesday stop time 2 · Modbus reg 0103
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40104,TimeDp.Posts(26).T1,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0104,4x0104,,,,0,,Time channel · Extra time channel 1 Wednesday start time 1 (HH.MM),원표기 4x0104 · Time channel · Extra time channel 1 Wednesday start time 1 (HH.MM) · Modbus reg 0104
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40105,TimeDp.Posts(26).T2,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0105,4x0105,,,,0,,Time channel · Extra time channel 1 Wednesday stop time 1,원표기 4x0105 · Time channel · Extra time channel 1 Wednesday stop time 1 · Modbus reg 0105
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40106,TimeDp.Posts(26).T3,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0106,4x0106,,,,0,,Time channel · Extra time channel 1 Wednesday start time 2,원표기 4x0106 · Time channel · Extra time channel 1 Wednesday start time 2 · Modbus reg 0106
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40107,TimeDp.Posts(26).T4,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0107,4x0107,,,,0,,Time channel · Extra time channel 1 Wednesday stop time 2,원표기 4x0107 · Time channel · Extra time channel 1 Wednesday stop time 2 · Modbus reg 0107
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40108,TimeDp.Posts(27).T1,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0108,4x0108,,,,0,,Time channel · Extra time channel 1 Thursday start time 1 (HH.MM),원표기 4x0108 · Time channel · Extra time channel 1 Thursday start time 1 (HH.MM) · Modbus reg 0108
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40109,TimeDp.Posts(27).T2,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0109,4x0109,,,,0,,Time channel · Extra time channel 1 Thursday stop time 1,원표기 4x0109 · Time channel · Extra time channel 1 Thursday stop time 1 · Modbus reg 0109
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40110,TimeDp.Posts(27).T3,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0110,4x0110,,,,0,,Time channel · Extra time channel 1 Thursday start time 2,원표기 4x0110 · Time channel · Extra time channel 1 Thursday start time 2 · Modbus reg 0110
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40111,TimeDp.Posts(27).T4,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0111,4x0111,,,,0,,Time channel · Extra time channel 1 Thursday stop time 2,원표기 4x0111 · Time channel · Extra time channel 1 Thursday stop time 2 · Modbus reg 0111
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40112,TimeDp.Posts(28).T1,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0112,4x0112,,,,0,,Time channel · Extra time channel 1 Friday start time 1 (HH.MM),원표기 4x0112 · Time channel · Extra time channel 1 Friday start time 1 (HH.MM) · Modbus reg 0112
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40113,TimeDp.Posts(28).T2,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0113,4x0113,,,,0,,Time channel · Extra time channel 1 Friday stop time 1,원표기 4x0113 · Time channel · Extra time channel 1 Friday stop time 1 · Modbus reg 0113
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40114,TimeDp.Posts(28).T3,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0114,4x0114,,,,0,,Time channel · Extra time channel 1 Friday start time 2,원표기 4x0114 · Time channel · Extra time channel 1 Friday start time 2 · Modbus reg 0114
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40115,TimeDp.Posts(28).T4,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0115,4x0115,,,,0,,Time channel · Extra time channel 1 Friday stop time 2,원표기 4x0115 · Time channel · Extra time channel 1 Friday stop time 2 · Modbus reg 0115
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40116,TimeDp.Posts(29).T1,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0116,4x0116,,,,0,,Time channel · Extra time channel 1 Saturday start time 1 (HH.MM),원표기 4x0116 · Time channel · Extra time channel 1 Saturday start time 1 (HH.MM) · Modbus reg 0116
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40117,TimeDp.Posts(29).T2,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0117,4x0117,,,,0,,Time channel · Extra time channel 1 Saturday stop time 1,원표기 4x0117 · Time channel · Extra time channel 1 Saturday stop time 1 · Modbus reg 0117
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40118,TimeDp.Posts(29).T3,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0118,4x0118,,,,0,,Time channel · Extra time channel 1 Saturday start time 2,원표기 4x0118 · Time channel · Extra time channel 1 Saturday start time 2 · Modbus reg 0118
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40119,TimeDp.Posts(29).T4,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0119,4x0119,,,,0,,Time channel · Extra time channel 1 Saturday stop time 2,원표기 4x0119 · Time channel · Extra time channel 1 Saturday stop time 2 · Modbus reg 0119
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40120,TimeDp.Posts(30).T1,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0120,4x0120,,,,0,,Time channel · Extra time channel 1 Sunday start time 1 (HH.MM),원표기 4x0120 · Time channel · Extra time channel 1 Sunday start time 1 (HH.MM) · Modbus reg 0120
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40121,TimeDp.Posts(30).T2,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0121,4x0121,,,,0,,Time channel · Extra time channel 1 Sunday stop time 1,원표기 4x0121 · Time channel · Extra time channel 1 Sunday stop time 1 · Modbus reg 0121
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40122,TimeDp.Posts(30).T3,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0122,4x0122,,,,0,,Time channel · Extra time channel 1 Sunday start time 2,원표기 4x0122 · Time channel · Extra time channel 1 Sunday start time 2 · Modbus reg 0122
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40123,TimeDp.Posts(30).T4,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0123,4x0123,,,,0,,Time channel · Extra time channel 1 Sunday stop time 2,원표기 4x0123 · Time channel · Extra time channel 1 Sunday stop time 2 · Modbus reg 0123
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40124,TimeDp.Posts(31).T1,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0124,4x0124,,,,0,,Time channel · Extra time channel 1 holiday start time 1 (HH.MM),원표기 4x0124 · Time channel · Extra time channel 1 holiday start time 1 (HH.MM) · Modbus reg 0124
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40125,TimeDp.Posts(31).T2,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0125,4x0125,,,,0,,Time channel · Extra time channel 1 holiday stop time 1,원표기 4x0125 · Time channel · Extra time channel 1 holiday stop time 1 · Modbus reg 0125
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40126,TimeDp.Posts(31).T3,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0126,4x0126,,,,0,,Time channel · Extra time channel 1 holiday start time 2,원표기 4x0126 · Time channel · Extra time channel 1 holiday start time 2 · Modbus reg 0126
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40127,TimeDp.Posts(31).T4,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0127,4x0127,,,,0,,Time channel · Extra time channel 1 holiday stop time 2,원표기 4x0127 · Time channel · Extra time channel 1 holiday stop time 2 · Modbus reg 0127
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40128,TimeDp.Posts(32).T1,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0128,4x0128,,,,0,,Time channel · Extra time channel 2 Monday start time 1 (HH.MM),원표기 4x0128 · Time channel · Extra time channel 2 Monday start time 1 (HH.MM) · Modbus reg 0128
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40129,TimeDp.Posts(32).T2,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0129,4x0129,,,,0,,Time channel · Extra time channel 2 Monday stop time 1,원표기 4x0129 · Time channel · Extra time channel 2 Monday stop time 1 · Modbus reg 0129
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40130,TimeDp.Posts(32).T3,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0130,4x0130,,,,0,,Time channel · Extra time channel 2 Monday start time 2,원표기 4x0130 · Time channel · Extra time channel 2 Monday start time 2 · Modbus reg 0130
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40131,TimeDp.Posts(32).T4,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0131,4x0131,,,,0,,Time channel · Extra time channel 2 Monday stop time 2,원표기 4x0131 · Time channel · Extra time channel 2 Monday stop time 2 · Modbus reg 0131
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40132,TimeDp.Posts(33).T1,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0132,4x0132,,,,0,,Time channel · Extra time channel 2 Tuesday start time 1 (HH.MM),원표기 4x0132 · Time channel · Extra time channel 2 Tuesday start time 1 (HH.MM) · Modbus reg 0132
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40133,TimeDp.Posts(33).T2,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0133,4x0133,,,,0,,Time channel · Extra time channel 2 Tuesday stop time 1,원표기 4x0133 · Time channel · Extra time channel 2 Tuesday stop time 1 · Modbus reg 0133
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40134,TimeDp.Posts(33).T3,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0134,4x0134,,,,0,,Time channel · Extra time channel 2 Tuesday start time 2,원표기 4x0134 · Time channel · Extra time channel 2 Tuesday start time 2 · Modbus reg 0134
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40135,TimeDp.Posts(33).T4,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0135,4x0135,,,,0,,Time channel · Extra time channel 2 Tuesday stop time 2,원표기 4x0135 · Time channel · Extra time channel 2 Tuesday stop time 2 · Modbus reg 0135
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40136,TimeDp.Posts(34).T1,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0136,4x0136,,,,0,,Time channel · Extra time channel 2 Wednesday start time 1 (HH.MM),원표기 4x0136 · Time channel · Extra time channel 2 Wednesday start time 1 (HH.MM) · Modbus reg 0136
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40137,TimeDp.Posts(34).T2,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0137,4x0137,,,,0,,Time channel · Extra time channel 2 Wednesday stop time 1,원표기 4x0137 · Time channel · Extra time channel 2 Wednesday stop time 1 · Modbus reg 0137
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40138,TimeDp.Posts(34).T3,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0138,4x0138,,,,0,,Time channel · Extra time channel 2 Wednesday start time 2,원표기 4x0138 · Time channel · Extra time channel 2 Wednesday start time 2 · Modbus reg 0138
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40139,TimeDp.Posts(34).T4,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0139,4x0139,,,,0,,Time channel · Extra time channel 2 Wednesday stop time 2,원표기 4x0139 · Time channel · Extra time channel 2 Wednesday stop time 2 · Modbus reg 0139
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40140,TimeDp.Posts(35).T1,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0140,4x0140,,,,0,,Time channel · Extra time channel 2 Thursday start time 1 (HH.MM),원표기 4x0140 · Time channel · Extra time channel 2 Thursday start time 1 (HH.MM) · Modbus reg 0140
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40141,TimeDp.Posts(35).T2,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0141,4x0141,,,,0,,Time channel · Extra time channel 2 Thursday stop time 1,원표기 4x0141 · Time channel · Extra time channel 2 Thursday stop time 1 · Modbus reg 0141
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40142,TimeDp.Posts(35).T3,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0142,4x0142,,,,0,,Time channel · Extra time channel 2 Thursday start time 2,원표기 4x0142 · Time channel · Extra time channel 2 Thursday start time 2 · Modbus reg 0142
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40143,TimeDp.Posts(35).T4,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0143,4x0143,,,,0,,Time channel · Extra time channel 2 Thursday stop time 2,원표기 4x0143 · Time channel · Extra time channel 2 Thursday stop time 2 · Modbus reg 0143
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40144,TimeDp.Posts(36).T1,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0144,4x0144,,,,0,,Time channel · Extra time channel 2 Friday start time 1 (HH.MM),원표기 4x0144 · Time channel · Extra time channel 2 Friday start time 1 (HH.MM) · Modbus reg 0144
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40145,TimeDp.Posts(36).T2,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0145,4x0145,,,,0,,Time channel · Extra time channel 2 Friday stop time 1,원표기 4x0145 · Time channel · Extra time channel 2 Friday stop time 1 · Modbus reg 0145
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40146,TimeDp.Posts(36).T3,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0146,4x0146,,,,0,,Time channel · Extra time channel 2 Friday start time 2,원표기 4x0146 · Time channel · Extra time channel 2 Friday start time 2 · Modbus reg 0146
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40147,TimeDp.Posts(36).T4,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0147,4x0147,,,,0,,Time channel · Extra time channel 2 Friday stop time 2,원표기 4x0147 · Time channel · Extra time channel 2 Friday stop time 2 · Modbus reg 0147
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40148,TimeDp.Posts(37).T1,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0148,4x0148,,,,0,,Time channel · Extra time channel 2 Saturday start time 1 (HH.MM),원표기 4x0148 · Time channel · Extra time channel 2 Saturday start time 1 (HH.MM) · Modbus reg 0148
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40149,TimeDp.Posts(37).T2,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0149,4x0149,,,,0,,Time channel · Extra time channel 2 Saturday stop time 1,원표기 4x0149 · Time channel · Extra time channel 2 Saturday stop time 1 · Modbus reg 0149
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40150,TimeDp.Posts(37).T3,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0150,4x0150,,,,0,,Time channel · Extra time channel 2 Saturday start time 2,원표기 4x0150 · Time channel · Extra time channel 2 Saturday start time 2 · Modbus reg 0150
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40151,TimeDp.Posts(37).T4,,,Systemair_Access_Communication_153831-A011.pdf,34,,,,,,,,,,,,,reg 0151,4x0151,,,,0,,Time channel · Extra time channel 2 Saturday stop time 2,원표기 4x0151 · Time channel · Extra time channel 2 Saturday stop time 2 · Modbus reg 0151
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40152,TimeDp.Posts(38).T1,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0152,4x0152,,,,0,,Time channel · Extra time channel 2 Sunday start time 1 (HH.MM),원표기 4x0152 · Time channel · Extra time channel 2 Sunday start time 1 (HH.MM) · Modbus reg 0152
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40153,TimeDp.Posts(38).T2,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0153,4x0153,,,,0,,Time channel · Extra time channel 2 Sunday stop time 1,원표기 4x0153 · Time channel · Extra time channel 2 Sunday stop time 1 · Modbus reg 0153
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40154,TimeDp.Posts(38).T3,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0154,4x0154,,,,0,,Time channel · Extra time channel 2 Sunday start time 2,원표기 4x0154 · Time channel · Extra time channel 2 Sunday start time 2 · Modbus reg 0154
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40155,TimeDp.Posts(38).T4,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0155,4x0155,,,,0,,Time channel · Extra time channel 2 Sunday stop time 2,원표기 4x0155 · Time channel · Extra time channel 2 Sunday stop time 2 · Modbus reg 0155
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40156,TimeDp.Posts(39).T1,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0156,4x0156,,,,0,,Time channel · Extra time channel 2 holiday start time 1 (HH.MM),원표기 4x0156 · Time channel · Extra time channel 2 holiday start time 1 (HH.MM) · Modbus reg 0156
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40157,TimeDp.Posts(39).T2,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0157,4x0157,,,,0,,Time channel · Extra time channel 2 holiday stop time 1,원표기 4x0157 · Time channel · Extra time channel 2 holiday stop time 1 · Modbus reg 0157
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40158,TimeDp.Posts(39).T3,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0158,4x0158,,,,0,,Time channel · Extra time channel 2 holiday start time 2,원표기 4x0158 · Time channel · Extra time channel 2 holiday start time 2 · Modbus reg 0158
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40159,TimeDp.Posts(39).T4,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0159,4x0159,,,,0,,Time channel · Extra time channel 2 holiday stop time 2,원표기 4x0159 · Time channel · Extra time channel 2 holiday stop time 2 · Modbus reg 0159
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40160,TimeDp.Posts(40).T1,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0160,4x0160,,,,0,,Time channel · Extra time channel 3 Monday start time 1 (HH.MM),원표기 4x0160 · Time channel · Extra time channel 3 Monday start time 1 (HH.MM) · Modbus reg 0160
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40161,TimeDp.Posts(40).T2,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0161,4x0161,,,,0,,Time channel · Extra time channel 3 Monday stop time 1,원표기 4x0161 · Time channel · Extra time channel 3 Monday stop time 1 · Modbus reg 0161
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40162,TimeDp.Posts(40).T3,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0162,4x0162,,,,0,,Time channel · Extra time channel 3 Monday start time 2,원표기 4x0162 · Time channel · Extra time channel 3 Monday start time 2 · Modbus reg 0162
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40163,TimeDp.Posts(40).T4,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0163,4x0163,,,,0,,Time channel · Extra time channel 3 Monday stop time 2,원표기 4x0163 · Time channel · Extra time channel 3 Monday stop time 2 · Modbus reg 0163
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40164,TimeDp.Posts(41).T1,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0164,4x0164,,,,0,,Time channel · Extra time channel 3 Tuesday start time 1 (HH.MM),원표기 4x0164 · Time channel · Extra time channel 3 Tuesday start time 1 (HH.MM) · Modbus reg 0164
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40165,TimeDp.Posts(41).T2,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0165,4x0165,,,,0,,Time channel · Extra time channel 3 Tuesday stop time 1,원표기 4x0165 · Time channel · Extra time channel 3 Tuesday stop time 1 · Modbus reg 0165
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40166,TimeDp.Posts(41).T3,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0166,4x0166,,,,0,,Time channel · Extra time channel 3 Tuesday start time 2,원표기 4x0166 · Time channel · Extra time channel 3 Tuesday start time 2 · Modbus reg 0166
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40167,TimeDp.Posts(41).T4,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0167,4x0167,,,,0,,Time channel · Extra time channel 3 Tuesday stop time 2,원표기 4x0167 · Time channel · Extra time channel 3 Tuesday stop time 2 · Modbus reg 0167
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40168,TimeDp.Posts(42).T1,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0168,4x0168,,,,0,,Time channel · Extra time channel 3 Wednesday start time 1 (HH.MM),원표기 4x0168 · Time channel · Extra time channel 3 Wednesday start time 1 (HH.MM) · Modbus reg 0168
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40169,TimeDp.Posts(42).T2,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0169,4x0169,,,,0,,Time channel · Extra time channel 3 Wednesday stop time 1,원표기 4x0169 · Time channel · Extra time channel 3 Wednesday stop time 1 · Modbus reg 0169
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40170,TimeDp.Posts(42).T3,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0170,4x0170,,,,0,,Time channel · Extra time channel 3 Wednesday start time 2,원표기 4x0170 · Time channel · Extra time channel 3 Wednesday start time 2 · Modbus reg 0170
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40171,TimeDp.Posts(42).T4,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0171,4x0171,,,,0,,Time channel · Extra time channel 3 Wednesday stop time 2,원표기 4x0171 · Time channel · Extra time channel 3 Wednesday stop time 2 · Modbus reg 0171
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40172,TimeDp.Posts(43).T1,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0172,4x0172,,,,0,,Time channel · Extra time channel 3 Thursday start time 1 (HH.MM),원표기 4x0172 · Time channel · Extra time channel 3 Thursday start time 1 (HH.MM) · Modbus reg 0172
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40173,TimeDp.Posts(43).T2,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0173,4x0173,,,,0,,Time channel · Extra time channel 3 Thursday stop time 1,원표기 4x0173 · Time channel · Extra time channel 3 Thursday stop time 1 · Modbus reg 0173
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40174,TimeDp.Posts(43).T3,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0174,4x0174,,,,0,,Time channel · Extra time channel 3 Thursday start time 2,원표기 4x0174 · Time channel · Extra time channel 3 Thursday start time 2 · Modbus reg 0174
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40175,TimeDp.Posts(43).T4,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0175,4x0175,,,,0,,Time channel · Extra time channel 3 Thursday stop time 2,원표기 4x0175 · Time channel · Extra time channel 3 Thursday stop time 2 · Modbus reg 0175
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40176,TimeDp.Posts(44).T1,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0176,4x0176,,,,0,,Time channel · Extra time channel 3 Friday start time 1 (HH.MM),원표기 4x0176 · Time channel · Extra time channel 3 Friday start time 1 (HH.MM) · Modbus reg 0176
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40177,TimeDp.Posts(44).T2,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0177,4x0177,,,,0,,Time channel · Extra time channel 3 Friday stop time 1,원표기 4x0177 · Time channel · Extra time channel 3 Friday stop time 1 · Modbus reg 0177
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40178,TimeDp.Posts(44).T3,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0178,4x0178,,,,0,,Time channel · Extra time channel 3 Friday start time 2,원표기 4x0178 · Time channel · Extra time channel 3 Friday start time 2 · Modbus reg 0178
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40179,TimeDp.Posts(44).T4,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0179,4x0179,,,,0,,Time channel · Extra time channel 3 Friday stop time 2,원표기 4x0179 · Time channel · Extra time channel 3 Friday stop time 2 · Modbus reg 0179
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40180,TimeDp.Posts(45).T1,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0180,4x0180,,,,0,,Time channel · Extra time channel 3 Saturday start time 1 (HH.MM),원표기 4x0180 · Time channel · Extra time channel 3 Saturday start time 1 (HH.MM) · Modbus reg 0180
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40181,TimeDp.Posts(45).T2,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0181,4x0181,,,,0,,Time channel · Extra time channel 3 Saturday stop time 1,원표기 4x0181 · Time channel · Extra time channel 3 Saturday stop time 1 · Modbus reg 0181
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40182,TimeDp.Posts(45).T3,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0182,4x0182,,,,0,,Time channel · Extra time channel 3 Saturday start time 2,원표기 4x0182 · Time channel · Extra time channel 3 Saturday start time 2 · Modbus reg 0182
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40183,TimeDp.Posts(45).T4,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0183,4x0183,,,,0,,Time channel · Extra time channel 3 Saturday stop time 2,원표기 4x0183 · Time channel · Extra time channel 3 Saturday stop time 2 · Modbus reg 0183
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40184,TimeDp.Posts(46).T1,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0184,4x0184,,,,0,,Time channel · Extra time channel 3 Sunday start time 1 (HH.MM),원표기 4x0184 · Time channel · Extra time channel 3 Sunday start time 1 (HH.MM) · Modbus reg 0184
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40185,TimeDp.Posts(46).T2,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0185,4x0185,,,,0,,Time channel · Extra time channel 3 Sunday stop time 1,원표기 4x0185 · Time channel · Extra time channel 3 Sunday stop time 1 · Modbus reg 0185
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40186,TimeDp.Posts(46).T3,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0186,4x0186,,,,0,,Time channel · Extra time channel 3 Sunday start time 2,원표기 4x0186 · Time channel · Extra time channel 3 Sunday start time 2 · Modbus reg 0186
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40187,TimeDp.Posts(46).T4,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0187,4x0187,,,,0,,Time channel · Extra time channel 3 Sunday stop time 2,원표기 4x0187 · Time channel · Extra time channel 3 Sunday stop time 2 · Modbus reg 0187
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40188,TimeDp.Posts(47).T1,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0188,4x0188,,,,0,,Time channel · Extra time channel 3 holiday start time 1 (HH.MM),원표기 4x0188 · Time channel · Extra time channel 3 holiday start time 1 (HH.MM) · Modbus reg 0188
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40189,TimeDp.Posts(47).T2,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0189,4x0189,,,,0,,Time channel · Extra time channel 3 holiday stop time 1,원표기 4x0189 · Time channel · Extra time channel 3 holiday stop time 1 · Modbus reg 0189
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40190,TimeDp.Posts(47).T3,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0190,4x0190,,,,0,,Time channel · Extra time channel 3 holiday start time 2,원표기 4x0190 · Time channel · Extra time channel 3 holiday start time 2 · Modbus reg 0190
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40191,TimeDp.Posts(47).T4,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0191,4x0191,,,,0,,Time channel · Extra time channel 3 holiday stop time 2,원표기 4x0191 · Time channel · Extra time channel 3 holiday stop time 2 · Modbus reg 0191
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40192,TimeDp.Posts(48).T1,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0192,4x0192,,,,0,,Time channel · Extra time channel 4 Monday start time 1 (HH.MM),원표기 4x0192 · Time channel · Extra time channel 4 Monday start time 1 (HH.MM) · Modbus reg 0192
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40193,TimeDp.Posts(48).T2,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0193,4x0193,,,,0,,Time channel · Extra time channel 4 Monday stop time 1,원표기 4x0193 · Time channel · Extra time channel 4 Monday stop time 1 · Modbus reg 0193
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40194,TimeDp.Posts(48).T3,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0194,4x0194,,,,0,,Time channel · Extra time channel 4 Monday start time 2,원표기 4x0194 · Time channel · Extra time channel 4 Monday start time 2 · Modbus reg 0194
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40195,TimeDp.Posts(48).T4,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0195,4x0195,,,,0,,Time channel · Extra time channel 4 Monday stop time 2,원표기 4x0195 · Time channel · Extra time channel 4 Monday stop time 2 · Modbus reg 0195
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40196,TimeDp.Posts(49).T1,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0196,4x0196,,,,0,,Time channel · Extra time channel 4 Tuesday start time 1 (HH.MM),원표기 4x0196 · Time channel · Extra time channel 4 Tuesday start time 1 (HH.MM) · Modbus reg 0196
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40197,TimeDp.Posts(49).T2,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0197,4x0197,,,,0,,Time channel · Extra time channel 4 Tuesday stop time 1,원표기 4x0197 · Time channel · Extra time channel 4 Tuesday stop time 1 · Modbus reg 0197
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40198,TimeDp.Posts(49).T3,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0198,4x0198,,,,0,,Time channel · Extra time channel 4 Tuesday start time 2,원표기 4x0198 · Time channel · Extra time channel 4 Tuesday start time 2 · Modbus reg 0198
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40199,TimeDp.Posts(49).T4,,,Systemair_Access_Communication_153831-A011.pdf,35,,,,,,,,,,,,,reg 0199,4x0199,,,,0,,Time channel · Extra time channel 4 Tuesday stop time 2,원표기 4x0199 · Time channel · Extra time channel 4 Tuesday stop time 2 · Modbus reg 0199
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40200,TimeDp.Posts(50).T1,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0200,4x0200,,,,0,,Time channel · Extra time channel 4 Wednesday start time 1 (HH.MM),원표기 4x0200 · Time channel · Extra time channel 4 Wednesday start time 1 (HH.MM) · Modbus reg 0200
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40201,TimeDp.Posts(50).T2,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0201,4x0201,,,,0,,Time channel · Extra time channel 4 Wednesday stop time 1,원표기 4x0201 · Time channel · Extra time channel 4 Wednesday stop time 1 · Modbus reg 0201
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40202,TimeDp.Posts(50).T3,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0202,4x0202,,,,0,,Time channel · Extra time channel 4 Wednesday start time 2,원표기 4x0202 · Time channel · Extra time channel 4 Wednesday start time 2 · Modbus reg 0202
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40203,TimeDp.Posts(50).T4,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0203,4x0203,,,,0,,Time channel · Extra time channel 4 Wednesday stop time 2,원표기 4x0203 · Time channel · Extra time channel 4 Wednesday stop time 2 · Modbus reg 0203
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40204,TimeDp.Posts(51).T1,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0204,4x0204,,,,0,,Time channel · Extra time channel 4 Thursday start time 1 (HH.MM),원표기 4x0204 · Time channel · Extra time channel 4 Thursday start time 1 (HH.MM) · Modbus reg 0204
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40205,TimeDp.Posts(51).T2,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0205,4x0205,,,,0,,Time channel · Extra time channel 4 Thursday stop time 1,원표기 4x0205 · Time channel · Extra time channel 4 Thursday stop time 1 · Modbus reg 0205
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40206,TimeDp.Posts(51).T3,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0206,4x0206,,,,0,,Time channel · Extra time channel 4 Thursday start time 2,원표기 4x0206 · Time channel · Extra time channel 4 Thursday start time 2 · Modbus reg 0206
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40207,TimeDp.Posts(51).T4,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0207,4x0207,,,,0,,Time channel · Extra time channel 4 Thursday stop time 2,원표기 4x0207 · Time channel · Extra time channel 4 Thursday stop time 2 · Modbus reg 0207
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40208,TimeDp.Posts(52).T1,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0208,4x0208,,,,0,,Time channel · Extra time channel 4 Friday start time 1 (HH.MM),원표기 4x0208 · Time channel · Extra time channel 4 Friday start time 1 (HH.MM) · Modbus reg 0208
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40209,TimeDp.Posts(52).T2,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0209,4x0209,,,,0,,Time channel · Extra time channel 4 Friday stop time 1,원표기 4x0209 · Time channel · Extra time channel 4 Friday stop time 1 · Modbus reg 0209
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40210,TimeDp.Posts(52).T3,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0210,4x0210,,,,0,,Time channel · Extra time channel 4 Friday start time 2,원표기 4x0210 · Time channel · Extra time channel 4 Friday start time 2 · Modbus reg 0210
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40211,TimeDp.Posts(52).T4,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0211,4x0211,,,,0,,Time channel · Extra time channel 4 Friday stop time 2,원표기 4x0211 · Time channel · Extra time channel 4 Friday stop time 2 · Modbus reg 0211
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40212,TimeDp.Posts(53).T1,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0212,4x0212,,,,0,,Time channel · Extra time channel 4 Saturday start time 1 (HH.MM),원표기 4x0212 · Time channel · Extra time channel 4 Saturday start time 1 (HH.MM) · Modbus reg 0212
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40213,TimeDp.Posts(53).T2,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0213,4x0213,,,,0,,Time channel · Extra time channel 4 Saturday stop time 1,원표기 4x0213 · Time channel · Extra time channel 4 Saturday stop time 1 · Modbus reg 0213
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40214,TimeDp.Posts(53).T3,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0214,4x0214,,,,0,,Time channel · Extra time channel 4 Saturday start time 2,원표기 4x0214 · Time channel · Extra time channel 4 Saturday start time 2 · Modbus reg 0214
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40215,TimeDp.Posts(53).T4,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0215,4x0215,,,,0,,Time channel · Extra time channel 4 Saturday stop time 2,원표기 4x0215 · Time channel · Extra time channel 4 Saturday stop time 2 · Modbus reg 0215
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40216,TimeDp.Posts(54).T1,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0216,4x0216,,,,0,,Time channel · Extra time channel 4 Sunday start time 1 (HH.MM),원표기 4x0216 · Time channel · Extra time channel 4 Sunday start time 1 (HH.MM) · Modbus reg 0216
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40217,TimeDp.Posts(54).T2,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0217,4x0217,,,,0,,Time channel · Extra time channel 4 Sunday stop time 1,원표기 4x0217 · Time channel · Extra time channel 4 Sunday stop time 1 · Modbus reg 0217
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40218,TimeDp.Posts(54).T3,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0218,4x0218,,,,0,,Time channel · Extra time channel 4 Sunday start time 2,원표기 4x0218 · Time channel · Extra time channel 4 Sunday start time 2 · Modbus reg 0218
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40219,TimeDp.Posts(54).T4,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0219,4x0219,,,,0,,Time channel · Extra time channel 4 Sunday stop time 2,원표기 4x0219 · Time channel · Extra time channel 4 Sunday stop time 2 · Modbus reg 0219
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40220,TimeDp.Posts(55).T1,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0220,4x0220,,,,0,,Time channel · Extra time channel 4 holiday start time 1 (HH.MM),원표기 4x0220 · Time channel · Extra time channel 4 holiday start time 1 (HH.MM) · Modbus reg 0220
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40221,TimeDp.Posts(55).T2,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0221,4x0221,,,,0,,Time channel · Extra time channel 4 holiday stop time 1,원표기 4x0221 · Time channel · Extra time channel 4 holiday stop time 1 · Modbus reg 0221
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40222,TimeDp.Posts(55).T3,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0222,4x0222,,,,0,,Time channel · Extra time channel 4 holiday start time 2,원표기 4x0222 · Time channel · Extra time channel 4 holiday start time 2 · Modbus reg 0222
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40223,TimeDp.Posts(55).T4,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0223,4x0223,,,,0,,Time channel · Extra time channel 4 holiday stop time 2,원표기 4x0223 · Time channel · Extra time channel 4 holiday stop time 2 · Modbus reg 0223
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40224,TimeHp.Posts(0).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0224,4x0224,,,,0,,Time channel · Holiday period 1 start date (MM.DD),원표기 4x0224 · Time channel · Holiday period 1 start date (MM.DD) · Modbus reg 0224
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40225,TimeHp.Posts(0).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0225,4x0225,,,,0,,Time channel · Holiday period 1 end date (MM.DD),원표기 4x0225 · Time channel · Holiday period 1 end date (MM.DD) · Modbus reg 0225
