modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40226,TimeHp.Posts(1).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0226,4x0226,,,,0,,Time channel · Holiday period 2 start date (MM.DD),원표기 4x0226 · Time channel · Holiday period 2 start date (MM.DD) · Modbus reg 0226
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40227,TimeHp.Posts(1).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0227,4x0227,,,,0,,Time channel · Holiday period 2 end date (MM.DD),원표기 4x0227 · Time channel · Holiday period 2 end date (MM.DD) · Modbus reg 0227
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40228,TimeHp.Posts(2).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0228,4x0228,,,,0,,Time channel · Holiday period 3 start date (MM.DD),원표기 4x0228 · Time channel · Holiday period 3 start date (MM.DD) · Modbus reg 0228
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40229,TimeHp.Posts(2).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0229,4x0229,,,,0,,Time channel · Holiday period 3 end date (MM.DD),원표기 4x0229 · Time channel · Holiday period 3 end date (MM.DD) · Modbus reg 0229
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40230,TimeHp.Posts(3).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0230,4x0230,,,,0,,Time channel · Holiday period 4 start date (MM.DD),원표기 4x0230 · Time channel · Holiday period 4 start date (MM.DD) · Modbus reg 0230
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40231,TimeHp.Posts(3).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0231,4x0231,,,,0,,Time channel · Holiday period 4 end date (MM.DD),원표기 4x0231 · Time channel · Holiday period 4 end date (MM.DD) · Modbus reg 0231
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40232,TimeHp.Posts(4).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0232,4x0232,,,,0,,Time channel · Holiday period 5 start date (MM.DD),원표기 4x0232 · Time channel · Holiday period 5 start date (MM.DD) · Modbus reg 0232
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40233,TimeHp.Posts(4).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0233,4x0233,,,,0,,Time channel · Holiday period 5 end date (MM.DD),원표기 4x0233 · Time channel · Holiday period 5 end date (MM.DD) · Modbus reg 0233
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40234,TimeHp.Posts(5).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0234,4x0234,,,,0,,Time channel · Holiday period 6 start date (MM.DD),원표기 4x0234 · Time channel · Holiday period 6 start date (MM.DD) · Modbus reg 0234
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40235,TimeHp.Posts(5).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0235,4x0235,,,,0,,Time channel · Holiday period 6 end date (MM.DD),원표기 4x0235 · Time channel · Holiday period 6 end date (MM.DD) · Modbus reg 0235
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40236,TimeHp.Posts(6).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0236,4x0236,,,,0,,Time channel · Holiday period 7 start date (MM.DD),원표기 4x0236 · Time channel · Holiday period 7 start date (MM.DD) · Modbus reg 0236
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40237,TimeHp.Posts(6).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0237,4x0237,,,,0,,Time channel · Holiday period 7 end date (MM.DD),원표기 4x0237 · Time channel · Holiday period 7 end date (MM.DD) · Modbus reg 0237
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40238,TimeHp.Posts(7).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0238,4x0238,,,,0,,Time channel · Holiday period 8 start date (MM.DD),원표기 4x0238 · Time channel · Holiday period 8 start date (MM.DD) · Modbus reg 0238
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40239,TimeHp.Posts(7).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0239,4x0239,,,,0,,Time channel · Holiday period 8 end date (MM.DD),원표기 4x0239 · Time channel · Holiday period 8 end date (MM.DD) · Modbus reg 0239
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40240,TimeHp.Posts(8).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0240,4x0240,,,,0,,Time channel · Holiday period 9 start date (MM.DD),원표기 4x0240 · Time channel · Holiday period 9 start date (MM.DD) · Modbus reg 0240
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40241,TimeHp.Posts(8).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0241,4x0241,,,,0,,Time channel · Holiday period 9 end date (MM.DD),원표기 4x0241 · Time channel · Holiday period 9 end date (MM.DD) · Modbus reg 0241
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40242,TimeHp.Posts(9).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0242,4x0242,,,,0,,Time channel · Holiday period 10 start date (MM.DD),원표기 4x0242 · Time channel · Holiday period 10 start date (MM.DD) · Modbus reg 0242
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40243,TimeHp.Posts(9).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0243,4x0243,,,,0,,Time channel · Holiday period 10 end date (MM.DD),원표기 4x0243 · Time channel · Holiday period 10 end date (MM.DD) · Modbus reg 0243
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40244,TimeHp.Posts(10).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0244,4x0244,,,,0,,Time channel · Holiday period 11 start date (MM.DD),원표기 4x0244 · Time channel · Holiday period 11 start date (MM.DD) · Modbus reg 0244
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40245,TimeHp.Posts(10).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0245,4x0245,,,,0,,Time channel · Holiday period 11 end date (MM.DD),원표기 4x0245 · Time channel · Holiday period 11 end date (MM.DD) · Modbus reg 0245
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40246,TimeHp.Posts(11).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0246,4x0246,,,,0,,Time channel · Holiday period 12 start date (MM.DD),원표기 4x0246 · Time channel · Holiday period 12 start date (MM.DD) · Modbus reg 0246
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40247,TimeHp.Posts(11).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,36,,,,,,,,,,,,,reg 0247,4x0247,,,,0,,Time channel · Holiday period 12 end date (MM.DD),원표기 4x0247 · Time channel · Holiday period 12 end date (MM.DD) · Modbus reg 0247
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40248,TimeHp.Posts(12).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0248,4x0248,,,,0,,Time channel · Holiday period 13 start date (MM.DD),원표기 4x0248 · Time channel · Holiday period 13 start date (MM.DD) · Modbus reg 0248
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40249,TimeHp.Posts(12).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0249,4x0249,,,,0,,Time channel · Holiday period 13 end date (MM.DD),원표기 4x0249 · Time channel · Holiday period 13 end date (MM.DD) · Modbus reg 0249
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40250,TimeHp.Posts(13).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0250,4x0250,,,,0,,Time channel · Holiday period 14 start date (MM.DD),원표기 4x0250 · Time channel · Holiday period 14 start date (MM.DD) · Modbus reg 0250
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40251,TimeHp.Posts(13).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0251,4x0251,,,,0,,Time channel · Holiday period 14 end date (MM.DD),원표기 4x0251 · Time channel · Holiday period 14 end date (MM.DD) · Modbus reg 0251
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40252,TimeHp.Posts(14).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0252,4x0252,,,,0,,Time channel · Holiday period 15 start date (MM.DD),원표기 4x0252 · Time channel · Holiday period 15 start date (MM.DD) · Modbus reg 0252
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40253,TimeHp.Posts(14).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0253,4x0253,,,,0,,Time channel · Holiday period 15 end date (MM.DD),원표기 4x0253 · Time channel · Holiday period 15 end date (MM.DD) · Modbus reg 0253
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40254,TimeHp.Posts(15).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0254,4x0254,,,,0,,Time channel · Holiday period 16 start date (MM.DD),원표기 4x0254 · Time channel · Holiday period 16 start date (MM.DD) · Modbus reg 0254
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40255,TimeHp.Posts(15).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0255,4x0255,,,,0,,Time channel · Holiday period 16 end date (MM.DD),원표기 4x0255 · Time channel · Holiday period 16 end date (MM.DD) · Modbus reg 0255
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40256,TimeHp.Posts(16).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0256,4x0256,,,,0,,Time channel · Holiday period 17 start date (MM.DD),원표기 4x0256 · Time channel · Holiday period 17 start date (MM.DD) · Modbus reg 0256
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40257,TimeHp.Posts(16).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0257,4x0257,,,,0,,Time channel · Holiday period 17 end date (MM.DD),원표기 4x0257 · Time channel · Holiday period 17 end date (MM.DD) · Modbus reg 0257
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40258,TimeHp.Posts(17).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0258,4x0258,,,,0,,Time channel · Holiday period 18 start date (MM.DD),원표기 4x0258 · Time channel · Holiday period 18 start date (MM.DD) · Modbus reg 0258
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40259,TimeHp.Posts(17).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0259,4x0259,,,,0,,Time channel · Holiday period 18 end date (MM.DD),원표기 4x0259 · Time channel · Holiday period 18 end date (MM.DD) · Modbus reg 0259
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40260,TimeHp.Posts(18).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0260,4x0260,,,,0,,Time channel · Holiday period 19 start date (MM.DD),원표기 4x0260 · Time channel · Holiday period 19 start date (MM.DD) · Modbus reg 0260
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40261,TimeHp.Posts(18).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0261,4x0261,,,,0,,Time channel · Holiday period 19 end date (MM.DD),원표기 4x0261 · Time channel · Holiday period 19 end date (MM.DD) · Modbus reg 0261
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40262,TimeHp.Posts(19).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0262,4x0262,,,,0,,Time channel · Holiday period 20 start date (MM.DD),원표기 4x0262 · Time channel · Holiday period 20 start date (MM.DD) · Modbus reg 0262
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40263,TimeHp.Posts(19).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0263,4x0263,,,,0,,Time channel · Holiday period 20 end date (MM.DD),원표기 4x0263 · Time channel · Holiday period 20 end date (MM.DD) · Modbus reg 0263
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40264,TimeHp.Posts(20).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0264,4x0264,,,,0,,Time channel · Holiday period 21 start date (MM.DD),원표기 4x0264 · Time channel · Holiday period 21 start date (MM.DD) · Modbus reg 0264
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40265,TimeHp.Posts(20).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0265,4x0265,,,,0,,Time channel · Holiday period 21 end date (MM.DD),원표기 4x0265 · Time channel · Holiday period 21 end date (MM.DD) · Modbus reg 0265
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40266,TimeHp.Posts(21).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0266,4x0266,,,,0,,Time channel · Holiday period 22 start date (MM.DD),원표기 4x0266 · Time channel · Holiday period 22 start date (MM.DD) · Modbus reg 0266
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40267,TimeHp.Posts(21).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0267,4x0267,,,,0,,Time channel · Holiday period 22 end date (MM.DD),원표기 4x0267 · Time channel · Holiday period 22 end date (MM.DD) · Modbus reg 0267
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40268,TimeHp.Posts(22).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0268,4x0268,,,,0,,Time channel · Holiday period 23 start date (MM.DD),원표기 4x0268 · Time channel · Holiday period 23 start date (MM.DD) · Modbus reg 0268
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40269,TimeHp.Posts(22).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0269,4x0269,,,,0,,Time channel · Holiday period 23 end date (MM.DD),원표기 4x0269 · Time channel · Holiday period 23 end date (MM.DD) · Modbus reg 0269
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40270,TimeHp.Posts(23).FromDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0270,4x0270,,,,0,,Time channel · Holiday period 24 start date (MM.DD),원표기 4x0270 · Time channel · Holiday period 24 start date (MM.DD) · Modbus reg 0270
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40271,TimeHp.Posts(23).ToDate,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0271,4x0271,,,,0,,Time channel · Holiday period 24 end date (MM.DD),원표기 4x0271 · Time channel · Holiday period 24 end date (MM.DD) · Modbus reg 0271
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40272,TimePro.TCFanLowSpeedStatus__,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0272,4x0272,"MSV, 30272",,,5,,Operation override · Manual/Auto Low Speed time channel Modbus 0=Manual off 1=Manual on 2=Forced off 3=Forced on 4=Auto Bacnet +1 offset for corresponding Modbus,"원표기 4x0272 · BACnet MSV, 30272 · Operation override · Manual/Auto Low Speed time channel Modbus 0=Manual off 1=Manual on 2=Forced off 3=Forced on 4=Auto Bacnet +1 offset for corresponding Modbus · Modbus reg 0272"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40273,TimePro.TCFanNormalSpeedStatus__,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0273,4x0273,"MSV, 30273",,,0,,Operation override · Manual/Auto Normal Speed time channel (See signal list for FanLowSpeed Status) _,"원표기 4x0273 · BACnet MSV, 30273 · Operation override · Manual/Auto Normal Speed time channel (See signal list for FanLowSpeed Status) _ · Modbus reg 0273"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40274,TimePro.TCFanHighSpeedStatus__,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0274,4x0274,"MSV, 30274",,,0,,Operation override · Manual/Auto High Speed time channel (See signal list for FanLowSpeed Status) _,"원표기 4x0274 · BACnet MSV, 30274 · Operation override · Manual/Auto High Speed time channel (See signal list for FanLowSpeed Status) _ · Modbus reg 0274"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40275,TimePro.TCExtra1Status__,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0275,4x0275,"MSV, 30275",,,0,,Operation override · Manual/Auto Timer output 1 (See signal list for FanLowSpeed Status) _,"원표기 4x0275 · BACnet MSV, 30275 · Operation override · Manual/Auto Timer output 1 (See signal list for FanLowSpeed Status) _ · Modbus reg 0275"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40276,TimePro.TCExtra2Status__,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0276,4x0276,"MSV, 30276",,,0,,Operation override · Manual/Auto Timer output 2 (See signal list for FanLowSpeed Status) _,"원표기 4x0276 · BACnet MSV, 30276 · Operation override · Manual/Auto Timer output 2 (See signal list for FanLowSpeed Status) _ · Modbus reg 0276"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40277,TimePro.TCExtra3Status__,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0277,4x0277,"MSV, 30277",,,0,,Operation override · Manual/Auto Timer output 3 (See signal list for FanLowSpeed Status) _,"원표기 4x0277 · BACnet MSV, 30277 · Operation override · Manual/Auto Timer output 3 (See signal list for FanLowSpeed Status) _ · Modbus reg 0277"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40278,TimePro.TCExtra4Status__,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0278,4x0278,"MSV, 30278",,,0,,Operation override · Manual/Auto Timer output 4 (See signal list for FanLowSpeed Status) _,"원표기 4x0278 · BACnet MSV, 30278 · Operation override · Manual/Auto Timer output 4 (See signal list for FanLowSpeed Status) _ · Modbus reg 0278"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40280,QSystem.Minute,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0280,4x0280,"AV, 30280",,,0,,Real Time Clock · Real time clock: Minute 0-59,"원표기 4x0280 · BACnet AV, 30280 · Real Time Clock · Real time clock: Minute 0-59 · Modbus reg 0280"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40281,QSystem.Hour,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0281,4x0281,"AV, 30281",,,0,,Real Time Clock · Real time clock: Hour 0-23,"원표기 4x0281 · BACnet AV, 30281 · Real Time Clock · Real time clock: Hour 0-23 · Modbus reg 0281"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40282,QSystem.WDay,,,Systemair_Access_Communication_153831-A011.pdf,37,,,,,,,,,,,,,reg 0282,4x0282,"AV, 30282",,,0,,"Real Time Clock · Real time clock: Day of Week 1-7, 1=Monday","원표기 4x0282 · BACnet AV, 30282 · Real Time Clock · Real time clock: Day of Week 1-7, 1=Monday · Modbus reg 0282"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40283,QSystem.Week,,,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0283,4x0283,"AV, 30283",,,0,,Real Time Clock · Real time clock: Week number 1-53,"원표기 4x0283 · BACnet AV, 30283 · Real Time Clock · Real time clock: Week number 1-53 · Modbus reg 0283"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40284,QSystem.Date,,,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0284,4x0284,"AV, 30284",,,0,,Real Time Clock · Real time clock: Day of month 1-31,"원표기 4x0284 · BACnet AV, 30284 · Real Time Clock · Real time clock: Day of month 1-31 · Modbus reg 0284"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40285,QSystem.Month,,,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0285,4x0285,"AV, 30285",,,0,,Real Time Clock · Real time clock: Month 1-12,"원표기 4x0285 · BACnet AV, 30285 · Real Time Clock · Real time clock: Month 1-12 · Modbus reg 0285"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40286,QSystem.Year,,,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0286,4x0286,"AV, 30286",,,0,,Real Time Clock · Real time clock: Year 0-99,"원표기 4x0286 · BACnet AV, 30286 · Real Time Clock · Real time clock: Year 0-99 · Modbus reg 0286"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40287,AlaData.AlaMalfunctionSAF1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0287,4x0287,,,,0,,Alarm setting · Alarm delay malfunction supply air fan 1,원표기 4x0287 · Alarm setting · Alarm delay malfunction supply air fan 1 · Modbus reg 0287
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40288,AlaData.AlaMalfunctionSAF2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0288,4x0288,,,,0,,Alarm setting · Alarm delay malfunction supply air fan 2,원표기 4x0288 · Alarm setting · Alarm delay malfunction supply air fan 2 · Modbus reg 0288
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40289,AlaData.AlaMalfunctionSAF3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0289,4x0289,,,,0,,Alarm setting · Alarm delay malfunction supply air fan 3,원표기 4x0289 · Alarm setting · Alarm delay malfunction supply air fan 3 · Modbus reg 0289
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40290,AlaData.AlaMalfunctionSAF4DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0290,4x0290,,,,0,,Alarm setting · Alarm delay malfunction supply air fan 4,원표기 4x0290 · Alarm setting · Alarm delay malfunction supply air fan 4 · Modbus reg 0290
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40291,AlaData.AlaMalfunctionSAF5DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0291,4x0291,,,,0,,Alarm setting · Alarm delay malfunction supply air fan 5,원표기 4x0291 · Alarm setting · Alarm delay malfunction supply air fan 5 · Modbus reg 0291
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40292,AlaData.AlaMalfunctionEAF1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0292,4x0292,,,,0,,Alarm setting · Alarm delay malfunction extract air fan 1,원표기 4x0292 · Alarm setting · Alarm delay malfunction extract air fan 1 · Modbus reg 0292
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40293,AlaData.AlaMalfunctionEAF2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0293,4x0293,,,,0,,Alarm setting · Alarm delay malfunction extract air fan 2,원표기 4x0293 · Alarm setting · Alarm delay malfunction extract air fan 2 · Modbus reg 0293
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40294,AlaData.AlaMalfunctionEAF3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0294,4x0294,,,,0,,Alarm setting · Alarm delay malfunction extract air fan 3,원표기 4x0294 · Alarm setting · Alarm delay malfunction extract air fan 3 · Modbus reg 0294
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40295,AlaData.AlaMalfunctionEAF4DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0295,4x0295,,,,0,,Alarm setting · Alarm delay malfunction extract air fan 4,원표기 4x0295 · Alarm setting · Alarm delay malfunction extract air fan 4 · Modbus reg 0295
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40296,AlaData.AlaMalfunctionEAF5DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0296,4x0296,,,,0,,Alarm setting · Alarm delay malfunction extract air fan 5,원표기 4x0296 · Alarm setting · Alarm delay malfunction extract air fan 5 · Modbus reg 0296
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40297,AlaData.AlaAlarmSAF1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0297,4x0297,,,,0,,Alarm setting · Alarm delay alarm supply air fan 1,원표기 4x0297 · Alarm setting · Alarm delay alarm supply air fan 1 · Modbus reg 0297
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40298,AlaData.AlaAlarmSAF2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0298,4x0298,,,,0,,Alarm setting · Alarm delay alarm supply air fan 2,원표기 4x0298 · Alarm setting · Alarm delay alarm supply air fan 2 · Modbus reg 0298
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40299,AlaData.AlaAlarmSAF3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0299,4x0299,,,,0,,Alarm setting · Alarm delay alarm supply air fan 3,원표기 4x0299 · Alarm setting · Alarm delay alarm supply air fan 3 · Modbus reg 0299
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40300,AlaData.AlaAlarmSAF4DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0300,4x0300,,,,0,,Alarm setting · Alarm delay alarm supply air fan 4,원표기 4x0300 · Alarm setting · Alarm delay alarm supply air fan 4 · Modbus reg 0300
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40301,AlaData.AlaAlarmSAF5DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0301,4x0301,,,,0,,Alarm setting · Alarm delay alarm supply air fan 5,원표기 4x0301 · Alarm setting · Alarm delay alarm supply air fan 5 · Modbus reg 0301
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40302,AlaData.AlaAlarmEAF1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0302,4x0302,,,,0,,Alarm setting · Alarm delay alarm extract air fan 1,원표기 4x0302 · Alarm setting · Alarm delay alarm extract air fan 1 · Modbus reg 0302
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40303,AlaData.AlaAlarmEAF2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0303,4x0303,,,,0,,Alarm setting · Alarm delay alarm extract air fan 2,원표기 4x0303 · Alarm setting · Alarm delay alarm extract air fan 2 · Modbus reg 0303
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40304,AlaData.AlaAlarmEAF3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0304,4x0304,,,,0,,Alarm setting · Alarm delay alarm extract air fan 3,원표기 4x0304 · Alarm setting · Alarm delay alarm extract air fan 3 · Modbus reg 0304
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40305,AlaData.AlaAlarmEAF4DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0305,4x0305,,,,0,,Alarm setting · Alarm delay alarm extract air fan 4,원표기 4x0305 · Alarm setting · Alarm delay alarm extract air fan 4 · Modbus reg 0305
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40306,AlaData.AlaAlarmEAF5DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0306,4x0306,,,,0,,Alarm setting · Alarm delay alarm extract air fan 5,원표기 4x0306 · Alarm setting · Alarm delay alarm extract air fan 5 · Modbus reg 0306
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40307,AlaData.AlaWarningSAF1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0307,4x0307,,,,0,,Alarm setting · Alarm delay warning supply air fan 1,원표기 4x0307 · Alarm setting · Alarm delay warning supply air fan 1 · Modbus reg 0307
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40308,AlaData.AlaWarningSAF2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0308,4x0308,,,,0,,Alarm setting · Alarm delay warning supply air fan 2,원표기 4x0308 · Alarm setting · Alarm delay warning supply air fan 2 · Modbus reg 0308
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40309,AlaData.AlaWarningSAF3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0309,4x0309,,,,0,,Alarm setting · Alarm delay warning supply air fan 3,원표기 4x0309 · Alarm setting · Alarm delay warning supply air fan 3 · Modbus reg 0309
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40310,AlaData.AlaWarningSAF4DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0310,4x0310,,,,0,,Alarm setting · Alarm delay warning supply air fan 4,원표기 4x0310 · Alarm setting · Alarm delay warning supply air fan 4 · Modbus reg 0310
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40311,AlaData.AlaWarningSAF5DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0311,4x0311,,,,0,,Alarm setting · Alarm delay warning supply air fan 5,원표기 4x0311 · Alarm setting · Alarm delay warning supply air fan 5 · Modbus reg 0311
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40312,AlaData.AlaWarningEAF1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0312,4x0312,,,,0,,Alarm setting · Alarm delay warning extract air fan 1,원표기 4x0312 · Alarm setting · Alarm delay warning extract air fan 1 · Modbus reg 0312
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40313,AlaData.AlaWarningEAF2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0313,4x0313,,,,0,,Alarm setting · Alarm delay warning extract air fan 2,원표기 4x0313 · Alarm setting · Alarm delay warning extract air fan 2 · Modbus reg 0313
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40314,AlaData.AlaWarningEAF3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0314,4x0314,,,,0,,Alarm setting · Alarm delay warning extract air fan 3,원표기 4x0314 · Alarm setting · Alarm delay warning extract air fan 3 · Modbus reg 0314
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40315,AlaData.AlaWarningEAF4DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0315,4x0315,,,,0,,Alarm setting · Alarm delay warning extract air fan 4,원표기 4x0315 · Alarm setting · Alarm delay warning extract air fan 4 · Modbus reg 0315
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40316,AlaData.AlaWarningEAF5DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0316,4x0316,,,,0,,Alarm setting · Alarm delay warning extract air fan 5,원표기 4x0316 · Alarm setting · Alarm delay warning extract air fan 5 · Modbus reg 0316
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40317,AlaData.AlaExternalRunSAFDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0317,4x0317,,,,0,,Alarm setting · Alarm delay external operation supply air fan,원표기 4x0317 · Alarm setting · Alarm delay external operation supply air fan · Modbus reg 0317
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40318,AlaData.AlaExternalRunEAFDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0318,4x0318,,,,0,,Alarm setting · Alarm delay external operation extract air fan,원표기 4x0318 · Alarm setting · Alarm delay external operation extract air fan · Modbus reg 0318
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40319,AlaData.AlaExternalRunMotor1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0319,4x0319,,,,0,,Alarm setting · Alarm delay extra fan motor 1 running,원표기 4x0319 · Alarm setting · Alarm delay extra fan motor 1 running · Modbus reg 0319
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40320,AlaData.AlaExternalRunMotor2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0320,4x0320,,,,0,,Alarm setting · Alarm delay extra fan motor 2 running,원표기 4x0320 · Alarm setting · Alarm delay extra fan motor 2 running · Modbus reg 0320
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40321,AlaData.AlaMalfunctionPumpHeaterDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0321,4x0321,,,,0,,Alarm setting · Alarm delay malfunction pump heater,원표기 4x0321 · Alarm setting · Alarm delay malfunction pump heater · Modbus reg 0321
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40322,AlaData.AlaMalfunctionPumpCoolerDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0322,4x0322,,,,0,,Alarm setting · Alarm delay malfunction pump cooler,원표기 4x0322 · Alarm setting · Alarm delay malfunction pump cooler · Modbus reg 0322
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40323,AlaData.AlaMalfunctionPumpExchangerDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0323,4x0323,,,,0,,Alarm setting · Alarm delay malfunction pump exchanger,원표기 4x0323 · Alarm setting · Alarm delay malfunction pump exchanger · Modbus reg 0323
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40324,AlaData.AlaMalfunctionFireDamperDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0324,4x0324,,,,0,,Alarm setting · Alarm delay malfunction fire damper,원표기 4x0324 · Alarm setting · Alarm delay malfunction fire damper · Modbus reg 0324
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40325,AlaData.AlaMalfunctionDamperDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0325,4x0325,,,,0,,Alarm setting · Alarm delay malfunction damper,원표기 4x0325 · Alarm setting · Alarm delay malfunction damper · Modbus reg 0325
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40326,AlaData.AlaMalfunctionMotor1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0326,4x0326,,,,0,,Alarm setting · Alarm delay malfunction extra fan motor 1,원표기 4x0326 · Alarm setting · Alarm delay malfunction extra fan motor 1 · Modbus reg 0326
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40327,AlaData.AlaMalfunctionMotor2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0327,4x0327,,,,0,,Alarm setting · Alarm delay malfunction extra fan motor 2,원표기 4x0327 · Alarm setting · Alarm delay malfunction extra fan motor 2 · Modbus reg 0327
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40328,AlaData.AlaFireDamperExerciseStopDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0328,4x0328,,,,0,,Alarm setting · Alarm delay fire damper exercise stop,원표기 4x0328 · Alarm setting · Alarm delay fire damper exercise stop · Modbus reg 0328
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40329,AlaData.AlaMalfunctionPumpSequence1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0329,4x0329,,,,0,,Alarm setting · Alarm delay malfunction pump sequence-A,원표기 4x0329 · Alarm setting · Alarm delay malfunction pump sequence-A · Modbus reg 0329
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40330,AlaData.AlaMalfunctionPumpSequence2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,38,,,,,,,,,,,,,reg 0330,4x0330,,,,0,,Alarm setting · Alarm delay malfunction pump sequence-B,원표기 4x0330 · Alarm setting · Alarm delay malfunction pump sequence-B · Modbus reg 0330
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40331,AlaData.AlaMalfunctionPumpSequence3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0331,4x0331,,,,0,,Alarm setting · Alarm delay malfunction pump sequence-C,원표기 4x0331 · Alarm setting · Alarm delay malfunction pump sequence-C · Modbus reg 0331
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40332,AlaData.AlaMalfunctionPumpSequence4DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0332,4x0332,,,,0,,Alarm setting · Alarm delay malfunction pump sequence-D,원표기 4x0332 · Alarm setting · Alarm delay malfunction pump sequence-D · Modbus reg 0332
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40333,AlaData.AlaMalfunctionPumpSequence5DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0333,4x0333,,,,0,,Alarm setting · Alarm delay malfunction pump sequence-E,원표기 4x0333 · Alarm setting · Alarm delay malfunction pump sequence-E · Modbus reg 0333
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40334,AlaData.AlaMalfunctionPumpSequence6DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0334,4x0334,,,,0,,Alarm setting · Alarm delay malfunction pump sequence-F,원표기 4x0334 · Alarm setting · Alarm delay malfunction pump sequence-F · Modbus reg 0334
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40335,AlaData.AlaMalfunctionPumpSequence7DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0335,4x0335,,,,0,,Alarm setting · Alarm delay malfunction pump sequence-G,원표기 4x0335 · Alarm setting · Alarm delay malfunction pump sequence-G · Modbus reg 0335
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40336,AlaData.AlaMalfunctionPumpSequence8DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0336,4x0336,,,,0,,Alarm setting · Alarm delay malfunction pump sequence-H,원표기 4x0336 · Alarm setting · Alarm delay malfunction pump sequence-H · Modbus reg 0336
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40337,AlaData.AlaMalfunctionPumpSequence9DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0337,4x0337,,,,0,,Alarm setting · Alarm delay malfunction pump sequence-I,원표기 4x0337 · Alarm setting · Alarm delay malfunction pump sequence-I · Modbus reg 0337
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40338,AlaData.AlaMalfunctionPumpSequence10DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0338,4x0338,,,,0,,Alarm setting · Alarm delay malfunction pump sequence-J,원표기 4x0338 · Alarm setting · Alarm delay malfunction pump sequence-J · Modbus reg 0338
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40339,AlaData.AlaFilterGuard1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0339,4x0339,,,,0,,Alarm setting · Alarm delay filter alarm supply air,원표기 4x0339 · Alarm setting · Alarm delay filter alarm supply air · Modbus reg 0339
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40340,AlaData.AlaFilterGuard2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0340,4x0340,,,,0,,Alarm setting · Alarm delay filter alarm extract air,원표기 4x0340 · Alarm setting · Alarm delay filter alarm extract air · Modbus reg 0340
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40341,AlaData.AlaFlowGuardDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0341,4x0341,,,,0,,Alarm setting · Alarm delay alarm low air flow,원표기 4x0341 · Alarm setting · Alarm delay alarm low air flow · Modbus reg 0341
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40342,AlaData.AlaExternalFrostGuardDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0342,4x0342,,,,0,,Alarm setting · Alarm delay freeze protection guard,원표기 4x0342 · Alarm setting · Alarm delay freeze protection guard · Modbus reg 0342
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40343,AlaData.AlaDeicingGuardDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0343,4x0343,,,,0,,Alarm setting · Alarm delay defrosting guard exchanger,원표기 4x0343 · Alarm setting · Alarm delay defrosting guard exchanger · Modbus reg 0343
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40344,AlaData.AlaFireAlarmDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0344,4x0344,,,,0,,Alarm setting · Alarm delay fire alarm,원표기 4x0344 · Alarm setting · Alarm delay fire alarm · Modbus reg 0344
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40345,AlaData.AlaSmokeAlarmDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0345,4x0345,,,,0,,Alarm setting · Alarm delay smoke alarm,원표기 4x0345 · Alarm setting · Alarm delay smoke alarm · Modbus reg 0345
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40346,AlaData.AlaExternalSwitchDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0346,4x0346,,,,0,,Alarm setting · Alarm delay external stop,원표기 4x0346 · Alarm setting · Alarm delay external stop · Modbus reg 0346
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40347,AlaData.AlaExternalAlarmDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0347,4x0347,,,,0,,Alarm setting · Alarm delay external alarm,원표기 4x0347 · Alarm setting · Alarm delay external alarm · Modbus reg 0347
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40348,AlaData.AlaServiceStopDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0348,4x0348,,,,0,,Alarm setting · Alarm delay service stop,원표기 4x0348 · Alarm setting · Alarm delay service stop · Modbus reg 0348
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40349,AlaData.AlaElectricOverheatDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0349,4x0349,,,,0,,Alarm setting · Alarm delay electric heater is overheated,원표기 4x0349 · Alarm setting · Alarm delay electric heater is overheated · Modbus reg 0349
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40350,AlaData.AlaFrostRiskDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0350,4x0350,,,,0,,Alarm setting · Alarm delay warning freeze protection,원표기 4x0350 · Alarm setting · Alarm delay warning freeze protection · Modbus reg 0350
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40351,AlaData.AlaLowEfficiencyDelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0351,4x0351,,,,0,,Alarm setting · Alarm delay low efficiency exchanger,원표기 4x0351 · Alarm setting · Alarm delay low efficiency exchanger · Modbus reg 0351
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40352,AlaData.AlaAnalogueDeicingDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0352,4x0352,,,,0,,Alarm setting · Alarm delay defrosting alarm,원표기 4x0352 · Alarm setting · Alarm delay defrosting alarm · Modbus reg 0352
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40353,AlaData.AlaRotationguardExchangerDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0353,4x0353,,,,0,,Alarm setting · Alarm delay rotary exchanger alarm,원표기 4x0353 · Alarm setting · Alarm delay rotary exchanger alarm · Modbus reg 0353
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40354,AlaData.AlaExtraAlarm1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0354,4x0354,,,,0,,Alarm setting · Alarm delay extra alarm 1,원표기 4x0354 · Alarm setting · Alarm delay extra alarm 1 · Modbus reg 0354
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40355,AlaData.AlaExtraAlarm2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0355,4x0355,,,,0,,Alarm setting · Alarm delay extra alarm 2,원표기 4x0355 · Alarm setting · Alarm delay extra alarm 2 · Modbus reg 0355
