modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40356,AlaData.AlaExtraAlarm3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0356,4x0356,,,,0,,Alarm setting · Alarm delay extra alarm 3,원표기 4x0356 · Alarm setting · Alarm delay extra alarm 3 · Modbus reg 0356
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40357,AlaData.AlaExtraAlarm4DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0357,4x0357,,,,0,,Alarm setting · Alarm delay extra alarm 4,원표기 4x0357 · Alarm setting · Alarm delay extra alarm 4 · Modbus reg 0357
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40358,AlaData.AlaExtraAlarm5DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0358,4x0358,,,,0,,Alarm setting · Alarm delay extra alarm 5,원표기 4x0358 · Alarm setting · Alarm delay extra alarm 5 · Modbus reg 0358
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40359,AlaData.AlaExtraAlarm6DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0359,4x0359,,,,0,,Alarm setting · Alarm delay extra alarm 6,원표기 4x0359 · Alarm setting · Alarm delay extra alarm 6 · Modbus reg 0359
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40360,AlaData.AlaExtraAlarm7DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0360,4x0360,,,,0,,Alarm setting · Alarm delay extra alarm 7,원표기 4x0360 · Alarm setting · Alarm delay extra alarm 7 · Modbus reg 0360
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40361,AlaData.AlaExtraAlarm8DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0361,4x0361,,,,0,,Alarm setting · Alarm delay extra alarm 8,원표기 4x0361 · Alarm setting · Alarm delay extra alarm 8 · Modbus reg 0361
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40362,AlaData.AlaExtraAlarm9DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0362,4x0362,,,,0,,Alarm setting · Alarm delay extra alarm 9,원표기 4x0362 · Alarm setting · Alarm delay extra alarm 9 · Modbus reg 0362
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40363,AlaData.AlaExtraAlarm10DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0363,4x0363,,,,0,,Alarm setting · Alarm delay extra alarm 10,원표기 4x0363 · Alarm setting · Alarm delay extra alarm 10 · Modbus reg 0363
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40364,AlaData.AlaBatteryFailDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0364,4x0364,,,,0,,Alarm setting · Alarm delay internal battery error,원표기 4x0364 · Alarm setting · Alarm delay internal battery error · Modbus reg 0364
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40365,AlaData.AlaServiceDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0365,4x0365,,,,0,,Alarm setting · Alarm delay alarm service interval,원표기 4x0365 · Alarm setting · Alarm delay alarm service interval · Modbus reg 0365
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40366,AlaData.AlaRestartBlockedDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0366,4x0366,,,,0,,Alarm setting · Alarm delay restart blocked after power on,원표기 4x0366 · Alarm setting · Alarm delay restart blocked after power on · Modbus reg 0366
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40367,AlaData.AlaControlErrorSupplyTempDelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0367,4x0367,,,,0,,Alarm setting · Alarm delay deviation alarm supply air temperature,원표기 4x0367 · Alarm setting · Alarm delay deviation alarm supply air temperature · Modbus reg 0367
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40368,AlaData.AlaControlErrorSAFDelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0368,4x0368,,,,0,,Alarm setting · Alarm delay deviation alarm supply air fan,원표기 4x0368 · Alarm setting · Alarm delay deviation alarm supply air fan · Modbus reg 0368
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40369,AlaData.AlaControlErrorEAFDelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0369,4x0369,,,,0,,Alarm setting · Alarm delay deviation alarm extract air fan,원표기 4x0369 · Alarm setting · Alarm delay deviation alarm extract air fan · Modbus reg 0369
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40370,AlaData.AlaControlErrorHumidityDelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0370,4x0370,,,,0,,Alarm setting · Alarm delay deviation alarm humidity control,원표기 4x0370 · Alarm setting · Alarm delay deviation alarm humidity control · Modbus reg 0370
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40371,AlaData.AlaControlErrorExtraControllerDelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0371,4x0371,,,,0,,Alarm setting · Alarm delay deviation alarm extra controller,원표기 4x0371 · Alarm setting · Alarm delay deviation alarm extra controller · Modbus reg 0371
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40372,AlaData.AlaHighTempSupplyDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0372,4x0372,,,,0,,Alarm setting · Alarm delay high supply air temperature,원표기 4x0372 · Alarm setting · Alarm delay high supply air temperature · Modbus reg 0372
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40373,AlaData.AlaLowTempSupplyDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0373,4x0373,,,,0,,Alarm setting · Alarm delay low supply air temperature,원표기 4x0373 · Alarm setting · Alarm delay low supply air temperature · Modbus reg 0373
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40374,AlaData.AlaMaxLimitTempSupplyDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0374,4x0374,,,,0,,Alarm setting · Alarm delay supply air temperature max limit,원표기 4x0374 · Alarm setting · Alarm delay supply air temperature max limit · Modbus reg 0374
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40375,AlaData.AlaMinLimitTempSupplyDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0375,4x0375,,,,0,,Alarm setting · Alarm delay supply air temperature min limit,원표기 4x0375 · Alarm setting · Alarm delay supply air temperature min limit · Modbus reg 0375
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40376,AlaData.AlaHighTempRoomDelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0376,4x0376,,,,0,,Alarm setting · Alarm delay high room temperature,원표기 4x0376 · Alarm setting · Alarm delay high room temperature · Modbus reg 0376
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40377,AlaData.AlaLowTempRoomDelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0377,4x0377,,,,0,,Alarm setting · Alarm delay low room temperature,원표기 4x0377 · Alarm setting · Alarm delay low room temperature · Modbus reg 0377
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40378,AlaData.AlaHighTempExtractDelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,39,,,,,,,,,,,,,reg 0378,4x0378,,,,0,,Alarm setting · Alarm delay high extract air temperature,원표기 4x0378 · Alarm setting · Alarm delay high extract air temperature · Modbus reg 0378
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40379,AlaData.AlaLowTempExtractDelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0379,4x0379,,,,0,,Alarm setting · Alarm delay low extract air temperature,원표기 4x0379 · Alarm setting · Alarm delay low extract air temperature · Modbus reg 0379
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40380,AlaData.AlaHighTempOutdoorDelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0380,4x0380,,,,0,,Alarm setting · Alarm delay high outdoor air temperature,원표기 4x0380 · Alarm setting · Alarm delay high outdoor air temperature · Modbus reg 0380
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40381,AlaData.AlaLowTempOutdoorDelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0381,4x0381,,,,0,,Alarm setting · Alarm delay low outdoor air temperature,원표기 4x0381 · Alarm setting · Alarm delay low outdoor air temperature · Modbus reg 0381
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40382,AlaData.AlaLowTempFrostGuard1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0382,4x0382,,,,0,,Alarm setting · Alarm delay freeze protection alarm 1,원표기 4x0382 · Alarm setting · Alarm delay freeze protection alarm 1 · Modbus reg 0382
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40383,AlaData.AlaLowTempFrostGuard2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0383,4x0383,,,,0,,Alarm setting · Alarm delay freeze protection alarm 2,원표기 4x0383 · Alarm setting · Alarm delay freeze protection alarm 2 · Modbus reg 0383
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40384,AlaData.AlaLowTempFrostGuard3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0384,4x0384,,,,0,,Alarm setting · Alarm delay freeze protection alarm 3,원표기 4x0384 · Alarm setting · Alarm delay freeze protection alarm 3 · Modbus reg 0384
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40385,AlaData.AlaHighTempExtraSensor1DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0385,4x0385,,,,0,,Alarm setting · Alarm delay high limit extra sensor 1,원표기 4x0385 · Alarm setting · Alarm delay high limit extra sensor 1 · Modbus reg 0385
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40386,AlaData.AlaLowTempExtraSensor1DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0386,4x0386,,,,0,,Alarm setting · Alarm delay low limit extra sensor 1,원표기 4x0386 · Alarm setting · Alarm delay low limit extra sensor 1 · Modbus reg 0386
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40387,AlaData.AlaHighTempExtraSensor2DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0387,4x0387,,,,0,,Alarm setting · Alarm delay high limit extra sensor 2,원표기 4x0387 · Alarm setting · Alarm delay high limit extra sensor 2 · Modbus reg 0387
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40388,AlaData.AlaLowTempExtraSensor2DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0388,4x0388,,,,0,,Alarm setting · Alarm delay low limit extra sensor 2,원표기 4x0388 · Alarm setting · Alarm delay low limit extra sensor 2 · Modbus reg 0388
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40389,AlaData.AlaHighTempExtraSensor3DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0389,4x0389,,,,0,,Alarm setting · Alarm delay high limit extra sensor 3,원표기 4x0389 · Alarm setting · Alarm delay high limit extra sensor 3 · Modbus reg 0389
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40390,AlaData.AlaLowTempExtraSensor3DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0390,4x0390,,,,0,,Alarm setting · Alarm delay low limit extra sensor 3,원표기 4x0390 · Alarm setting · Alarm delay low limit extra sensor 3 · Modbus reg 0390
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40391,AlaData.AlaHighTempExtraSensor4DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0391,4x0391,,,,0,,Alarm setting · Alarm delay high limit extra sensor 4,원표기 4x0391 · Alarm setting · Alarm delay high limit extra sensor 4 · Modbus reg 0391
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40392,AlaData.AlaLowTempExtraSensor4DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0392,4x0392,,,,0,,Alarm setting · Alarm delay low limit extra sensor 4,원표기 4x0392 · Alarm setting · Alarm delay low limit extra sensor 4 · Modbus reg 0392
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40393,AlaData.AlaHighTempExtraSensor5DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0393,4x0393,,,,0,,Alarm setting · Alarm delay high limit extra sensor 5,원표기 4x0393 · Alarm setting · Alarm delay high limit extra sensor 5 · Modbus reg 0393
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40394,AlaData.AlaLowTempExtraSensor5DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0394,4x0394,,,,0,,Alarm setting · Alarm delay low limit extra sensor 5,원표기 4x0394 · Alarm setting · Alarm delay low limit extra sensor 5 · Modbus reg 0394
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40395,AlaData.AlaHighTempSelectedSensor1DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0395,4x0395,,,,0,,Alarm setting · Alarm delay high limit selected sensor 1,원표기 4x0395 · Alarm setting · Alarm delay high limit selected sensor 1 · Modbus reg 0395
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40396,AlaData.AlaLowTempSelectedSensor1DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0396,4x0396,,,,0,,Alarm setting · Alarm delay low limit selected sensor 1,원표기 4x0396 · Alarm setting · Alarm delay low limit selected sensor 1 · Modbus reg 0396
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40397,AlaData.AlaHighTempSelectedSensor2DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0397,4x0397,,,,0,,Alarm setting · Alarm delay high limit selected sensor 2,원표기 4x0397 · Alarm setting · Alarm delay high limit selected sensor 2 · Modbus reg 0397
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40398,AlaData.AlaLowTempSelectedSensor2DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0398,4x0398,,,,0,,Alarm setting · Alarm delay low limit selected sensor 2,원표기 4x0398 · Alarm setting · Alarm delay low limit selected sensor 2 · Modbus reg 0398
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40399,AlaData.AlaManualControlUnitDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0399,4x0399,,,,0,,Alarm setting · Alarm delay manual operation air handling unit,원표기 4x0399 · Alarm setting · Alarm delay manual operation air handling unit · Modbus reg 0399
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40400,AlaData.AlaManualControlSupplyDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0400,4x0400,,,,0,,Alarm setting · Alarm delay manual operation supply air,원표기 4x0400 · Alarm setting · Alarm delay manual operation supply air · Modbus reg 0400
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40401,AlaData.AlaManualControlSAFDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0401,4x0401,,,,0,,Alarm setting · Alarm delay manual operation supply air fan,원표기 4x0401 · Alarm setting · Alarm delay manual operation supply air fan · Modbus reg 0401
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40402,AlaData.AlaManualControlEAFDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0402,4x0402,,,,0,,Alarm setting · Alarm delay manual operation extract air fan,원표기 4x0402 · Alarm setting · Alarm delay manual operation extract air fan · Modbus reg 0402
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40403,AlaData.AlaManualControlHeaterDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0403,4x0403,,,,0,,Alarm setting · Alarm delay manual operation heater,원표기 4x0403 · Alarm setting · Alarm delay manual operation heater · Modbus reg 0403
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40404,AlaData.AlaManualControlExchangerDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0404,4x0404,,,,0,,Alarm setting · Alarm delay manual operation exchanger,원표기 4x0404 · Alarm setting · Alarm delay manual operation exchanger · Modbus reg 0404
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40405,AlaData.AlaManualControlCoolerDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0405,4x0405,,,,0,,Alarm setting · Alarm delay manual operation cooler,원표기 4x0405 · Alarm setting · Alarm delay manual operation cooler · Modbus reg 0405
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40406,AlaData.AlaManualControlDamperDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0406,4x0406,,,,0,,Alarm setting · Alarm delay manual operation damper,원표기 4x0406 · Alarm setting · Alarm delay manual operation damper · Modbus reg 0406
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40407,AlaData.AlaManualControlPumpHeaterDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0407,4x0407,,,,0,,Alarm setting · Alarm delay manual operation pump heater,원표기 4x0407 · Alarm setting · Alarm delay manual operation pump heater · Modbus reg 0407
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40408,AlaData.AlaManualControlPumpExchangerDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0408,4x0408,,,,0,,Alarm setting · Alarm delay manual operation pump exchanger,원표기 4x0408 · Alarm setting · Alarm delay manual operation pump exchanger · Modbus reg 0408
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40409,AlaData.AlaManualControlPumpCoolerDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0409,4x0409,,,,0,,Alarm setting · Alarm delay manual operation pump cooler,원표기 4x0409 · Alarm setting · Alarm delay manual operation pump cooler · Modbus reg 0409
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40410,AlaData.AlaManualControlDamperRecirculationDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0410,4x0410,,,,0,,Alarm setting · Alarm delay manual operation damper recirculation,원표기 4x0410 · Alarm setting · Alarm delay manual operation damper recirculation · Modbus reg 0410
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40411,AlaData.AlaManualControlDamperOutdoorDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0411,4x0411,,,,0,,Alarm setting · Alarm delay manual operation damper outdoor air,원표기 4x0411 · Alarm setting · Alarm delay manual operation damper outdoor air · Modbus reg 0411
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40412,AlaData.AlaManualControlDamperExhaustDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0412,4x0412,,,,0,,Alarm setting · Alarm delay manual operation damper exhaust air,원표기 4x0412 · Alarm setting · Alarm delay manual operation damper exhaust air · Modbus reg 0412
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40413,AlaData.AlaManualControlDamperFireDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0413,4x0413,,,,0,,Alarm setting · Alarm delay manual operation fire damper,원표기 4x0413 · Alarm setting · Alarm delay manual operation fire damper · Modbus reg 0413
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40414,AlaData.AlaManualControlSequence1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0414,4x0414,,,,0,,Alarm setting · Alarm delay manual control sequence-A,원표기 4x0414 · Alarm setting · Alarm delay manual control sequence-A · Modbus reg 0414
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40415,AlaData.AlaManualControlSequence2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0415,4x0415,,,,0,,Alarm setting · Alarm delay manual control sequence-B,원표기 4x0415 · Alarm setting · Alarm delay manual control sequence-B · Modbus reg 0415
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40416,AlaData.AlaManualControlSequence3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0416,4x0416,,,,0,,Alarm setting · Alarm delay manual control sequence-C,원표기 4x0416 · Alarm setting · Alarm delay manual control sequence-C · Modbus reg 0416
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40417,AlaData.AlaManualControlSequence4DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0417,4x0417,,,,0,,Alarm setting · Alarm delay manual control sequence-D,원표기 4x0417 · Alarm setting · Alarm delay manual control sequence-D · Modbus reg 0417
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40418,AlaData.AlaManualControlSequence5DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0418,4x0418,,,,0,,Alarm setting · Alarm delay manual control sequence-E,원표기 4x0418 · Alarm setting · Alarm delay manual control sequence-E · Modbus reg 0418
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40419,AlaData.AlaManualControlSequence6DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0419,4x0419,,,,0,,Alarm setting · Alarm delay manual control sequence-F,원표기 4x0419 · Alarm setting · Alarm delay manual control sequence-F · Modbus reg 0419
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40420,AlaData.AlaManualControlSequence7DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0420,4x0420,,,,0,,Alarm setting · Alarm delay manual control sequence-G,원표기 4x0420 · Alarm setting · Alarm delay manual control sequence-G · Modbus reg 0420
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40421,AlaData.AlaManualControlSequence8DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0421,4x0421,,,,0,,Alarm setting · Alarm delay manual control sequence-H,원표기 4x0421 · Alarm setting · Alarm delay manual control sequence-H · Modbus reg 0421
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40422,AlaData.AlaManualControlSequence9DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0422,4x0422,,,,0,,Alarm setting · Alarm delay manual control sequence-I,원표기 4x0422 · Alarm setting · Alarm delay manual control sequence-I · Modbus reg 0422
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40423,AlaData.AlaManualControlSequence10DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0423,4x0423,,,,0,,Alarm setting · Alarm delay manual control sequence-J,원표기 4x0423 · Alarm setting · Alarm delay manual control sequence-J · Modbus reg 0423
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40424,AlaData.AlaManualControlOutputDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0424,4x0424,,,,0,,Alarm setting · Alarm delay output in manual operation,원표기 4x0424 · Alarm setting · Alarm delay output in manual operation · Modbus reg 0424
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40425,AlaData.AlaManualControlInputDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0425,4x0425,,,,0,,Alarm setting · Alarm delay input in manual operation,원표기 4x0425 · Alarm setting · Alarm delay input in manual operation · Modbus reg 0425
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40426,AlaData.AlaManualControlExtraControllerDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,40,,,,,,,,,,,,,reg 0426,4x0426,,,,0,,Alarm setting · Alarm delay manual operation extra controller,원표기 4x0426 · Alarm setting · Alarm delay manual operation extra controller · Modbus reg 0426
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40427,AlaData.AlaManualControlMotor1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0427,4x0427,,,,0,,Alarm setting · Alarm delay manual operation external fan motor 1,원표기 4x0427 · Alarm setting · Alarm delay manual operation external fan motor 1 · Modbus reg 0427
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40428,AlaData.AlaManualControlMotor2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0428,4x0428,,,,0,,Alarm setting · Alarm delay manual operation external fan motor 2,원표기 4x0428 · Alarm setting · Alarm delay manual operation external fan motor 2 · Modbus reg 0428
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40429,AlaData.AlaManualControlPretreatmentDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0429,4x0429,,,,0,,Alarm setting · Alarm delay manual operation pretreatment,원표기 4x0429 · Alarm setting · Alarm delay manual operation pretreatment · Modbus reg 0429
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40430,AlaData.AlaSensorErrorTempOutdoorDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0430,4x0430,,,,0,,Alarm setting · Alarm delay sensor error outdoor air temperature,원표기 4x0430 · Alarm setting · Alarm delay sensor error outdoor air temperature · Modbus reg 0430
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40431,AlaData.AlaSensorErrorTempIntakeDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0431,4x0431,,,,0,,Alarm setting · Alarm delay sensor error intake air temperature,원표기 4x0431 · Alarm setting · Alarm delay sensor error intake air temperature · Modbus reg 0431
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40432,AlaData.AlaSensorErrorTempSupplyDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0432,4x0432,,,,0,,Alarm setting · Alarm delay sensor error supply air temperature,원표기 4x0432 · Alarm setting · Alarm delay sensor error supply air temperature · Modbus reg 0432
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40433,AlaData.AlaSensorErrorTempExhaustDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0433,4x0433,,,,0,,Alarm setting · Alarm delay sensor error exhaust air temperature,원표기 4x0433 · Alarm setting · Alarm delay sensor error exhaust air temperature · Modbus reg 0433
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40434,AlaData.AlaSensorErrorTempExtractDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0434,4x0434,,,,0,,Alarm setting · Alarm delay sensor error extract air temperature,원표기 4x0434 · Alarm setting · Alarm delay sensor error extract air temperature · Modbus reg 0434
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40435,AlaData.AlaSensorErrorTempRoom1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0435,4x0435,,,,0,,Alarm setting · Alarm delay sensor error room temperature 1,원표기 4x0435 · Alarm setting · Alarm delay sensor error room temperature 1 · Modbus reg 0435
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40436,AlaData.AlaSensorErrorTempRoom2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0436,4x0436,,,,0,,Alarm setting · Alarm delay sensor error room temperature 2,원표기 4x0436 · Alarm setting · Alarm delay sensor error room temperature 2 · Modbus reg 0436
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40437,AlaData.AlaSensorErrorTempRoom3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0437,4x0437,,,,0,,Alarm setting · Alarm delay sensor error room temperature 3,원표기 4x0437 · Alarm setting · Alarm delay sensor error room temperature 3 · Modbus reg 0437
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40438,AlaData.AlaSensorErrorTempRoom4DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0438,4x0438,,,,0,,Alarm setting · Alarm delay sensor error room temperature 4,원표기 4x0438 · Alarm setting · Alarm delay sensor error room temperature 4 · Modbus reg 0438
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40439,AlaData.AlaSensorErrorPressureSAFDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0439,4x0439,,,,0,,Alarm setting · Alarm delay sensor error pressure supply air,원표기 4x0439 · Alarm setting · Alarm delay sensor error pressure supply air · Modbus reg 0439
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40440,AlaData.AlaSensorErrorPressureEAFDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0440,4x0440,,,,0,,Alarm setting · Alarm delay sensor error pressure extract air,원표기 4x0440 · Alarm setting · Alarm delay sensor error pressure extract air · Modbus reg 0440
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40441,AlaData.AlaSensorErrorFlowSAFDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0441,4x0441,,,,0,,Alarm setting · Alarm delay sensor error flow supply air,원표기 4x0441 · Alarm setting · Alarm delay sensor error flow supply air · Modbus reg 0441
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40442,AlaData.AlaSensorErrorFlowEAFDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0442,4x0442,,,,0,,Alarm setting · Alarm delay sensor error flow extract air,원표기 4x0442 · Alarm setting · Alarm delay sensor error flow extract air · Modbus reg 0442
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40443,AlaData.AlaSensorPressureExchangerSAFDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0443,4x0443,,,,0,,Alarm setting · Alarm delay sensor error flow exchanger supply air,원표기 4x0443 · Alarm setting · Alarm delay sensor error flow exchanger supply air · Modbus reg 0443
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40444,AlaData.AlaSensorPressureExchangerEAFDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0444,4x0444,,,,0,,Alarm setting · Alarm delay sensor error pressure exchanger extract air,원표기 4x0444 · Alarm setting · Alarm delay sensor error pressure exchanger extract air · Modbus reg 0444
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40445,AlaData.AlaSensorErrorTempDeicingDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0445,4x0445,,,,0,,Alarm setting · Alarm delay sensor error defrosting temperature,원표기 4x0445 · Alarm setting · Alarm delay sensor error defrosting temperature · Modbus reg 0445
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40446,AlaData.AlaSensorErrorTempFrost1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0446,4x0446,,,,0,,Alarm setting · Alarm delay sensor error freeze protection temperature 1,원표기 4x0446 · Alarm setting · Alarm delay sensor error freeze protection temperature 1 · Modbus reg 0446
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40447,AlaData.AlaSensorErrorTempFrost2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0447,4x0447,,,,0,,Alarm setting · Alarm delay sensor error freeze protection temperature 2,원표기 4x0447 · Alarm setting · Alarm delay sensor error freeze protection temperature 2 · Modbus reg 0447
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40448,AlaData.AlaSensorErrorTempFrost3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0448,4x0448,,,,0,,Alarm setting · Alarm delay sensor error freeze protection temperature 3,원표기 4x0448 · Alarm setting · Alarm delay sensor error freeze protection temperature 3 · Modbus reg 0448
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40449,AlaData.AlaSensorErrorCO2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0449,4x0449,,,,0,,Alarm setting · Alarm delay sensor error CO2 room/extract air,원표기 4x0449 · Alarm setting · Alarm delay sensor error CO2 room/extract air · Modbus reg 0449
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40450,AlaData.AlaSensorErrorHumidityRoomDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0450,4x0450,,,,0,,Alarm setting · Alarm delay sensor error humidity room/extract air,원표기 4x0450 · Alarm setting · Alarm delay sensor error humidity room/extract air · Modbus reg 0450
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40451,AlaData.AlaSensorErrorHumidityDuctDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0451,4x0451,,,,0,,Alarm setting · Alarm delay sensor error humidity supply air,원표기 4x0451 · Alarm setting · Alarm delay sensor error humidity supply air · Modbus reg 0451
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40452,AlaData.AlaSensorErrorTempExtraControllerDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0452,4x0452,,,,0,,Alarm setting · Alarm delay sensor error extra controller,원표기 4x0452 · Alarm setting · Alarm delay sensor error extra controller · Modbus reg 0452
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40453,AlaData.AlaSensorErrorExtCtrlSAFDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0453,4x0453,,,,0,,Alarm setting · Alarm delay signal error external control supply air fan,원표기 4x0453 · Alarm setting · Alarm delay signal error external control supply air fan · Modbus reg 0453
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40454,AlaData.AlaSensorErrorExtCtrlEAFDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0454,4x0454,,,,0,,Alarm setting · Alarm delay signal error external control extract air fan,원표기 4x0454 · Alarm setting · Alarm delay signal error external control extract air fan · Modbus reg 0454
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40455,AlaData.AlaSensorErrorHumidityOutdoorDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0455,4x0455,,,,0,,Alarm setting · Alarm delay sensor error humidity outdoor,원표기 4x0455 · Alarm setting · Alarm delay sensor error humidity outdoor · Modbus reg 0455
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40456,AlaData.AlaSensorErrorTempExtraSensor1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0456,4x0456,,,,0,,Alarm setting · Alarm delay sensor error extra sensor 1,원표기 4x0456 · Alarm setting · Alarm delay sensor error extra sensor 1 · Modbus reg 0456
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40457,AlaData.AlaSensorErrorTempExtraSensor2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0457,4x0457,,,,0,,Alarm setting · Alarm delay sensor error extra sensor 2,원표기 4x0457 · Alarm setting · Alarm delay sensor error extra sensor 2 · Modbus reg 0457
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40458,AlaData.AlaSensorErrorTempExtraSensor3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0458,4x0458,,,,0,,Alarm setting · Alarm delay sensor error extra sensor 3,원표기 4x0458 · Alarm setting · Alarm delay sensor error extra sensor 3 · Modbus reg 0458
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40459,AlaData.AlaSensorErrorTempExtraSensor4DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0459,4x0459,,,,0,,Alarm setting · Alarm delay sensor error extra sensor 4,원표기 4x0459 · Alarm setting · Alarm delay sensor error extra sensor 4 · Modbus reg 0459
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40460,AlaData.AlaSensorErrorTempExtraSensor5DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0460,4x0460,,,,0,,Alarm setting · Alarm delay sensor error extra sensor 5,원표기 4x0460 · Alarm setting · Alarm delay sensor error extra sensor 5 · Modbus reg 0460
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40461,AlaData.AlaSensorErrorExtSupplySetpDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0461,4x0461,,,,0,,Alarm setting · Alarm delay sensor error external temperature setpoint,원표기 4x0461 · Alarm setting · Alarm delay sensor error external temperature setpoint · Modbus reg 0461
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40462,AlaData.AlaSensorErrorExtFlowSetpointDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0462,4x0462,,,,0,,Alarm setting · Alarm delay signal error external flow setpoint,원표기 4x0462 · Alarm setting · Alarm delay signal error external flow setpoint · Modbus reg 0462
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40463,AlaData.AlaSensorErrorFilterGuard1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0463,4x0463,,,,0,,Alarm setting · Alarm delay sensor error pressure filter supply air,원표기 4x0463 · Alarm setting · Alarm delay sensor error pressure filter supply air · Modbus reg 0463
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40464,AlaData.AlaSensorErrorFilterGuard2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0464,4x0464,,,,0,,Alarm setting · Alarm delay sensor error pressure filter extract air,원표기 4x0464 · Alarm setting · Alarm delay sensor error pressure filter extract air · Modbus reg 0464
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40465,AlaData.AlaSensorErrorTempEfficiencyDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0465,4x0465,,,,0,,Alarm setting · Alarm delay sensor error efficiency temperature exchanger,원표기 4x0465 · Alarm setting · Alarm delay sensor error efficiency temperature exchanger · Modbus reg 0465
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40466,AlaData.AlaCommErrorDeviceDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0466,4x0466,,,,0,,Alarm setting · Alarm delay communication fault device,원표기 4x0466 · Alarm setting · Alarm delay communication fault device · Modbus reg 0466
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40467,AlaData.AlaMalfunctionExtraControllerDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0467,4x0467,,,,0,,Alarm setting · Alarm delay malfunction extra controller,원표기 4x0467 · Alarm setting · Alarm delay malfunction extra controller · Modbus reg 0467
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40468,AlaData.AlaInternalErrorDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0468,4x0468,,,,0,,Alarm setting · Alarm delay internal error,원표기 4x0468 · Alarm setting · Alarm delay internal error · Modbus reg 0468
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40469,AlaData.AlaSmokeDetectorServiceDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0469,4x0469,,,,0,,Alarm setting · Alarm delay service smoke detector,원표기 4x0469 · Alarm setting · Alarm delay service smoke detector · Modbus reg 0469
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40470,AlaData.AlaSmokeDetectorErrorDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0470,4x0470,,,,0,,Alarm setting · Alarm delay connection error smoke detector,원표기 4x0470 · Alarm setting · Alarm delay connection error smoke detector · Modbus reg 0470
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40471,AlaData.AlaMalfunctionPreheaterDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0471,4x0471,,,,0,,Alarm setting · Alarm delay malfunction preheater,원표기 4x0471 · Alarm setting · Alarm delay malfunction preheater · Modbus reg 0471
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40472,AlaData.AlaCommunicationFaultBMSDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0472,4x0472,,,,0,,Alarm setting · Alarm delay communication fault BMS master,원표기 4x0472 · Alarm setting · Alarm delay communication fault BMS master · Modbus reg 0472
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40473,AlaData.AlaLeakageHeaterValveDelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0473,4x0473,,,,0,,Alarm setting · Alarm delay leakage heater valve,원표기 4x0473 · Alarm setting · Alarm delay leakage heater valve · Modbus reg 0473
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40474,AlaData.AlaSensorErrorTempPreheatDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,41,,,,,,,,,,,,,reg 0474,4x0474,,,,0,,Alarm setting · Alarm delay sensor error preheater temperature,원표기 4x0474 · Alarm setting · Alarm delay sensor error preheater temperature · Modbus reg 0474
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40475,AlaData.AlaMalfunctionSAF6DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0475,4x0475,,,,0,,Alarm setting · Alarm delay malfunction supply air fan 6,원표기 4x0475 · Alarm setting · Alarm delay malfunction supply air fan 6 · Modbus reg 0475
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40476,AlaData.AlaMalfunctionSAF7DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0476,4x0476,,,,0,,Alarm setting · Alarm delay malfunction supply air fan 7,원표기 4x0476 · Alarm setting · Alarm delay malfunction supply air fan 7 · Modbus reg 0476
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40477,AlaData.AlaMalfunctionSAF8DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0477,4x0477,,,,0,,Alarm setting · Alarm delay Malfunction supply air fan 8,원표기 4x0477 · Alarm setting · Alarm delay Malfunction supply air fan 8 · Modbus reg 0477
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40478,AlaData.AlaMalfunctionEAF6DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0478,4x0478,,,,0,,Alarm setting · Alarm delay malfunction extract air fan 6,원표기 4x0478 · Alarm setting · Alarm delay malfunction extract air fan 6 · Modbus reg 0478
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40479,AlaData.AlaMalfunctionEAF7DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0479,4x0479,,,,0,,Alarm setting · Alarm delay malfunction extract air fan 7,원표기 4x0479 · Alarm setting · Alarm delay malfunction extract air fan 7 · Modbus reg 0479
