modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40480,AlaData.AlaMalfunctionEAF8DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0480,4x0480,,,,0,,Alarm setting · Alarm delay malfunction extract air fan 8,원표기 4x0480 · Alarm setting · Alarm delay malfunction extract air fan 8 · Modbus reg 0480
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40481,AlaData.AlaAlarmSAF6DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0481,4x0481,,,,0,,Alarm setting · Alarm delay alarm supply air fan 6,원표기 4x0481 · Alarm setting · Alarm delay alarm supply air fan 6 · Modbus reg 0481
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40482,AlaData.AlaAlarmSAF7DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0482,4x0482,,,,0,,Alarm setting · Alarm delay alarm supply air fan 7,원표기 4x0482 · Alarm setting · Alarm delay alarm supply air fan 7 · Modbus reg 0482
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40483,AlaData.AlaAlarmSAF8DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0483,4x0483,,,,0,,Alarm setting · Alarm delay alarm supply air fan 8,원표기 4x0483 · Alarm setting · Alarm delay alarm supply air fan 8 · Modbus reg 0483
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40484,AlaData.AlaAlarmEAF6DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0484,4x0484,,,,0,,Alarm setting · Alarm delay alarm extract air fan 6,원표기 4x0484 · Alarm setting · Alarm delay alarm extract air fan 6 · Modbus reg 0484
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40485,AlaData.AlaAlarmEAF7DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0485,4x0485,,,,0,,Alarm setting · Alarm delay alarm extract air fan 7,원표기 4x0485 · Alarm setting · Alarm delay alarm extract air fan 7 · Modbus reg 0485
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40486,AlaData.AlaAlarmEAF8DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0486,4x0486,,,,0,,Alarm setting · Alarm delay alarm extract air fan 8,원표기 4x0486 · Alarm setting · Alarm delay alarm extract air fan 8 · Modbus reg 0486
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40487,AlaData.AlaWarningSAF6DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0487,4x0487,,,,0,,Alarm setting · Alarm delay warning supply air fan 6,원표기 4x0487 · Alarm setting · Alarm delay warning supply air fan 6 · Modbus reg 0487
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40488,AlaData.AlaWarningSAF7DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0488,4x0488,,,,0,,Alarm setting · Alarm delay warning supply air fan 7,원표기 4x0488 · Alarm setting · Alarm delay warning supply air fan 7 · Modbus reg 0488
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40489,AlaData.AlaWarningSAF8DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0489,4x0489,,,,0,,Alarm setting · Alarm delay warning supply air fan 8,원표기 4x0489 · Alarm setting · Alarm delay warning supply air fan 8 · Modbus reg 0489
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40490,AlaData.AlaWarningEAF6DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0490,4x0490,,,,0,,Alarm setting · Alarm delay warning extract air fan 6,원표기 4x0490 · Alarm setting · Alarm delay warning extract air fan 6 · Modbus reg 0490
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40491,AlaData.AlaWarningEAF7DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0491,4x0491,,,,0,,Alarm setting · Alarm delay warning extract air fan 7,원표기 4x0491 · Alarm setting · Alarm delay warning extract air fan 7 · Modbus reg 0491
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40492,AlaData.AlaWarningEAF8DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0492,4x0492,,,,0,,Alarm setting · Alarm delay warning extract air fan 8,원표기 4x0492 · Alarm setting · Alarm delay warning extract air fan 8 · Modbus reg 0492
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40493,AlaData.AlaMalfunctionHeatingZone1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0493,4x0493,,,,0,,Alarm setting · Alarm delay malfunction heating zone 1,원표기 4x0493 · Alarm setting · Alarm delay malfunction heating zone 1 · Modbus reg 0493
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40494,AlaData.AlaMalfunctionHeatingZone2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0494,4x0494,,,,0,,Alarm setting · Alarm delay malfunction heating zone 2,원표기 4x0494 · Alarm setting · Alarm delay malfunction heating zone 2 · Modbus reg 0494
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40495,AlaData.AlaMalfunctionHeatingZone3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0495,4x0495,,,,0,,Alarm setting · Alarm delay malfunction heating zone 3,원표기 4x0495 · Alarm setting · Alarm delay malfunction heating zone 3 · Modbus reg 0495
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40496,AlaData.AlaMalfunctionCoolingZone1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0496,4x0496,,,,0,,Alarm setting · Alarm delay malfunction cooling zone 1,원표기 4x0496 · Alarm setting · Alarm delay malfunction cooling zone 1 · Modbus reg 0496
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40497,AlaData.AlaMalfunctionCoolingZone2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0497,4x0497,,,,0,,Alarm setting · Alarm delay malfunction cooling zone 2,원표기 4x0497 · Alarm setting · Alarm delay malfunction cooling zone 2 · Modbus reg 0497
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40498,AlaData.AlaMalfunctionCoolingZone3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0498,4x0498,,,,0,,Alarm setting · Alarm delay malfunction cooling zone 3,원표기 4x0498 · Alarm setting · Alarm delay malfunction cooling zone 3 · Modbus reg 0498
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40499,AlaData.AlaControlErrorSupplyTempZone1DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0499,4x0499,,,,0,,Alarm setting · Alarm delay deviation alarm supply temperature zone 1,원표기 4x0499 · Alarm setting · Alarm delay deviation alarm supply temperature zone 1 · Modbus reg 0499
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40500,AlaData.AlaControlErrorSupplyTempZone2DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0500,4x0500,,,,0,,Alarm setting · Alarm delay deviation alarm supply temperature zone 2,원표기 4x0500 · Alarm setting · Alarm delay deviation alarm supply temperature zone 2 · Modbus reg 0500
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40501,AlaData.AlaControlErrorSupplyTempZone3DelayValue__,min,min,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0501,4x0501,,,,0,,Alarm setting · Alarm delay deviation alarm supply temperature zone 3,원표기 4x0501 · Alarm setting · Alarm delay deviation alarm supply temperature zone 3 · Modbus reg 0501
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40502,AlaData.AlaLowTempFrostGuardZone1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0502,4x0502,,,,0,,Alarm setting · Alarm delay freeze protection alarm zone 1,원표기 4x0502 · Alarm setting · Alarm delay freeze protection alarm zone 1 · Modbus reg 0502
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40503,AlaData.AlaLowTempFrostGuardZone2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0503,4x0503,,,,0,,Alarm setting · Alarm delay freeze protection alarm zone 2,원표기 4x0503 · Alarm setting · Alarm delay freeze protection alarm zone 2 · Modbus reg 0503
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40504,AlaData.AlaLowTempFrostGuardZone3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0504,4x0504,,,,0,,Alarm setting · Alarm delay freeze protection alarm zone 3,원표기 4x0504 · Alarm setting · Alarm delay freeze protection alarm zone 3 · Modbus reg 0504
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40505,AlaData.AlaElectricOverheatZone1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0505,4x0505,,,,0,,Alarm setting · Alarm delay electric heater is overheated zone 1,원표기 4x0505 · Alarm setting · Alarm delay electric heater is overheated zone 1 · Modbus reg 0505
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40506,AlaData.AlaElectricOverheatZone2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0506,4x0506,,,,0,,Alarm setting · Alarm delay electric heater is overheated zone 2,원표기 4x0506 · Alarm setting · Alarm delay electric heater is overheated zone 2 · Modbus reg 0506
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40507,AlaData.AlaElectricOverheatZone3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0507,4x0507,,,,0,,Alarm setting · Alarm delay electric heater is overheated zone 3,원표기 4x0507 · Alarm setting · Alarm delay electric heater is overheated zone 3 · Modbus reg 0507
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40508,AlaData.AlaSensorErrorTempSupplyZone1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0508,4x0508,,,,0,,Alarm setting · Alarm delay sensor error supply air temp zone 1,원표기 4x0508 · Alarm setting · Alarm delay sensor error supply air temp zone 1 · Modbus reg 0508
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40509,AlaData.AlaSensorErrorTempSupplyZone2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0509,4x0509,,,,0,,Alarm setting · Alarm delay sensor error supply air temp zone 2,원표기 4x0509 · Alarm setting · Alarm delay sensor error supply air temp zone 2 · Modbus reg 0509
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40510,AlaData.AlaSensorErrorTempSupplyZone3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0510,4x0510,,,,0,,Alarm setting · Alarm delay sensor error supply air temp zone 3,원표기 4x0510 · Alarm setting · Alarm delay sensor error supply air temp zone 3 · Modbus reg 0510
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40511,AlaData.AlaSensorErrorTempRoomZone1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0511,4x0511,,,,0,,Alarm setting · Alarm delay sensor error room temp zone 1,원표기 4x0511 · Alarm setting · Alarm delay sensor error room temp zone 1 · Modbus reg 0511
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40512,AlaData.AlaSensorErrorTempRoomZone2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0512,4x0512,,,,0,,Alarm setting · Alarm delay sensor error room temp zone 2,원표기 4x0512 · Alarm setting · Alarm delay sensor error room temp zone 2 · Modbus reg 0512
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40513,AlaData.AlaSensorErrorTempRoomZone3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0513,4x0513,,,,0,,Alarm setting · Alarm delay sensor error room temp zone 3,원표기 4x0513 · Alarm setting · Alarm delay sensor error room temp zone 3 · Modbus reg 0513
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40514,AlaData.AlaSensorErrorTempExtractZone1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0514,4x0514,,,,0,,Alarm setting · Alarm delay sensor error extract temp zone 1,원표기 4x0514 · Alarm setting · Alarm delay sensor error extract temp zone 1 · Modbus reg 0514
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40515,AlaData.AlaSensorErrorTempExtractZone2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0515,4x0515,,,,0,,Alarm setting · Alarm delay sensor error extract temp zone 2,원표기 4x0515 · Alarm setting · Alarm delay sensor error extract temp zone 2 · Modbus reg 0515
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40516,AlaData.AlaSensorErrorTempExtractZone3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0516,4x0516,,,,0,,Alarm setting · Alarm delay sensor error extract temp zone 3,원표기 4x0516 · Alarm setting · Alarm delay sensor error extract temp zone 3 · Modbus reg 0516
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40517,AlaData.AlaSensorErrorTempFrostZone1DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0517,4x0517,,,,0,,Alarm setting · Alarm delay sensor error freeze protection zone 1,원표기 4x0517 · Alarm setting · Alarm delay sensor error freeze protection zone 1 · Modbus reg 0517
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40518,AlaData.AlaSensorErrorTempFrostZone2DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0518,4x0518,,,,0,,Alarm setting · Alarm delay sensor error freeze protection zone 2,원표기 4x0518 · Alarm setting · Alarm delay sensor error freeze protection zone 2 · Modbus reg 0518
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40519,AlaData.AlaSensorErrorTempFrostZone3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0519,4x0519,,,,0,,Alarm setting · Alarm delay sensor error freeze protection zone 3,원표기 4x0519 · Alarm setting · Alarm delay sensor error freeze protection zone 3 · Modbus reg 0519
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40520,AlaData.AlaSignalErrorFeedbackCoolerValveDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0520,4x0520,,,,0,,Alarm setting · Alarm delay signal error feedback cooler valve,원표기 4x0520 · Alarm setting · Alarm delay signal error feedback cooler valve · Modbus reg 0520
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40521,AlaData.AlaSignalErrorFeedbackOutdoorDamperDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0521,4x0521,,,,0,,Alarm setting · Alarm delay signal error feedback outdoor air damper,원표기 4x0521 · Alarm setting · Alarm delay signal error feedback outdoor air damper · Modbus reg 0521
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40522,AlaData.AlaSignalErrorFeedbackRecircDamperDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,42,,,,,,,,,,,,,reg 0522,4x0522,,,,0,,Alarm setting · Alarm delay signal error feedback recirculation damper,원표기 4x0522 · Alarm setting · Alarm delay signal error feedback recirculation damper · Modbus reg 0522
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40523,AlaData.AlaDeviceWarningDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0523,4x0523,,,,0,,Alarm setting · Alarm delay device warning,원표기 4x0523 · Alarm setting · Alarm delay device warning · Modbus reg 0523
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40524,AlaData.AlaDeviceAlarmDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0524,4x0524,,,,0,,Alarm setting · Alarm delay device alarm,원표기 4x0524 · Alarm setting · Alarm delay device alarm · Modbus reg 0524
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40525,AlaData.AlaEATROverpressureDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0525,4x0525,,,,0,,Alarm setting · Alarm delay high pressure EATR,원표기 4x0525 · Alarm setting · Alarm delay high pressure EATR · Modbus reg 0525
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40526,AlaData.AlaSensorErrorEATRDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0526,4x0526,,,,0,,Alarm setting · Alarm delay sensor error pressure EATR,원표기 4x0526 · Alarm setting · Alarm delay sensor error pressure EATR · Modbus reg 0526
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40527,AlaData.AlaFailSafeDelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0527,4x0527,,,,0,,Alarm setting · Alarm delay fail-safe airflow/temperature control,원표기 4x0527 · Alarm setting · Alarm delay fail-safe airflow/temperature control · Modbus reg 0527
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40528,AlaData.AlaFilterGuard3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0528,4x0528,,,,0,,Alarm setting · Alarm delay pre-filter alarm supply air,원표기 4x0528 · Alarm setting · Alarm delay pre-filter alarm supply air · Modbus reg 0528
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40529,AlaData.AlaFilterGuard4DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0529,4x0529,,,,0,,Alarm setting · Alarm delay end-filter alarm supply air,원표기 4x0529 · Alarm setting · Alarm delay end-filter alarm supply air · Modbus reg 0529
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40530,AlaData.AlaFilterGuard5DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0530,4x0530,,,,0,,Alarm setting · Alarm delay pre-filter alarm extract air,원표기 4x0530 · Alarm setting · Alarm delay pre-filter alarm extract air · Modbus reg 0530
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40531,AlaData.AlaSensorErrorFilterGuard3DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0531,4x0531,,,,0,,Alarm setting · Alarm delay sensor error pressure pre-filter supply air,원표기 4x0531 · Alarm setting · Alarm delay sensor error pressure pre-filter supply air · Modbus reg 0531
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40532,AlaData.AlaSensorErrorFilterGuard4DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0532,4x0532,,,,0,,Alarm setting · Alarm delay sensor error pressure end-filter supply air,원표기 4x0532 · Alarm setting · Alarm delay sensor error pressure end-filter supply air · Modbus reg 0532
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40533,AlaData.AlaSensorErrorFilterGuard5DelayValue__,s,sec,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0533,4x0533,,,,0,,Alarm setting · Alarm delay sensor error pressure pre-filter extract air,원표기 4x0533 · Alarm setting · Alarm delay sensor error pressure pre-filter extract air · Modbus reg 0533
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40537,VentSettings.SAirFlowK(10)_,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0537,4x0537,"AV, 30537",,,0,,Flow calculation · K-constant for calculating air flow: SAF pressure airflow = S AirFlowK * A AI SAFPressure^S AirFlowx _ _ _ _,"원표기 4x0537 · BACnet AV, 30537 · Flow calculation · K-constant for calculating air flow: SAF pressure airflow = S AirFlowK * A AI SAFPressure^S AirFlowx _ _ _ _ · Modbus reg 0537"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40538,VentSettings.SAirFlowX(10)_,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0538,4x0538,"AV, 30538",,,0,,Flow calculation · X-constant for calculating air flow: SAF pressure,"원표기 4x0538 · BACnet AV, 30538 · Flow calculation · X-constant for calculating air flow: SAF pressure · Modbus reg 0538"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40539,VentSettings.SAirFlowK(11)_,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0539,4x0539,"AV, 30539",,,0,,Flow calculation · K-constant for calculating air flow: EAF pressure,"원표기 4x0539 · BACnet AV, 30539 · Flow calculation · K-constant for calculating air flow: EAF pressure · Modbus reg 0539"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40540,VentSettings.SAirFlowX(11)_,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0540,4x0540,"AV, 30540",,,0,,Flow calculation · X-constant for calculating air flow: EAF pressure,"원표기 4x0540 · BACnet AV, 30540 · Flow calculation · X-constant for calculating air flow: EAF pressure · Modbus reg 0540"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40541,VentSettings.SAirFlowK(12)_,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0541,4x0541,"AV, 30541",,,0,,Flow calculation · K-constant for calculating air flow: Supply air flow,"원표기 4x0541 · BACnet AV, 30541 · Flow calculation · K-constant for calculating air flow: Supply air flow · Modbus reg 0541"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40542,VentSettings.SAirFlowX(12)_,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0542,4x0542,"AV, 30542",,,0,,Flow calculation · X-constant for calculating air flow: Supply air flow,"원표기 4x0542 · BACnet AV, 30542 · Flow calculation · X-constant for calculating air flow: Supply air flow · Modbus reg 0542"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40543,VentSettings.SAirFlowK(13)_,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0543,4x0543,"AV, 30543",,,0,,Flow calculation · K-constant for calculating air flow: Extract air flow,"원표기 4x0543 · BACnet AV, 30543 · Flow calculation · K-constant for calculating air flow: Extract air flow · Modbus reg 0543"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40544,VentSettings.SAirFlowX(13)_,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0544,4x0544,"AV, 30544",,,0,,Flow calculation · X-constant for calculating air flow: Extract air flow,"원표기 4x0544 · BACnet AV, 30544 · Flow calculation · X-constant for calculating air flow: Extract air flow · Modbus reg 0544"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40545,VentSettings.SAirFlowK(14)_,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0545,4x0545,"AV, 30545",,,0,,Flow calculation · K-constant for calculating air flow: Exchanger supply flow,"원표기 4x0545 · BACnet AV, 30545 · Flow calculation · K-constant for calculating air flow: Exchanger supply flow · Modbus reg 0545"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40546,VentSettings.SAirFlowX(14)_,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0546,4x0546,"AV, 30546",,,0,,Flow calculation · X-constant for calculating air flow: Exchanger supply flow,"원표기 4x0546 · BACnet AV, 30546 · Flow calculation · X-constant for calculating air flow: Exchanger supply flow · Modbus reg 0546"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40547,VentSettings.SAirFlowK(15)_,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0547,4x0547,"AV, 30547",,,0,,Flow calculation · K-constant for calculating air flow: Exchanger extract pressure,"원표기 4x0547 · BACnet AV, 30547 · Flow calculation · K-constant for calculating air flow: Exchanger extract pressure · Modbus reg 0547"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40548,VentSettings.SAirFlowX(15)_,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0548,4x0548,"AV, 30548",,,0,,Flow calculation · X-constant for calculating air flow: Exchanger extract pressure,"원표기 4x0548 · BACnet AV, 30548 · Flow calculation · X-constant for calculating air flow: Exchanger extract pressure · Modbus reg 0548"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40549,VentSettings.SDOSelectSeqPumpY1(0)__,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0549,4x0549,"MSV, 30549",,,3,,Operation override · Running mode pump sequence-A Modbus 0=Manual off 1=Manual on 2=Auto Bacnet +1 offset for corresponding Modbus,"원표기 4x0549 · BACnet MSV, 30549 · Operation override · Running mode pump sequence-A Modbus 0=Manual off 1=Manual on 2=Auto Bacnet +1 offset for corresponding Modbus · Modbus reg 0549"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40550,VentSettings.SDOSelectSeqPumpY2__,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0550,4x0550,"MSV, 30550",,,0,,Operation override · Running mode pump sequence-B (See signal list for DOSelect SeqPumpY1(0)) _,"원표기 4x0550 · BACnet MSV, 30550 · Operation override · Running mode pump sequence-B (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0550"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40551,VentSettings.SDOSelectSeqPumpY3__,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0551,4x0551,"MSV, 30551",,,0,,Operation override · Running mode pump sequence-C (See signal list for DOSelect SeqPumpY1(0)) _,"원표기 4x0551 · BACnet MSV, 30551 · Operation override · Running mode pump sequence-C (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0551"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40552,VentSettings.SDOSelectSeqPumpY4__,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0552,4x0552,"MSV, 30552",,,0,,Operation override · Running mode pump sequence-D (See signal list for DOSelect SeqPumpY1(0)) _,"원표기 4x0552 · BACnet MSV, 30552 · Operation override · Running mode pump sequence-D (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0552"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40553,VentSettings.SDOSelectSeqPumpY5__,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0553,4x0553,"MSV, 30553",,,0,,Operation override · Running mode pump sequence-E (See signal list for DOSelect SeqPumpY1(0)) _,"원표기 4x0553 · BACnet MSV, 30553 · Operation override · Running mode pump sequence-E (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0553"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40554,VentSettings.SDOSelectSeqPumpY6__,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0554,4x0554,"MSV, 30554",,,0,,Operation override · Running mode pump sequence-F (See signal list for DOSelect SeqPumpY1(0)) _,"원표기 4x0554 · BACnet MSV, 30554 · Operation override · Running mode pump sequence-F (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0554"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40555,VentSettings.SDOSelectSeqPumpY7__,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0555,4x0555,"MSV, 30555",,,0,,Operation override · Running mode pump sequence-G (See signal list for DOSelect SeqPumpY1(0)) _,"원표기 4x0555 · BACnet MSV, 30555 · Operation override · Running mode pump sequence-G (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0555"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40556,VentSettings.SDOSelectSeqPumpY8__,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0556,4x0556,"MSV, 30556",,,0,,Operation override · Running mode pump sequence-H (See signal list for DOSelect SeqPumpY1(0)) _,"원표기 4x0556 · BACnet MSV, 30556 · Operation override · Running mode pump sequence-H (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0556"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40557,VentSettings.SDOSelectSeqPumpY9__,,,Systemair_Access_Communication_153831-A011.pdf,43,,,,,,,,,,,,,reg 0557,4x0557,"MSV, 30557",,,0,,Operation override · Running mode pump sequence-I (See signal list for DOSelect SeqPumpY1(0)) _,"원표기 4x0557 · BACnet MSV, 30557 · Operation override · Running mode pump sequence-I (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0557"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40558,VentSettings.SDOSelectSeqPumpY10__,,,Systemair_Access_Communication_153831-A011.pdf,44,,,,,,,,,,,,,reg 0558,4x0558,"MSV, 30558",,,0,,Operation override · Running mode pump sequence-J (See signal list for DOSelect SeqPumpY1(0)) _,"원표기 4x0558 · BACnet MSV, 30558 · Operation override · Running mode pump sequence-J (See signal list for DOSelect SeqPumpY1(0)) _ · Modbus reg 0558"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40559,VentSettings.SDOSelectRecirculationAirDamper__,,,Systemair_Access_Communication_153831-A011.pdf,44,,,,,,,,,,,,,reg 0559,4x0559,"MSV, 30559",,,3,,Operation override · Running mode recirculation damper: Modbus 0=Close 1=Open 2=Auto Bacnet +1 offset for corresponding Modbus,"원표기 4x0559 · BACnet MSV, 30559 · Operation override · Running mode recirculation damper: Modbus 0=Close 1=Open 2=Auto Bacnet +1 offset for corresponding Modbus · Modbus reg 0559"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40560,VentSettings.SDOSelectOutdoorAirDamper__,,,Systemair_Access_Communication_153831-A011.pdf,44,,,,,,,,,,,,,reg 0560,4x0560,"MSV, 30560",,,0,,Operation override · Running mode outdoor air damper: (See signal list for DOSelect RecirculationAirDamper) _,"원표기 4x0560 · BACnet MSV, 30560 · Operation override · Running mode outdoor air damper: (See signal list for DOSelect RecirculationAirDamper) _ · Modbus reg 0560"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40561,VentSettings.SDOSelectExhaustAirDamper__,,,Systemair_Access_Communication_153831-A011.pdf,44,,,,,,,,,,,,,reg 0561,4x0561,"MSV, 30561",,,0,,Operation override · Running mode exhaust air damper: (See signal list for DOSelect RecirculationAirDamper) _,"원표기 4x0561 · BACnet MSV, 30561 · Operation override · Running mode exhaust air damper: (See signal list for DOSelect RecirculationAirDamper) _ · Modbus reg 0561"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40562,VentSettings.SDOSelectHumidityStart__,,,Systemair_Access_Communication_153831-A011.pdf,44,,,,,,,,,,,,,reg 0562,4x0562,"MSV, 30562",,,0,,Operation override · Running mode humidity start signal (See signal list for DOSelect RecirculationAirDamper) _,"원표기 4x0562 · BACnet MSV, 30562 · Operation override · Running mode humidity start signal (See signal list for DOSelect RecirculationAirDamper) _ · Modbus reg 0562"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40563,VentSettings.SDOSelectChangeOver1__,,,Systemair_Access_Communication_153831-A011.pdf,44,,,,,,,,,,,,,reg 0563,4x0563,"MSV, 30563",,,3,,Operation override · Select changeOver 1 External Modbus 0=Heating 1=Cooling 2=Auto Bacnet +1 offset for corresponding Modbus,"원표기 4x0563 · BACnet MSV, 30563 · Operation override · Select changeOver 1 External Modbus 0=Heating 1=Cooling 2=Auto Bacnet +1 offset for corresponding Modbus · Modbus reg 0563"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40564,VentSettings.SDOSelectChangeOver2__,,,Systemair_Access_Communication_153831-A011.pdf,44,,,,,,,,,,,,,reg 0564,4x0564,"MSV, 30564",,,0,,Operation override · Select changeOver 2 External (See signal list for DOSelect ChangeOver1) _,"원표기 4x0564 · BACnet MSV, 30564 · Operation override · Select changeOver 2 External (See signal list for DOSelect ChangeOver1) _ · Modbus reg 0564"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40565,VentSettings.SAirUnitAutoMode_,,,Systemair_Access_Communication_153831-A011.pdf,44,,,,,,,,,,,,,reg 0565,4x0565,"MSV, 30565",,,6,,Operation override · Running mode air handling unit: Modbus 0=Off 1=Manual mode 2=Auto 3=Low speed 4=Normal speed 5=High speed Bacnet +1 offset for corresponding Modbus,"원표기 4x0565 · BACnet MSV, 30565 · Operation override · Running mode air handling unit: Modbus 0=Off 1=Manual mode 2=Auto 3=Low speed 4=Normal speed 5=High speed Bacnet +1 offset for corresponding Modbus · Modbus reg 0565"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40566,VentSettings.SAirUnitManual_,,,Systemair_Access_Communication_153831-A011.pdf,45,,,,,,,,,,,,,,4x0566,"MSV, 30566",,,7,Y,Operation override · Mode selection for air handling unit in running mode: manual mode Modbus 0=Stop 1=Starting up 2=Low speed run 3=Normal speed run 4=High speed run 5=Heating support run 6=Cooling support,"원표기 4x0566 · BACnet MSV, 30566 · Operation override · Mode selection for air handling unit in running mode: manual mode Modbus 0=Stop 1=Starting up 2=Low speed run 3=Normal speed run 4=High speed run 5=Heating support run 6=Cooling support "
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40567,VentSettings.SSAFAutoMode_,,,Systemair_Access_Communication_153831-A011.pdf,45,,,,,,,,,,,,,reg 0567,4x0567,"MSV, 30567",,,7,,"Operation override · Running mode supply air fan: 0=Off, 1=Manual output, 2=Auto, 3=Manual setpoint, 4=Low speed, 5=Normal speed, 6=High speed Bacnet +1 offset for corresponding Modbus","원표기 4x0567 · BACnet MSV, 30567 · Operation override · Running mode supply air fan: 0=Off, 1=Manual output, 2=Auto, 3=Manual setpoint, 4=Low speed, 5=Normal speed, 6=High speed Bacnet +1 offset for corresponding Modbus · Modbus reg 0567"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40568,VentSettings.SSAFManualSetpoint_,,P/Q,Systemair_Access_Communication_153831-A011.pdf,45,,,,,,,,,,,,,reg 0568,4x0568,"AV, 30568",,,0,,Operation override · Manual setpoint supply air fan if running mode: Manual setpoint,"원표기 4x0568 · BACnet AV, 30568 · Operation override · Manual setpoint supply air fan if running mode: Manual setpoint · Modbus reg 0568"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40569,VentSettings.SSAFManualOutput_,percent,%,Systemair_Access_Communication_153831-A011.pdf,45,,,,,,,,,,,,,reg 0569,4x0569,"AV, 30569",,,0,,Operation override · Manual output supply air fan if running mode: Manual output,"원표기 4x0569 · BACnet AV, 30569 · Operation override · Manual output supply air fan if running mode: Manual output · Modbus reg 0569"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40570,VentSettings.SEAFAutoMode_,,,Systemair_Access_Communication_153831-A011.pdf,45,,,,,,,,,,,,,reg 0570,4x0570,"MSV, 30570",,,0,,Operation override · Running mode extract air fan: (See signal list for SAFAutoMode),"원표기 4x0570 · BACnet MSV, 30570 · Operation override · Running mode extract air fan: (See signal list for SAFAutoMode) · Modbus reg 0570"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40571,VentSettings.SEAFManualSetpoint_,,P/Q,Systemair_Access_Communication_153831-A011.pdf,45,,,,,,,,,,,,,reg 0571,4x0571,"AV, 30571",,,0,,Operation override · Manual setpoint extract air fan if running mode: Manual setpoint,"원표기 4x0571 · BACnet AV, 30571 · Operation override · Manual setpoint extract air fan if running mode: Manual setpoint · Modbus reg 0571"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40572,VentSettings.SEAFManualOutput_,percent,%,Systemair_Access_Communication_153831-A011.pdf,45,,,,,,,,,,,,,reg 0572,4x0572,"AV, 30572",,,0,,Operation override · Manual output extract air fan if running mode: Manual output,"원표기 4x0572 · BACnet AV, 30572 · Operation override · Manual output extract air fan if running mode: Manual output · Modbus reg 0572"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40573,VentSettings.SExternalControl_,,,Systemair_Access_Communication_153831-A011.pdf,45,,,,,,,,,,,,,,4x0573,"MSV, 30573",,,7,Y,"Operation override · External control: Modbus 0=No External control, 1=Extended run speed 1, 2=Extended run speed 2, 3=Extended run speed 3, 4=External stop, 5=External stop with support control, 6=Start Fre","원표기 4x0573 · BACnet MSV, 30573 · Operation override · External control: Modbus 0=No External control, 1=Extended run speed 1, 2=Extended run speed 2, 3=Extended run speed 3, 4=External stop, 5=External stop with support control, 6=Start Fre"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40574,VentSettings.SAirUnitServiceStop_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0574,4x0574,"MSV, 30574",,,2,,Operation override · Stop the air handling unit with No 1 prio. Modbus 0 = No 1 = Yes Bacnet +1 offset for corresponding Modbus,"원표기 4x0574 · BACnet MSV, 30574 · Operation override · Stop the air handling unit with No 1 prio. Modbus 0 = No 1 = Yes Bacnet +1 offset for corresponding Modbus · Modbus reg 0574"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40575,VentSettings.SSeqPumpOutdLimitYx(1)_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0575,4x0575,"AV, 30575",,,0,,Unit setting · Outdoor temperature limit to allow pump stop sequence-A,"원표기 4x0575 · BACnet AV, 30575 · Unit setting · Outdoor temperature limit to allow pump stop sequence-A · Modbus reg 0575"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40576,VentSettings.SSeqPumpOutdLimitYx(2)_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0576,4x0576,"AV, 30576",,,0,,Unit setting · Outdoor temperature limit to allow pump stop sequence-B,"원표기 4x0576 · BACnet AV, 30576 · Unit setting · Outdoor temperature limit to allow pump stop sequence-B · Modbus reg 0576"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40577,VentSettings.SSeqPumpOutdLimitYx(3)_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0577,4x0577,"AV, 30577",,,0,,Unit setting · Outdoor temperature limit to allow pump stop sequence-C,"원표기 4x0577 · BACnet AV, 30577 · Unit setting · Outdoor temperature limit to allow pump stop sequence-C · Modbus reg 0577"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40578,VentSettings.SSeqPumpOutdLimitYx(4)_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0578,4x0578,"AV, 30578",,,0,,Unit setting · Outdoor temperature limit to allow pump stop sequence-D,"원표기 4x0578 · BACnet AV, 30578 · Unit setting · Outdoor temperature limit to allow pump stop sequence-D · Modbus reg 0578"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40579,VentSettings.SSeqPumpOutdLimitYx(5)_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0579,4x0579,"AV, 30579",,,0,,Unit setting · Outdoor temperature limit to allow pump stop sequence-E,"원표기 4x0579 · BACnet AV, 30579 · Unit setting · Outdoor temperature limit to allow pump stop sequence-E · Modbus reg 0579"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40580,VentSettings.SSeqPumpOutdLimitYx(6)_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0580,4x0580,"AV, 30580",,,0,,Unit setting · Outdoor temperature limit to allow pump stop sequence-F,"원표기 4x0580 · BACnet AV, 30580 · Unit setting · Outdoor temperature limit to allow pump stop sequence-F · Modbus reg 0580"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40581,VentSettings.SSeqPumpOutdLimitYx(7)_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0581,4x0581,"AV, 30581",,,0,,Unit setting · Outdoor temperature limit to allow pump stop sequence-G,"원표기 4x0581 · BACnet AV, 30581 · Unit setting · Outdoor temperature limit to allow pump stop sequence-G · Modbus reg 0581"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40582,VentSettings.SSeqPumpOutdLimitYx(8)_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0582,4x0582,"AV, 30582",,,0,,Unit setting · Outdoor temperature limit to allow pump stop sequence-H,"원표기 4x0582 · BACnet AV, 30582 · Unit setting · Outdoor temperature limit to allow pump stop sequence-H · Modbus reg 0582"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40583,VentSettings.SSeqPumpOutdLimitYx(9)_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0583,4x0583,"AV, 30583",,,0,,Unit setting · Outdoor temperature limit to allow pump stop sequence-I,"원표기 4x0583 · BACnet AV, 30583 · Unit setting · Outdoor temperature limit to allow pump stop sequence-I · Modbus reg 0583"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40584,VentSettings.SSeqPumpOutdLimitYx(10)_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0584,4x0584,"AV, 30584",,,0,,Unit setting · Outdoor temperature limit to allow pump stop sequence-J,"원표기 4x0584 · BACnet AV, 30584 · Unit setting · Outdoor temperature limit to allow pump stop sequence-J · Modbus reg 0584"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40585,VentSettings.SVentControl_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,,4x0585,"MSV, 30585",,,6,Y,Temperature setting · Select temperature control type: Modbus 0=Supply air 1=Supply air outdoor compensated 2=Room cascade 3=Extract air cascade 4=Room (summer) else supply air 5=Extract air (summer) else su,"원표기 4x0585 · BACnet MSV, 30585 · Temperature setting · Select temperature control type: Modbus 0=Supply air 1=Supply air outdoor compensated 2=Room cascade 3=Extract air cascade 4=Room (summer) else supply air 5=Extract air (summer) else su"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40586,VentSettings.SFanType_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,,4x0586,"MSV, 30586",,,7,Y,Fan setting · Select fan control type: Modbus 0=Pressure 1=Flow 2=Manual 3=External 4=Supply air pressure with extract air fan slave 5=Supply air pressure with extract air flow slave 6=Extract air pressure w,"원표기 4x0586 · BACnet MSV, 30586 · Fan setting · Select fan control type: Modbus 0=Pressure 1=Flow 2=Manual 3=External 4=Supply air pressure with extract air fan slave 5=Supply air pressure with extract air flow slave 6=Extract air pressure w"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40588,VentSettings.SSupplySetpoint_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0588,4x0588,"AV, 30588",,,0,,Temperature setting · Setpoint supply air temperature when constant supply air temperature function,"원표기 4x0588 · BACnet AV, 30588 · Temperature setting · Setpoint supply air temperature when constant supply air temperature function · Modbus reg 0588"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40589,VentSettings.SExtractSetpoint_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0589,4x0589,"AV, 30589",,,0,,Temperature setting · Setpoint extract air temperature if extract control,"원표기 4x0589 · BACnet AV, 30589 · Temperature setting · Setpoint extract air temperature if extract control · Modbus reg 0589"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40590,VentSettings.SSupplySetpointMax_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0590,4x0590,"AV, 30590",,,0,,Temperature setting · Max limit supply temperature setpoint if cascade control,"원표기 4x0590 · BACnet AV, 30590 · Temperature setting · Max limit supply temperature setpoint if cascade control · Modbus reg 0590"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40591,VentSettings.SSupplySetpointMin_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0591,4x0591,"AV, 30591",,,0,,Temperature setting · Min limit supply temperature setpoint if cascade control,"원표기 4x0591 · BACnet AV, 30591 · Temperature setting · Min limit supply temperature setpoint if cascade control · Modbus reg 0591"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40592,VentSettings.SSupplySetpOffsetLow_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0592,4x0592,"AV, 30592",,,0,,Temperature setting · Offset temperature setpoint if low speed,"원표기 4x0592 · BACnet AV, 30592 · Temperature setting · Offset temperature setpoint if low speed · Modbus reg 0592"
