modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40593,VentSettings.SSupplySetpOffsetHigh_,,,Systemair_Access_Communication_153831-A011.pdf,46,,,,,,,,,,,,,reg 0593,4x0593,"AV, 30593",,,0,,Temperature setting · Offset temperature setpoint if high speed,"원표기 4x0593 · BACnet AV, 30593 · Temperature setting · Offset temperature setpoint if high speed · Modbus reg 0593"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40594,VentSettings.SCurve1X1__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0594,4x0594,"AV, 30594",,,0,,Temperature setting · Outdoor compensation curve point 1 sensor value,"원표기 4x0594 · BACnet AV, 30594 · Temperature setting · Outdoor compensation curve point 1 sensor value · Modbus reg 0594"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40595,VentSettings.SCurve1X2__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0595,4x0595,"AV, 30595",,,0,,Temperature setting · Outdoor compensation curve point 2 sensor value,"원표기 4x0595 · BACnet AV, 30595 · Temperature setting · Outdoor compensation curve point 2 sensor value · Modbus reg 0595"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40596,VentSettings.SCurve1X3__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0596,4x0596,"AV, 30596",,,0,,Temperature setting · Outdoor compensation curve point 3 sensor value,"원표기 4x0596 · BACnet AV, 30596 · Temperature setting · Outdoor compensation curve point 3 sensor value · Modbus reg 0596"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40597,VentSettings.SCurve1X4__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0597,4x0597,"AV, 30597",,,0,,Temperature setting · Outdoor compensation curve point 4 sensor value,"원표기 4x0597 · BACnet AV, 30597 · Temperature setting · Outdoor compensation curve point 4 sensor value · Modbus reg 0597"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40598,VentSettings.SCurve1X5__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0598,4x0598,"AV, 30598",,,0,,Temperature setting · Outdoor compensation curve point 5 sensor value,"원표기 4x0598 · BACnet AV, 30598 · Temperature setting · Outdoor compensation curve point 5 sensor value · Modbus reg 0598"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40599,VentSettings.SCurve1X6__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0599,4x0599,"AV, 30599",,,0,,Temperature setting · Outdoor compensation curve point 6 sensor value,"원표기 4x0599 · BACnet AV, 30599 · Temperature setting · Outdoor compensation curve point 6 sensor value · Modbus reg 0599"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40600,VentSettings.SCurve1X7__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0600,4x0600,"AV, 30600",,,0,,Temperature setting · Outdoor compensation curve point 7 sensor value,"원표기 4x0600 · BACnet AV, 30600 · Temperature setting · Outdoor compensation curve point 7 sensor value · Modbus reg 0600"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40601,VentSettings.SCurve1X8__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0601,4x0601,"AV, 30601",,,0,,Temperature setting · Outdoor compensation curve point 8 sensor value,"원표기 4x0601 · BACnet AV, 30601 · Temperature setting · Outdoor compensation curve point 8 sensor value · Modbus reg 0601"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40602,VentSettings.SCurve1Y1__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0602,4x0602,"AV, 30602",,,0,,Temperature setting · Outdoor compensation curve point 1 setpoint,"원표기 4x0602 · BACnet AV, 30602 · Temperature setting · Outdoor compensation curve point 1 setpoint · Modbus reg 0602"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40603,VentSettings.SCurve1Y2__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0603,4x0603,"AV, 30603",,,0,,Temperature setting · Outdoor compensation curve point 2 setpoint,"원표기 4x0603 · BACnet AV, 30603 · Temperature setting · Outdoor compensation curve point 2 setpoint · Modbus reg 0603"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40604,VentSettings.SCurve1Y3__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0604,4x0604,"AV, 30604",,,0,,Temperature setting · Outdoor compensation curve point 3 setpoint,"원표기 4x0604 · BACnet AV, 30604 · Temperature setting · Outdoor compensation curve point 3 setpoint · Modbus reg 0604"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40605,VentSettings.SCurve1Y4__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0605,4x0605,"AV, 30605",,,0,,Temperature setting · Outdoor compensation curve point 4 setpoint,"원표기 4x0605 · BACnet AV, 30605 · Temperature setting · Outdoor compensation curve point 4 setpoint · Modbus reg 0605"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40606,VentSettings.SCurve1Y5__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0606,4x0606,"AV, 30606",,,0,,Temperature setting · Outdoor compensation curve point 5 setpoint,"원표기 4x0606 · BACnet AV, 30606 · Temperature setting · Outdoor compensation curve point 5 setpoint · Modbus reg 0606"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40607,VentSettings.SCurve1Y6__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0607,4x0607,"AV, 30607",,,0,,Temperature setting · Outdoor compensation curve point 6 setpoint,"원표기 4x0607 · BACnet AV, 30607 · Temperature setting · Outdoor compensation curve point 6 setpoint · Modbus reg 0607"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40608,VentSettings.SCurve1Y7__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0608,4x0608,"AV, 30608",,,0,,Temperature setting · Outdoor compensation curve point 7 setpoint,"원표기 4x0608 · BACnet AV, 30608 · Temperature setting · Outdoor compensation curve point 7 setpoint · Modbus reg 0608"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40609,VentSettings.SCurve1Y8__,,T,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0609,4x0609,"AV, 30609",,,0,,Temperature setting · Outdoor compensation curve point 8 setpoint,"원표기 4x0609 · BACnet AV, 30609 · Temperature setting · Outdoor compensation curve point 8 setpoint · Modbus reg 0609"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40610,VentSettings.SSAFSetpointSelect_,,,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0610,4x0610,"MSV, 30610",,,2,,Fan setting · Setpoint selection supply air fan: Modbus 0=Constant setpoints 1=Offset of normal speed setpoint Bacnet +1 offset for corresponding Modbus,"원표기 4x0610 · BACnet MSV, 30610 · Fan setting · Setpoint selection supply air fan: Modbus 0=Constant setpoints 1=Offset of normal speed setpoint Bacnet +1 offset for corresponding Modbus · Modbus reg 0610"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40611,VentSettings.SEAFSetpointSelect_,,,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0611,4x0611,"MSV, 30611",,,0,,Fan setting · Setpoint selection extract air fan: (See signal list for SAFSetpointSelect),"원표기 4x0611 · BACnet MSV, 30611 · Fan setting · Setpoint selection extract air fan: (See signal list for SAFSetpointSelect) · Modbus reg 0611"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40612,VentSettings.SSAFLowSpeedPressure(0)_,,P,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0612,4x0612,"AV, 30612",,,0,,Fan setting · Pressure setpoint supply air fan low speed,"원표기 4x0612 · BACnet AV, 30612 · Fan setting · Pressure setpoint supply air fan low speed · Modbus reg 0612"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40613,VentSettings.SSAFNormalSpeedPressure_,,P,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0613,4x0613,"AV, 30613",,,0,,Fan setting · Pressure setpoint supply air fan normal speed,"원표기 4x0613 · BACnet AV, 30613 · Fan setting · Pressure setpoint supply air fan normal speed · Modbus reg 0613"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40614,VentSettings.SSAFHighSpeedPressure_,,P,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0614,4x0614,"AV, 30614",,,0,,Fan setting · Pressure setpoint supply air fan high speed,"원표기 4x0614 · BACnet AV, 30614 · Fan setting · Pressure setpoint supply air fan high speed · Modbus reg 0614"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40615,VentSettings.SEAFLowSpeedPressure(0)_,,P,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0615,4x0615,"AV, 30615",,,0,,Fan setting · Pressure setpoint extract air fan low speed,"원표기 4x0615 · BACnet AV, 30615 · Fan setting · Pressure setpoint extract air fan low speed · Modbus reg 0615"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40616,VentSettings.SEAFNormalSpeedPressure_,,P,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0616,4x0616,"AV, 30616",,,0,,Fan setting · Pressure setpoint extract air fan normal speed,"원표기 4x0616 · BACnet AV, 30616 · Fan setting · Pressure setpoint extract air fan normal speed · Modbus reg 0616"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40617,VentSettings.SEAFHighSpeedPressure_,,P,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0617,4x0617,"AV, 30617",,,0,,Fan setting · Pressure setpoint extract air fan high speed,"원표기 4x0617 · BACnet AV, 30617 · Fan setting · Pressure setpoint extract air fan high speed · Modbus reg 0617"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40618,VentSettings.SSAFLowspeedAirFlow(0)_,,Q,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0618,4x0618,"AV, 30618",,,0,,Fan setting · Flow setpoint supply air fan low speed,"원표기 4x0618 · BACnet AV, 30618 · Fan setting · Flow setpoint supply air fan low speed · Modbus reg 0618"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40619,VentSettings.SSAFNormalspeedAirFlow_,,Q,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0619,4x0619,"AV, 30619",,,0,,Fan setting · Flow setpoint supply air fan normal speed,"원표기 4x0619 · BACnet AV, 30619 · Fan setting · Flow setpoint supply air fan normal speed · Modbus reg 0619"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40620,VentSettings.SSAFHighspeedAirFlow_,,Q,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0620,4x0620,"AV, 30620",,,0,,Fan setting · Flow setpoint supply air fan high speed,"원표기 4x0620 · BACnet AV, 30620 · Fan setting · Flow setpoint supply air fan high speed · Modbus reg 0620"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40621,VentSettings.SEAFLowspeedAirFlow(0)_,,Q,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0621,4x0621,"AV, 30621",,,0,,Fan setting · Flow setpoint extract air fan low speed,"원표기 4x0621 · BACnet AV, 30621 · Fan setting · Flow setpoint extract air fan low speed · Modbus reg 0621"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40622,VentSettings.SEAFNormalspeedAirFlow_,,Q,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0622,4x0622,"AV, 30622",,,0,,Fan setting · Flow setpoint extract air fan normal speed,"원표기 4x0622 · BACnet AV, 30622 · Fan setting · Flow setpoint extract air fan normal speed · Modbus reg 0622"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40623,VentSettings.SEAFHighspeedAirFlow_,,Q,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0623,4x0623,"AV, 30623",,,0,,Fan setting · Flow setpoint extract air fan high speed,"원표기 4x0623 · BACnet AV, 30623 · Fan setting · Flow setpoint extract air fan high speed · Modbus reg 0623"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40624,VentSettings.SSAFLowSpeedOutput(0)_,percent,%,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0624,4x0624,"AV, 30624",,,0,,Fan setting · Output signal supply air fan low speed if manual control,"원표기 4x0624 · BACnet AV, 30624 · Fan setting · Output signal supply air fan low speed if manual control · Modbus reg 0624"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40625,VentSettings.SSAFNormalSpeedOutput_,percent,%,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0625,4x0625,"AV, 30625",,,0,,Fan setting · Output signal supply air fan normal speed if manual control,"원표기 4x0625 · BACnet AV, 30625 · Fan setting · Output signal supply air fan normal speed if manual control · Modbus reg 0625"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40626,VentSettings.SSAFHighspeedOutput_,percent,%,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0626,4x0626,"AV, 30626",,,0,,Fan setting · Output signal supply air fan high speed if manual control,"원표기 4x0626 · BACnet AV, 30626 · Fan setting · Output signal supply air fan high speed if manual control · Modbus reg 0626"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40627,VentSettings.SEAFLowSpeedOutput(0)_,percent,%,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0627,4x0627,"AV, 30627",,,0,,Fan setting · Output signal extract air fan low speed if manual control,"원표기 4x0627 · BACnet AV, 30627 · Fan setting · Output signal extract air fan low speed if manual control · Modbus reg 0627"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40628,VentSettings.SEAFNormalSpeedOutput_,percent,%,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0628,4x0628,"AV, 30628",,,0,,Fan setting · Output signal extract air fan normal speed if manual control,"원표기 4x0628 · BACnet AV, 30628 · Fan setting · Output signal extract air fan normal speed if manual control · Modbus reg 0628"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40629,VentSettings.SEAFHighspeedOutput_,percent,%,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0629,4x0629,"AV, 30629",,,0,,Fan setting · Output signal extract air fan high speed if manual control,"원표기 4x0629 · BACnet AV, 30629 · Fan setting · Output signal extract air fan high speed if manual control · Modbus reg 0629"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40630,VentSettings.SSAFLowSpeedPressureOffset_,,P,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0630,4x0630,"AV, 30630",,,0,,Fan setting · Offset supply air fan low speed if pressure control,"원표기 4x0630 · BACnet AV, 30630 · Fan setting · Offset supply air fan low speed if pressure control · Modbus reg 0630"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40631,VentSettings.SSAFHighSpeedPressureOffset_,,P,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0631,4x0631,"AV, 30631",,,0,,Fan setting · Offset supply air fan high speed if pressure control,"원표기 4x0631 · BACnet AV, 30631 · Fan setting · Offset supply air fan high speed if pressure control · Modbus reg 0631"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40632,VentSettings.SSAFLowSpeedAirFlowOffset_,,Q,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0632,4x0632,"AV, 30632",,,0,,Fan setting · Offset supply air fan low speed if flow control,"원표기 4x0632 · BACnet AV, 30632 · Fan setting · Offset supply air fan low speed if flow control · Modbus reg 0632"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40633,VentSettings.SSAFHighSpeedAirFlowOffset_,,Q,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0633,4x0633,"AV, 30633",,,0,,Fan setting · Offset supply air fan high speed if flow control,"원표기 4x0633 · BACnet AV, 30633 · Fan setting · Offset supply air fan high speed if flow control · Modbus reg 0633"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40634,VentSettings.SSAFLowSpeedOutputOffset_,percent,%,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0634,4x0634,"AV, 30634",,,0,,Fan setting · Offset supply air fan low speed if manual control,"원표기 4x0634 · BACnet AV, 30634 · Fan setting · Offset supply air fan low speed if manual control · Modbus reg 0634"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40635,VentSettings.SSAFHighSpeedOutputOffset_,percent,%,Systemair_Access_Communication_153831-A011.pdf,47,,,,,,,,,,,,,reg 0635,4x0635,"AV, 30635",,,0,,Fan setting · Offset supply air fan high speed if manual control,"원표기 4x0635 · BACnet AV, 30635 · Fan setting · Offset supply air fan high speed if manual control · Modbus reg 0635"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40636,VentSettings.SEAFLowSpeedPressureOffset_,,P,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0636,4x0636,"AV, 30636",,,0,,Fan setting · Offset extract air fan low speed if pressure control,"원표기 4x0636 · BACnet AV, 30636 · Fan setting · Offset extract air fan low speed if pressure control · Modbus reg 0636"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40637,VentSettings.SEAFHighSpeedPressureOffset_,,P,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0637,4x0637,"AV, 30637",,,0,,Fan setting · Offset extract air fan high speed if pressure control,"원표기 4x0637 · BACnet AV, 30637 · Fan setting · Offset extract air fan high speed if pressure control · Modbus reg 0637"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40638,VentSettings.SEAFLowSpeedAirFlowOffset_,,Q,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0638,4x0638,"AV, 30638",,,0,,Fan setting · Offset extract air fan low speed if flow control,"원표기 4x0638 · BACnet AV, 30638 · Fan setting · Offset extract air fan low speed if flow control · Modbus reg 0638"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40639,VentSettings.SEAFHighSpeedAirFlowOffset_,,Q,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0639,4x0639,"AV, 30639",,,0,,Fan setting · Offset extract air fan high speed if flow control,"원표기 4x0639 · BACnet AV, 30639 · Fan setting · Offset extract air fan high speed if flow control · Modbus reg 0639"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40640,VentSettings.SEAFLowSpeedOutputOffset_,percent,%,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0640,4x0640,"AV, 30640",,,0,,Fan setting · Offset extract air fan low speed if manual control,"원표기 4x0640 · BACnet AV, 30640 · Fan setting · Offset extract air fan low speed if manual control · Modbus reg 0640"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40641,VentSettings.SEAFHighSpeedOutputOffset_,percent,%,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0641,4x0641,"AV, 30641",,,0,,Fan setting · Offset extract air fan high speed if manual control,"원표기 4x0641 · BACnet AV, 30641 · Fan setting · Offset extract air fan high speed if manual control · Modbus reg 0641"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40642,VentSettings.SSAFModeFreeCool_,,,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,,4x0642,"MSV, 30642",,,6,Y,"Operation override · Selected speed in free cooling mode supply air fan: Modbus 0=Off/Auto, normal setpoint 1=Manual setpoint 2=Manual output 3=Low speed setpoint 4=Normal speed setpoint 5=High speed setpoin","원표기 4x0642 · BACnet MSV, 30642 · Operation override · Selected speed in free cooling mode supply air fan: Modbus 0=Off/Auto, normal setpoint 1=Manual setpoint 2=Manual output 3=Low speed setpoint 4=Normal speed setpoint 5=High speed setpoin"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40643,VentSettings.SSAFManSetpFreeCool_,,P/Q,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0643,4x0643,"AV, 30643",,,0,,Operation override · Manual setpoint in free cooling mode supply air fan,"원표기 4x0643 · BACnet AV, 30643 · Operation override · Manual setpoint in free cooling mode supply air fan · Modbus reg 0643"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40644,VentSettings.SSAFManOutFreeCool_,percent,%,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0644,4x0644,"AV, 30644",,,0,,Operation override · Manual output in free cooling mode supply air fan,"원표기 4x0644 · BACnet AV, 30644 · Operation override · Manual output in free cooling mode supply air fan · Modbus reg 0644"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40645,VentSettings.SSAFModeFire_,,,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0645,4x0645,"MSV, 30645",,,0,,Operation override · Selected speed in fire mode supply air fan: (See signal list for SAFModeFreeCool),"원표기 4x0645 · BACnet MSV, 30645 · Operation override · Selected speed in fire mode supply air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0645"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40646,VentSettings.SSAFManSetpFire_,,P/Q,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0646,4x0646,"AV, 30646",,,0,,Operation override · Manual setpoint in fire mode supply air fan,"원표기 4x0646 · BACnet AV, 30646 · Operation override · Manual setpoint in fire mode supply air fan · Modbus reg 0646"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40647,VentSettings.SSAFManOutFire_,percent,%,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0647,4x0647,"AV, 30647",,,0,,Operation override · Manual output in fire mode supply air fan,"원표기 4x0647 · BACnet AV, 30647 · Operation override · Manual output in fire mode supply air fan · Modbus reg 0647"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40648,VentSettings.SSAFModeSmoke_,,,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0648,4x0648,"MSV, 30648",,,0,,Operation override · Selected speed in smoke mode supply air fan: (See signal list for SAFModeFreeCool),"원표기 4x0648 · BACnet MSV, 30648 · Operation override · Selected speed in smoke mode supply air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0648"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40649,VentSettings.SSAFManSetpSmoke_,,P/Q,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0649,4x0649,"AV, 30649",,,0,,Operation override · Manual setpoint in smoke mode supply air fan,"원표기 4x0649 · BACnet AV, 30649 · Operation override · Manual setpoint in smoke mode supply air fan · Modbus reg 0649"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40650,VentSettings.SSAFManOutSmoke_,percent,%,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0650,4x0650,"AV, 30650",,,0,,Operation override · Manual output in smoke mode supply air fan,"원표기 4x0650 · BACnet AV, 30650 · Operation override · Manual output in smoke mode supply air fan · Modbus reg 0650"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40651,VentSettings.SSAFModeRecirculation_,,,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0651,4x0651,"MSV, 30651",,,0,,Operation override · Selected speed in recirculation mode supply air fan: (See signal list for SAFModeFreeCool),"원표기 4x0651 · BACnet MSV, 30651 · Operation override · Selected speed in recirculation mode supply air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0651"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40652,VentSettings.SSAFManSetpRecirculation_,,P/Q,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0652,4x0652,"AV, 30652",,,0,,Operation override · Manual setpoint in recirculation mode supply air fan,"원표기 4x0652 · BACnet AV, 30652 · Operation override · Manual setpoint in recirculation mode supply air fan · Modbus reg 0652"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40653,VentSettings.SSAFManOutRecirculation_,percent,%,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0653,4x0653,"AV, 30653",,,0,,Operation override · Manual output in recirculation mode supply air fan,"원표기 4x0653 · BACnet AV, 30653 · Operation override · Manual output in recirculation mode supply air fan · Modbus reg 0653"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40654,VentSettings.SEAFModeFreeCool_,,,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0654,4x0654,"MSV, 30654",,,0,,Operation override · Selected speed in freecool mode extract air fan: (See signal list for SAFModeFreeCool),"원표기 4x0654 · BACnet MSV, 30654 · Operation override · Selected speed in freecool mode extract air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0654"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40655,VentSettings.SEAFManSetpFreeCool_,,P/Q,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0655,4x0655,"AV, 30655",,,0,,Operation override · Manual setpoint in freecool mode extract air fan,"원표기 4x0655 · BACnet AV, 30655 · Operation override · Manual setpoint in freecool mode extract air fan · Modbus reg 0655"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40656,VentSettings.SEAFManOutFreeCool_,percent,%,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0656,4x0656,"AV, 30656",,,0,,Operation override · Manual output in freecool mode extract air fan,"원표기 4x0656 · BACnet AV, 30656 · Operation override · Manual output in freecool mode extract air fan · Modbus reg 0656"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40657,VentSettings.SEAFModeFire_,,,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0657,4x0657,"MSV, 30657",,,0,,Operation override · Selected speed in fire mode extract air fan: (See signal list for SAFModeFreeCool),"원표기 4x0657 · BACnet MSV, 30657 · Operation override · Selected speed in fire mode extract air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0657"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40658,VentSettings.SEAFManSetpFire_,,P/Q,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0658,4x0658,"AV, 30658",,,0,,Operation override · Manual setpoint in fire mode extract air fan,"원표기 4x0658 · BACnet AV, 30658 · Operation override · Manual setpoint in fire mode extract air fan · Modbus reg 0658"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40659,VentSettings.SEAFManOutFire_,percent,%,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0659,4x0659,"AV, 30659",,,0,,Operation override · Manual output in fire mode extract air fan,"원표기 4x0659 · BACnet AV, 30659 · Operation override · Manual output in fire mode extract air fan · Modbus reg 0659"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40660,VentSettings.SEAFModeSmoke_,,,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0660,4x0660,"MSV, 30660",,,0,,Operation override · Selected speed in smoke mode extract air fan: (See signal list for SAFModeFreeCool),"원표기 4x0660 · BACnet MSV, 30660 · Operation override · Selected speed in smoke mode extract air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0660"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40661,VentSettings.SEAFManSetpSmoke_,,P/Q,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0661,4x0661,"AV, 30661",,,0,,Operation override · Manual setpoint in smoke mode extract air fan,"원표기 4x0661 · BACnet AV, 30661 · Operation override · Manual setpoint in smoke mode extract air fan · Modbus reg 0661"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40662,VentSettings.SEAFManOutSmoke_,percent,%,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0662,4x0662,"AV, 30662",,,0,,Operation override · Manual output in smoke mode extract air fan,"원표기 4x0662 · BACnet AV, 30662 · Operation override · Manual output in smoke mode extract air fan · Modbus reg 0662"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40663,VentSettings.SEAFModeRecirculation_,,,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0663,4x0663,"MSV, 30663",,,0,,Operation override · Selected speed in recirculation mode extract air fan: (See signal list for SAFModeFreeCool),"원표기 4x0663 · BACnet MSV, 30663 · Operation override · Selected speed in recirculation mode extract air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0663"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40664,VentSettings.SEAFManSetpRecirculation_,,P/Q,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0664,4x0664,"AV, 30664",,,0,,Operation override · Manual setpoint in recirculation mode extract air fan,"원표기 4x0664 · BACnet AV, 30664 · Operation override · Manual setpoint in recirculation mode extract air fan · Modbus reg 0664"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40665,VentSettings.SEAFManOutRecirculation_,percent,%,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0665,4x0665,"AV, 30665",,,0,,Operation override · Manual output in recirculation mode extract air fan,"원표기 4x0665 · BACnet AV, 30665 · Operation override · Manual output in recirculation mode extract air fan · Modbus reg 0665"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40666,VentSettings.SEAFFrequencyFact_,,,Systemair_Access_Communication_153831-A011.pdf,48,,,,,,,,,,,,,reg 0666,4x0666,"AV, 30666",,,0,,Fan setting · Flow slave factor extract air fan if fan control type: Supply air pressure with extract air flow slave,"원표기 4x0666 · BACnet AV, 30666 · Fan setting · Flow slave factor extract air fan if fan control type: Supply air pressure with extract air flow slave · Modbus reg 0666"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40667,VentSettings.SExtractPIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0667,4x0667,"AV, 30667",,,0,,PID setting · P-band extract air temperature,"원표기 4x0667 · BACnet AV, 30667 · PID setting · P-band extract air temperature · Modbus reg 0667"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40668,VentSettings.SExtractPIDItime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0668,4x0668,"AV, 30668",,,0,,PID setting · I-time extract air temperature,"원표기 4x0668 · BACnet AV, 30668 · PID setting · I-time extract air temperature · Modbus reg 0668"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40669,VentSettings.SSAFPIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0669,4x0669,"AV, 30669",,,0,,PID setting · P-band pressure supply air fan,"원표기 4x0669 · BACnet AV, 30669 · PID setting · P-band pressure supply air fan · Modbus reg 0669"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40670,VentSettings.SSAFPIDItime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0670,4x0670,"AV, 30670",,,0,,PID setting · I-time pressure supply air fan,"원표기 4x0670 · BACnet AV, 30670 · PID setting · I-time pressure supply air fan · Modbus reg 0670"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40671,VentSettings.SEAFPIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0671,4x0671,"AV, 30671",,,0,,PID setting · P-band pressure extract air fan,"원표기 4x0671 · BACnet AV, 30671 · PID setting · P-band pressure extract air fan · Modbus reg 0671"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40672,VentSettings.SEAFPIDItime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0672,4x0672,"AV, 30672",,,0,,PID setting · I-time pressure extract air fan,"원표기 4x0672 · BACnet AV, 30672 · PID setting · I-time pressure extract air fan · Modbus reg 0672"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40673,VentSettings.SFrostPID1PBand(0)__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0673,4x0673,"AV, 30673",,,0,,PID setting · P-band freeze protection 1,"원표기 4x0673 · BACnet AV, 30673 · PID setting · P-band freeze protection 1 · Modbus reg 0673"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40674,VentSettings.SFrostPID1ITime(0)__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0674,4x0674,"AV, 30674",,,0,,PID setting · I-time freeze protection 1,"원표기 4x0674 · BACnet AV, 30674 · PID setting · I-time freeze protection 1 · Modbus reg 0674"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40675,VentSettings.SFrostPID2Pband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0675,4x0675,"AV, 30675",,,0,,PID setting · P-band freeze protection 2,"원표기 4x0675 · BACnet AV, 30675 · PID setting · P-band freeze protection 2 · Modbus reg 0675"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40676,VentSettings.SFrostPID2ITime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0676,4x0676,"AV, 30676",,,0,,PID setting · I-time freeze protection 2,"원표기 4x0676 · BACnet AV, 30676 · PID setting · I-time freeze protection 2 · Modbus reg 0676"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40677,VentSettings.SFrostPID3Pband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0677,4x0677,"AV, 30677",,,0,,PID setting · P-band freeze protection 3,"원표기 4x0677 · BACnet AV, 30677 · PID setting · P-band freeze protection 3 · Modbus reg 0677"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40678,VentSettings.SFrostPID3ITime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0678,4x0678,"AV, 30678",,,0,,PID setting · I-time freeze protection 3,"원표기 4x0678 · BACnet AV, 30678 · PID setting · I-time freeze protection 3 · Modbus reg 0678"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40679,VentSettings.SCO2PIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0679,4x0679,"AV, 30679",,,0,,PID setting · P-band CO₂,"원표기 4x0679 · BACnet AV, 30679 · PID setting · P-band CO₂ · Modbus reg 0679"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40680,VentSettings.SCO2PIDItime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0680,4x0680,"AV, 30680",,,0,,PID setting · I-time CO₂,"원표기 4x0680 · BACnet AV, 30680 · PID setting · I-time CO₂ · Modbus reg 0680"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40681,VentSettings.SRoomPIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0681,4x0681,"AV, 30681",,,0,,PID setting · P-band room temperature,"원표기 4x0681 · BACnet AV, 30681 · PID setting · P-band room temperature · Modbus reg 0681"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40682,VentSettings.SRoomPIDItime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0682,4x0682,"AV, 30682",,,0,,PID setting · I-time room temperature,"원표기 4x0682 · BACnet AV, 30682 · PID setting · I-time room temperature · Modbus reg 0682"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40683,VentSettings.SDeIcePIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0683,4x0683,"AV, 30683",,,0,,PID setting · P-band defrosting,"원표기 4x0683 · BACnet AV, 30683 · PID setting · P-band defrosting · Modbus reg 0683"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40684,VentSettings.SDeIcePIDItime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0684,4x0684,"AV, 30684",,,0,,PID setting · I-time defrosting,"원표기 4x0684 · BACnet AV, 30684 · PID setting · I-time defrosting · Modbus reg 0684"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40685,VentSettings.SHumidityPIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0685,4x0685,"AV, 30685",,,0,,PID setting · P-band humidity control,"원표기 4x0685 · BACnet AV, 30685 · PID setting · P-band humidity control · Modbus reg 0685"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40686,VentSettings.SHumidityPIDItime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0686,4x0686,"AV, 30686",,,0,,PID setting · I-time humidity control,"원표기 4x0686 · BACnet AV, 30686 · PID setting · I-time humidity control · Modbus reg 0686"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40687,VentSettings.SExtraPIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0687,4x0687,"AV, 30687",,,0,,PID setting · P-band extra controller,"원표기 4x0687 · BACnet AV, 30687 · PID setting · P-band extra controller · Modbus reg 0687"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40688,VentSettings.SExtraPIDItime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0688,4x0688,"AV, 30688",,,0,,PID setting · I-time extra controller,"원표기 4x0688 · BACnet AV, 30688 · PID setting · I-time extra controller · Modbus reg 0688"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40689,VentSettings.SSAFAirFlowPIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0689,4x0689,"AV, 30689",,,0,,PID setting · P-band flow supply air fan,"원표기 4x0689 · BACnet AV, 30689 · PID setting · P-band flow supply air fan · Modbus reg 0689"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40690,VentSettings.SSAFPIDItime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0690,4x0690,"AV, 30690",,,0,,PID setting · I-time flow supply air fan,"원표기 4x0690 · BACnet AV, 30690 · PID setting · I-time flow supply air fan · Modbus reg 0690"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40691,VentSettings.SEAFAirFlowPIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0691,4x0691,"AV, 30691",,,0,,PID setting · P-band flow extract air fan,"원표기 4x0691 · BACnet AV, 30691 · PID setting · P-band flow extract air fan · Modbus reg 0691"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40692,VentSettings.SEAFPIDItime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0692,4x0692,"AV, 30692",,,0,,PID setting · I-time flow extract air fan,"원표기 4x0692 · BACnet AV, 30692 · PID setting · I-time flow extract air fan · Modbus reg 0692"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40693,VentSettings.SSeqY1PIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0693,4x0693,"AV, 30693",,,0,,PID setting · P-band sequence-A,"원표기 4x0693 · BACnet AV, 30693 · PID setting · P-band sequence-A · Modbus reg 0693"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40694,VentSettings.SSeqY1PIDITime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0694,4x0694,"AV, 30694",,,0,,PID setting · I-time sequence-A,"원표기 4x0694 · BACnet AV, 30694 · PID setting · I-time sequence-A · Modbus reg 0694"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40695,VentSettings.SSeqY2PIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0695,4x0695,"AV, 30695",,,0,,PID setting · P-band sequence-B,"원표기 4x0695 · BACnet AV, 30695 · PID setting · P-band sequence-B · Modbus reg 0695"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40696,VentSettings.SSeqY2PIDITime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0696,4x0696,"AV, 30696",,,0,,PID setting · I-time sequence-B,"원표기 4x0696 · BACnet AV, 30696 · PID setting · I-time sequence-B · Modbus reg 0696"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40697,VentSettings.SSeqY3PIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0697,4x0697,"AV, 30697",,,0,,PID setting · P-band sequence-C,"원표기 4x0697 · BACnet AV, 30697 · PID setting · P-band sequence-C · Modbus reg 0697"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40698,VentSettings.SSeqY3PIDITime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0698,4x0698,"AV, 30698",,,0,,PID setting · I-time sequence-C,"원표기 4x0698 · BACnet AV, 30698 · PID setting · I-time sequence-C · Modbus reg 0698"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40699,VentSettings.SSeqY4PIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0699,4x0699,"AV, 30699",,,0,,PID setting · P-band sequence-D,"원표기 4x0699 · BACnet AV, 30699 · PID setting · P-band sequence-D · Modbus reg 0699"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40700,VentSettings.SSeqY4PIDITime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0700,4x0700,"AV, 30700",,,0,,PID setting · I-time sequence-D,"원표기 4x0700 · BACnet AV, 30700 · PID setting · I-time sequence-D · Modbus reg 0700"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40701,VentSettings.SSeqY5PIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0701,4x0701,"AV, 30701",,,0,,PID setting · P-band sequence-E,"원표기 4x0701 · BACnet AV, 30701 · PID setting · P-band sequence-E · Modbus reg 0701"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40702,VentSettings.SSeqY5PIDITime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0702,4x0702,"AV, 30702",,,0,,PID setting · I-time sequence-E,"원표기 4x0702 · BACnet AV, 30702 · PID setting · I-time sequence-E · Modbus reg 0702"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40703,VentSettings.SSeqY6PIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0703,4x0703,"AV, 30703",,,0,,PID setting · P-band sequence-F,"원표기 4x0703 · BACnet AV, 30703 · PID setting · P-band sequence-F · Modbus reg 0703"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40704,VentSettings.SSeqY6PIDITime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0704,4x0704,"AV, 30704",,,0,,PID setting · I-time sequence-F,"원표기 4x0704 · BACnet AV, 30704 · PID setting · I-time sequence-F · Modbus reg 0704"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40705,VentSettings.SSeqY7PIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0705,4x0705,"AV, 30705",,,0,,PID setting · P-band sequence-G,"원표기 4x0705 · BACnet AV, 30705 · PID setting · P-band sequence-G · Modbus reg 0705"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40706,VentSettings.SSeqY7PIDITime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0706,4x0706,"AV, 30706",,,0,,PID setting · I-time sequence-G,"원표기 4x0706 · BACnet AV, 30706 · PID setting · I-time sequence-G · Modbus reg 0706"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40707,VentSettings.SSeqY8PIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0707,4x0707,"AV, 30707",,,0,,PID setting · P-band sequence-H,"원표기 4x0707 · BACnet AV, 30707 · PID setting · P-band sequence-H · Modbus reg 0707"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40708,VentSettings.SSeqY8PIDITime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0708,4x0708,"AV, 30708",,,0,,PID setting · I-time sequence-H,"원표기 4x0708 · BACnet AV, 30708 · PID setting · I-time sequence-H · Modbus reg 0708"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40709,VentSettings.SSeqY9PIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0709,4x0709,"AV, 30709",,,0,,PID setting · P-band sequence-I,"원표기 4x0709 · BACnet AV, 30709 · PID setting · P-band sequence-I · Modbus reg 0709"
