modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40710,VentSettings.SSeqY9PIDITime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0710,4x0710,"AV, 30710",,,0,,PID setting · I-time sequence-I,"원표기 4x0710 · BACnet AV, 30710 · PID setting · I-time sequence-I · Modbus reg 0710"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40711,VentSettings.SSeqY10PIDPband__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0711,4x0711,"AV, 30711",,,0,,PID setting · P-band sequence-J,"원표기 4x0711 · BACnet AV, 30711 · PID setting · P-band sequence-J · Modbus reg 0711"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40712,VentSettings.SSeqY10PIDITime__,,,Systemair_Access_Communication_153831-A011.pdf,49,,,,,,,,,,,,,reg 0712,4x0712,"AV, 30712",,,0,,PID setting · I-time sequence-J,"원표기 4x0712 · BACnet AV, 30712 · PID setting · I-time sequence-J · Modbus reg 0712"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40713,VentSettings.SAOSelectHumidity__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0713,4x0713,"MSV, 30713",,,3,,Operation override · Control mode humidity control: Modbus 0=Off 1=Manual 2=Auto Bacnet +1 offset for corresponding Modbus,"원표기 4x0713 · BACnet MSV, 30713 · Operation override · Control mode humidity control: Modbus 0=Off 1=Manual 2=Auto Bacnet +1 offset for corresponding Modbus · Modbus reg 0713"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40714,VentSettings.SAOManualHumidity__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0714,4x0714,"AV, 30714",,,0,,Operation override · Control signal humidity control if manual mode,"원표기 4x0714 · BACnet AV, 30714 · Operation override · Control signal humidity control if manual mode · Modbus reg 0714"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40715,VentSettings.SAOSelectExtraController__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0715,4x0715,"MSV, 30715",,,0,,Operation override · Control mode extra controller: (See signal list for AOSelect Humidity) _,"원표기 4x0715 · BACnet MSV, 30715 · Operation override · Control mode extra controller: (See signal list for AOSelect Humidity) _ · Modbus reg 0715"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40716,VentSettings.SAOManualExtraController__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0716,4x0716,"AV, 30716",,,0,,Operation override · Control signal extra controller if manual mode,"원표기 4x0716 · BACnet AV, 30716 · Operation override · Control signal extra controller if manual mode · Modbus reg 0716"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40717,VentSettings.SAOSelectSequenceY1__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0717,4x0717,"MSV, 30717",,,0,,Operation override · Control mode SEQ-A: (See signal list for AOSelect Humidity) _,"원표기 4x0717 · BACnet MSV, 30717 · Operation override · Control mode SEQ-A: (See signal list for AOSelect Humidity) _ · Modbus reg 0717"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40718,VentSettings.SAOManualSequenceY1__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0718,4x0718,"AV, 30718",,,0,,Operation override · Control signal SEQ-A if manual mode,"원표기 4x0718 · BACnet AV, 30718 · Operation override · Control signal SEQ-A if manual mode · Modbus reg 0718"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40719,VentSettings.SAOSelectSequenceY2__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0719,4x0719,"MSV, 30719",,,0,,Operation override · Control mode SEQ-B: (See signal list for AOSelect Humidity) _,"원표기 4x0719 · BACnet MSV, 30719 · Operation override · Control mode SEQ-B: (See signal list for AOSelect Humidity) _ · Modbus reg 0719"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40720,VentSettings.SAOManualSequenceY2__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0720,4x0720,"AV, 30720",,,0,,Operation override · Control signal SEQ-B if manual mode,"원표기 4x0720 · BACnet AV, 30720 · Operation override · Control signal SEQ-B if manual mode · Modbus reg 0720"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40721,VentSettings.SAOSelectSequenceY3__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0721,4x0721,"MSV, 30721",,,0,,Operation override · Control mode SEQ-C: (See signal list for AOSelect Humidity) _,"원표기 4x0721 · BACnet MSV, 30721 · Operation override · Control mode SEQ-C: (See signal list for AOSelect Humidity) _ · Modbus reg 0721"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40722,VentSettings.SAOManualSequenceY3__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0722,4x0722,"AV, 30722",,,0,,Operation override · Control signal SEQ-C if manual mode,"원표기 4x0722 · BACnet AV, 30722 · Operation override · Control signal SEQ-C if manual mode · Modbus reg 0722"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40723,VentSettings.SAOSelectSequenceY4__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0723,4x0723,"MSV, 30723",,,0,,Operation override · Control mode SEQ-D: (See signal list for AOSelect Humidity) _,"원표기 4x0723 · BACnet MSV, 30723 · Operation override · Control mode SEQ-D: (See signal list for AOSelect Humidity) _ · Modbus reg 0723"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40724,VentSettings.SAOManualSequenceY4__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0724,4x0724,"AV, 30724",,,0,,Operation override · Control signal SEQ-D if manual mode,"원표기 4x0724 · BACnet AV, 30724 · Operation override · Control signal SEQ-D if manual mode · Modbus reg 0724"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40725,VentSettings.SAOSelectSequenceY5__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0725,4x0725,"MSV, 30725",,,0,,Operation override · Control mode SEQ-E: (See signal list for AOSelect Humidity) _,"원표기 4x0725 · BACnet MSV, 30725 · Operation override · Control mode SEQ-E: (See signal list for AOSelect Humidity) _ · Modbus reg 0725"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40726,VentSettings.SAOManualSequenceY5__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0726,4x0726,"AV, 30726",,,0,,Operation override · Control signal SEQ-E if manual mode,"원표기 4x0726 · BACnet AV, 30726 · Operation override · Control signal SEQ-E if manual mode · Modbus reg 0726"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40727,VentSettings.SAOSelectSequenceY6__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0727,4x0727,"MSV, 30727",,,0,,Operation override · Control mode SEQ-F: (See signal list for AOSelect Humidity) _,"원표기 4x0727 · BACnet MSV, 30727 · Operation override · Control mode SEQ-F: (See signal list for AOSelect Humidity) _ · Modbus reg 0727"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40728,VentSettings.SAOManualSequenceY6__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0728,4x0728,"AV, 30728",,,0,,Operation override · Control signal SEQ-F if manual mode,"원표기 4x0728 · BACnet AV, 30728 · Operation override · Control signal SEQ-F if manual mode · Modbus reg 0728"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40729,VentSettings.SAOSelectSequenceY7__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0729,4x0729,"MSV, 30729",,,0,,Operation override · Control mode SEQ-G: (See signal list for AOSelect Humidity) _,"원표기 4x0729 · BACnet MSV, 30729 · Operation override · Control mode SEQ-G: (See signal list for AOSelect Humidity) _ · Modbus reg 0729"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40730,VentSettings.SAOManualSequenceY7__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0730,4x0730,"AV, 30730",,,0,,Operation override · Control signal SEQ-G if manual mode,"원표기 4x0730 · BACnet AV, 30730 · Operation override · Control signal SEQ-G if manual mode · Modbus reg 0730"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40731,VentSettings.SAOSelectSequenceY8__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0731,4x0731,"MSV, 30731",,,0,,Operation override · Control mode SEQ-H: (See signal list for AOSelect Humidity) _,"원표기 4x0731 · BACnet MSV, 30731 · Operation override · Control mode SEQ-H: (See signal list for AOSelect Humidity) _ · Modbus reg 0731"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40732,VentSettings.SAOManualSequenceY8__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0732,4x0732,"AV, 30732",,,0,,Operation override · Control signal SEQ-H if manual mode,"원표기 4x0732 · BACnet AV, 30732 · Operation override · Control signal SEQ-H if manual mode · Modbus reg 0732"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40733,VentSettings.SAOSelectSequenceY9__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0733,4x0733,"MSV, 30733",,,0,,Operation override · Control mode SEQ-I: (See signal list for AOSelect Humidity) _,"원표기 4x0733 · BACnet MSV, 30733 · Operation override · Control mode SEQ-I: (See signal list for AOSelect Humidity) _ · Modbus reg 0733"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40734,VentSettings.SAOManualSequenceY9__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0734,4x0734,"AV, 30734",,,0,,Operation override · Control signal SEQ-I if manual mode,"원표기 4x0734 · BACnet AV, 30734 · Operation override · Control signal SEQ-I if manual mode · Modbus reg 0734"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40735,VentSettings.SAOSelectSequenceY10__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0735,4x0735,"MSV, 30735",,,0,,Operation override · Control mode SEQ-J: (See signal list for AOSelect Humidity) _,"원표기 4x0735 · BACnet MSV, 30735 · Operation override · Control mode SEQ-J: (See signal list for AOSelect Humidity) _ · Modbus reg 0735"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40736,VentSettings.SAOManualSequenceY10__,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0736,4x0736,"AV, 30736",,,0,,Operation override · Control signal SEQ-J if manual mode,"원표기 4x0736 · BACnet AV, 30736 · Operation override · Control signal SEQ-J if manual mode · Modbus reg 0736"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40737,VentSettings.SFreeCoolDayLimit_,,T,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0737,4x0737,"AV, 30737",,,0,,Free cooling · Outdoor temperature min limit during day to allow start of free cooling,"원표기 4x0737 · BACnet AV, 30737 · Free cooling · Outdoor temperature min limit during day to allow start of free cooling · Modbus reg 0737"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40738,VentSettings.SFreeCoolHighLimit_,,T,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0738,4x0738,"AV, 30738",,,0,,Free cooling · Outdoor temperature max limit during night to stop free cooling,"원표기 4x0738 · BACnet AV, 30738 · Free cooling · Outdoor temperature max limit during night to stop free cooling · Modbus reg 0738"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40739,VentSettings.SFreeCoolLowLimit_,,T,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0739,4x0739,"AV, 30739",,,0,,Free cooling · Outdoor temperature min limit during night to stop free cooling,"원표기 4x0739 · BACnet AV, 30739 · Free cooling · Outdoor temperature min limit during night to stop free cooling · Modbus reg 0739"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40740,VentSettings.SFreeCoolRoomLimit_,,T,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0740,4x0740,"AV, 30740",,,0,,Free cooling · Room temperature min limit during night to stop free cooling,"원표기 4x0740 · BACnet AV, 30740 · Free cooling · Room temperature min limit during night to stop free cooling · Modbus reg 0740"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40741,VentSettings.SFreeCoolStartTime_,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0741,4x0741,"AV, 30741",,,0,,Free cooling · Start hour free cooling (00-24),"원표기 4x0741 · BACnet AV, 30741 · Free cooling · Start hour free cooling (00-24) · Modbus reg 0741"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40742,VentSettings.SFreeCoolStopTime_,,,Systemair_Access_Communication_153831-A011.pdf,50,,,,,,,,,,,,,reg 0742,4x0742,"AV, 30742",,,0,,Free cooling · Stop hour free cooling (00-24),"원표기 4x0742 · BACnet AV, 30742 · Free cooling · Stop hour free cooling (00-24) · Modbus reg 0742"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40743,VentSettings.SFreeCoolHeatBlockTime_,min,min,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0743,4x0743,"AV, 30743",,,0,,Free cooling · Time to block heat output after free cooling,"원표기 4x0743 · BACnet AV, 30743 · Free cooling · Time to block heat output after free cooling · Modbus reg 0743"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40744,VentSettings.SCO2StartLimit_,ppm,ppm,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0744,4x0744,"AV, 30744",,,0,,CO₂ · Start limit CO₂ fan start/stop function,"원표기 4x0744 · BACnet AV, 30744 · CO₂ · Start limit CO₂ fan start/stop function · Modbus reg 0744"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40745,VentSettings.SCO2DemandDiff_,ppm,ppm,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0745,4x0745,"AV, 30745",,,0,,CO₂ · Hysteresis to stop CO₂ fan start/stop function,"원표기 4x0745 · BACnet AV, 30745 · CO₂ · Hysteresis to stop CO₂ fan start/stop function · Modbus reg 0745"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40746,VentSettings.SCO2Setpoint_,ppm,ppm,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0746,4x0746,"AV, 30746",,,0,,CO₂ · Setpoint CO₂ mixing damper function,"원표기 4x0746 · BACnet AV, 30746 · CO₂ · Setpoint CO₂ mixing damper function · Modbus reg 0746"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40747,VentSettings.SCO2MinTime_,min,min,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0747,4x0747,"AV, 30747",,,0,,CO₂ · Min run time CO₂ fan start/stop function,"원표기 4x0747 · BACnet AV, 30747 · CO₂ · Min run time CO₂ fan start/stop function · Modbus reg 0747"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40748,VentSettings.SNeedControl_,,,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0748,4x0748,"AV, 30748",,,0,,Support control · Enable support control if the unit is stopped,"원표기 4x0748 · BACnet AV, 30748 · Support control · Enable support control if the unit is stopped · Modbus reg 0748"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40749,VentSettings.SNeedHeatStart_,,T,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0749,4x0749,"AV, 30749",,,0,,Support control · Room temperature to start the unit if support heating is active,"원표기 4x0749 · BACnet AV, 30749 · Support control · Room temperature to start the unit if support heating is active · Modbus reg 0749"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40750,VentSettings.SNeedHeatStop_,,T,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0750,4x0750,"AV, 30750",,,0,,Support control · Room temperature to stop the unit if support heating is active,"원표기 4x0750 · BACnet AV, 30750 · Support control · Room temperature to stop the unit if support heating is active · Modbus reg 0750"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40751,VentSettings.SNeedCoolStart_,,T,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0751,4x0751,"AV, 30751",,,0,,Support control · Room temperature to start the unit if support cooling is active,"원표기 4x0751 · BACnet AV, 30751 · Support control · Room temperature to start the unit if support cooling is active · Modbus reg 0751"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40752,VentSettings.SNeedCoolStop_,,T,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0752,4x0752,"AV, 30752",,,0,,Support control · Room temperature for stop the unit if support cooling is active,"원표기 4x0752 · BACnet AV, 30752 · Support control · Room temperature for stop the unit if support cooling is active · Modbus reg 0752"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40753,VentSettings.SNeedMinTime_,min,min,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0753,4x0753,"AV, 30753",,,0,,Support control · Min run time support control,"원표기 4x0753 · BACnet AV, 30753 · Support control · Min run time support control · Modbus reg 0753"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40754,VentSettings.SFireDampersAutoMode_,,-,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0754,4x0754,"MSV, 30754",,,3,,Operation override · Running mode fire damper: Modbus 0=Close 1=Open 2=Auto Bacnet +1 offset for corresponding Modbus,"원표기 4x0754 · BACnet MSV, 30754 · Operation override · Running mode fire damper: Modbus 0=Close 1=Open 2=Auto Bacnet +1 offset for corresponding Modbus · Modbus reg 0754"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40755,VentSettings.SDeIcingSetpoint_,,T,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0755,4x0755,"AV, 30756",,,0,,Unit setting · Setpoint temperature defrosting,"원표기 4x0755 · BACnet AV, 30756 · Unit setting · Setpoint temperature defrosting · Modbus reg 0755"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40756,VentSettings.SDeIcingHyst_,,T,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0756,4x0756,"AV, 30757",,,0,,Unit setting · Hysteresis to stop defrosting,"원표기 4x0756 · BACnet AV, 30757 · Unit setting · Hysteresis to stop defrosting · Modbus reg 0756"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40757,VentSettings.SDeIcingMinTime_,,,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0757,4x0757,"AV, 30758",,,0,,Unit setting · Min run time defrosting,"원표기 4x0757 · BACnet AV, 30758 · Unit setting · Min run time defrosting · Modbus reg 0757"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40758,VentSettings.SDeIcingSAFTempStop_,,T,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0758,4x0758,"AV, 30758",,,0,,Unit setting · Outdoor temperature min limit to stop supply air fan when defrosting,"원표기 4x0758 · BACnet AV, 30758 · Unit setting · Outdoor temperature min limit to stop supply air fan when defrosting · Modbus reg 0758"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40759,VentSettings.SHumiditySetpoint_,percentRH,%RH,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0759,4x0759,"AV, 30759",,,0,,Humidity control · Setpoint humidity room/extract air,"원표기 4x0759 · BACnet AV, 30759 · Humidity control · Setpoint humidity room/extract air · Modbus reg 0759"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40760,VentSettings.SHumidityMaxDuct_,percentRH,%RH,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0760,4x0760,"AV, 30760",,,0,,Humidity control · Max limit humidity supply air,"원표기 4x0760 · BACnet AV, 30760 · Humidity control · Max limit humidity supply air · Modbus reg 0760"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40761,VentSettings.SHumidityHyst_,percentRH,%RH,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0761,4x0761,"AV, 30761",,,0,,Humidity control · Hysteresis to start humidity control after stop max limitation,"원표기 4x0761 · BACnet AV, 30761 · Humidity control · Hysteresis to start humidity control after stop max limitation · Modbus reg 0761"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40762,VentSettings.SHumidityMaxDiff_,percentRH,%RH,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0762,4x0762,"AV, 30762",,,0,,Alarm setting · Alarm limit deviation alarm humidity control,"원표기 4x0762 · BACnet AV, 30762 · Alarm setting · Alarm limit deviation alarm humidity control · Modbus reg 0762"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40763,VentSettings.SHumidityStartLimit_,percent,%,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0763,4x0763,"AV, 30763",,,0,,Humidity control · Step start point humidity control,"원표기 4x0763 · BACnet AV, 30763 · Humidity control · Step start point humidity control · Modbus reg 0763"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40764,VentSettings.SHumidityStopLimit_,percent,%,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0764,4x0764,"AV, 30764",,,0,,Humidity control · Step stop point humidity control,"원표기 4x0764 · BACnet AV, 30764 · Humidity control · Step stop point humidity control · Modbus reg 0764"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40765,VentSettings.SRoomSetP_,,T,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0765,4x0765,"AV, 30765",,,0,,Temperature setting · Setpoint room temperature if room temperature control,"원표기 4x0765 · BACnet AV, 30765 · Temperature setting · Setpoint room temperature if room temperature control · Modbus reg 0765"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40766,VentSettings.SFrostProtSPRun(0)_,,T,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0766,4x0766,"AV, 30766",,,0,,Alarm setting · Alarm limit freeze protection alarm 1,"원표기 4x0766 · BACnet AV, 30766 · Alarm setting · Alarm limit freeze protection alarm 1 · Modbus reg 0766"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40767,VentSettings.SFrostProtSPStop(0)_,,T,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0767,4x0767,"AV, 30767",,,0,,Unit setting · Setpoint freeze protection 1 if standby mode,"원표기 4x0767 · BACnet AV, 30767 · Unit setting · Setpoint freeze protection 1 if standby mode · Modbus reg 0767"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40768,VentSettings.SFrostProtPGain(0)_,,T,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0768,4x0768,"AV, 30768",,,0,,Unit setting · P-band freeze protection 1 if running mode (setpoint=alarm limit+P-band),"원표기 4x0768 · BACnet AV, 30768 · Unit setting · P-band freeze protection 1 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0768"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40769,VentSettings.SFrostProtSPRun(1)_,,,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0769,4x0769,"AV, 30769",,,0,,Alarm setting · Alarm limit freeze protection alarm 2,"원표기 4x0769 · BACnet AV, 30769 · Alarm setting · Alarm limit freeze protection alarm 2 · Modbus reg 0769"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40770,VentSettings.SFrostProtSPStop(1)_,,,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0770,4x0770,"AV, 30770",,,0,,Unit setting · Setpoint freeze protection 2 if standby mode,"원표기 4x0770 · BACnet AV, 30770 · Unit setting · Setpoint freeze protection 2 if standby mode · Modbus reg 0770"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40771,VentSettings.SFrostProtPGain(1)_,,,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0771,4x0771,"AV, 30771",,,0,,Unit setting · P-band freeze protection 2 if running mode (setpoint=alarm limit+P-band),"원표기 4x0771 · BACnet AV, 30771 · Unit setting · P-band freeze protection 2 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0771"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40772,VentSettings.SFrostProtSPRun(2)_,,,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0772,4x0772,"AV, 30772",,,0,,Alarm setting · Alarm limit freeze protection alarm 3,"원표기 4x0772 · BACnet AV, 30772 · Alarm setting · Alarm limit freeze protection alarm 3 · Modbus reg 0772"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40773,VentSettings.SFrostProtSPStop(2)_,,,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0773,4x0773,"AV, 30773",,,0,,Unit setting · Setpoint freeze protection 3 if standby mode,"원표기 4x0773 · BACnet AV, 30773 · Unit setting · Setpoint freeze protection 3 if standby mode · Modbus reg 0773"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40774,VentSettings.SFrostProtPGain(2)_,,,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0774,4x0774,"AV, 30774",,,0,,Unit setting · P-band freeze protection 3 if running mode (setpoint=alarm limit+P-band),"원표기 4x0774 · BACnet AV, 30774 · Unit setting · P-band freeze protection 3 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0774"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40775,VentSettings.SExtraControllerSetP_,,T,Systemair_Access_Communication_153831-A011.pdf,51,,,,,,,,,,,,,reg 0775,4x0775,"AV, 30775",,,0,,Extra controller · Setpoint extra controller,"원표기 4x0775 · BACnet AV, 30775 · Extra controller · Setpoint extra controller · Modbus reg 0775"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40776,VentSettings.SExtraControllerMode_,,,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0776,4x0776,"MSV, 30776",,,2,,Extra controller · Control mode extra controller Modbus 0=Heating Controller 1=Cooling Controller Bacnet +1 offset for corresponding Modbus,"원표기 4x0776 · BACnet MSV, 30776 · Extra controller · Control mode extra controller Modbus 0=Heating Controller 1=Cooling Controller Bacnet +1 offset for corresponding Modbus · Modbus reg 0776"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40777,VentSettings.SSumAlarm1(0)_,,,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0777,4x0777,"MSV, 30777",,,8,,Unit setting · Setting for sum alarm 1 (alarm levels) Modbus 0=Off 1=A+B+C 2=A+B 3=B+C 4=A+C 5=A 6=B 7=C Bacnet +1 offset for corresponding Modbus,"원표기 4x0777 · BACnet MSV, 30777 · Unit setting · Setting for sum alarm 1 (alarm levels) Modbus 0=Off 1=A+B+C 2=A+B 3=B+C 4=A+C 5=A 6=B 7=C Bacnet +1 offset for corresponding Modbus · Modbus reg 0777"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40778,VentSettings.SSumAlarm2_,,,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0778,4x0778,"MSV, 30778",,,0,,Unit setting · Setting for sum alarm 2 (alarm levels) (See signal list for SumAlarm1(0)),"원표기 4x0778 · BACnet MSV, 30778 · Unit setting · Setting for sum alarm 2 (alarm levels) (See signal list for SumAlarm1(0)) · Modbus reg 0778"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40779,VentSettings.SAlarmOutput_,,,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0779,4x0779,"AV, 30779",,,3,,Unit setting · Setting of alarm number used for universal alarm output Status: 0=Off 1=AlaPt(1)=Ala MalfunctionSAF1 _ 2=AlaPt(2)=Ala MalfunctionSAF2 _ etc.,"원표기 4x0779 · BACnet AV, 30779 · Unit setting · Setting of alarm number used for universal alarm output Status: 0=Off 1=AlaPt(1)=Ala MalfunctionSAF1 _ 2=AlaPt(2)=Ala MalfunctionSAF2 _ etc. · Modbus reg 0779"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40780,VentSettings.SSupplyMaxDiff_,,T,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0780,4x0780,"AV, 30780",,,0,,Alarm setting · Alarm limit deviation alarm supply air temperature,"원표기 4x0780 · BACnet AV, 30780 · Alarm setting · Alarm limit deviation alarm supply air temperature · Modbus reg 0780"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40781,VentSettings.SSupplyHighAlarmLimit_,,T,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0781,4x0781,"AV, 30781",,,0,,Alarm setting · Alarm limit high supply air temperature,"원표기 4x0781 · BACnet AV, 30781 · Alarm setting · Alarm limit high supply air temperature · Modbus reg 0781"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40782,VentSettings.SSupplyLowAlarmLimit_,,T,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0782,4x0782,"AV, 30782",,,0,,Alarm setting · Alarm limit low supply air temperature,"원표기 4x0782 · BACnet AV, 30782 · Alarm setting · Alarm limit low supply air temperature · Modbus reg 0782"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40783,VentSettings.SEfficiencyLowLimit_,percent,%,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0783,4x0783,"AV, 30783",,,0,,Alarm setting · Alarm limit low efficiency exchanger,"원표기 4x0783 · BACnet AV, 30783 · Alarm setting · Alarm limit low efficiency exchanger · Modbus reg 0783"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40784,VentSettings.SRoomHighLimit_,,T,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0784,4x0784,"AV, 30784",,,0,,Alarm setting · Alarm limit high room temperature,"원표기 4x0784 · BACnet AV, 30784 · Alarm setting · Alarm limit high room temperature · Modbus reg 0784"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40785,VentSettings.SRoomLowLimit_,,T,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0785,4x0785,"AV, 30785",,,0,,Alarm setting · Alarm limit low room temperature,"원표기 4x0785 · BACnet AV, 30785 · Alarm setting · Alarm limit low room temperature · Modbus reg 0785"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40786,VentSettings.SExtractAirTempHigh_,,T,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0786,4x0786,"AV, 30786",,,0,,Alarm setting · Alarm limit high extract air temperature,"원표기 4x0786 · BACnet AV, 30786 · Alarm setting · Alarm limit high extract air temperature · Modbus reg 0786"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40787,VentSettings.SExtractAirTempLow_,,T,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0787,4x0787,"AV, 30787",,,0,,Alarm setting · Alarm limit low extract air temperature,"원표기 4x0787 · BACnet AV, 30787 · Alarm setting · Alarm limit low extract air temperature · Modbus reg 0787"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40788,VentSettings.SSAFMaxDiffPressure_,,P,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0788,4x0788,"AV, 30788",,,0,,Alarm setting · Alarm limit deviation alarm supply air fan,"원표기 4x0788 · BACnet AV, 30788 · Alarm setting · Alarm limit deviation alarm supply air fan · Modbus reg 0788"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40789,VentSettings.SEAFMaxDiffPressure_,,P,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0789,4x0789,"AV, 30789",,,0,,Alarm setting · Alarm limit deviation alarm extract air fan,"원표기 4x0789 · BACnet AV, 30789 · Alarm setting · Alarm limit deviation alarm extract air fan · Modbus reg 0789"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40790,VentSettings.SRecircSetP_,,,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0790,4x0790,"AV, 30790",,,0,,Recirculation · Setpoint recirculation if temperature control,"원표기 4x0790 · BACnet AV, 30790 · Recirculation · Setpoint recirculation if temperature control · Modbus reg 0790"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40791,VentSettings.SRecircTempControl_,,,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0791,4x0791,"MSV, 30791",,,4,,Recirculation · Supply air temperature control if recirculation: Modbus 0=No temperature control 1=Heating/cooling 2=Only heating 3=Only cooling Bacnet +1 offset for corresponding Modbus,"원표기 4x0791 · BACnet MSV, 30791 · Recirculation · Supply air temperature control if recirculation: Modbus 0=No temperature control 1=Heating/cooling 2=Only heating 3=Only cooling Bacnet +1 offset for corresponding Modbus · Modbus reg 0791"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40792,VentSettings.SRecircMaxRoomTemp_,,,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0792,4x0792,"AV, 30792",,,0,,Recirculation · If higher room temp when Recirculation run recirculation damper is closed and fresh air damper is opend,"원표기 4x0792 · BACnet AV, 30792 · Recirculation · If higher room temp when Recirculation run recirculation damper is closed and fresh air damper is opend · Modbus reg 0792"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40793,VentSettings.SRecircFreeCool_,,,Systemair_Access_Communication_153831-A011.pdf,52,,,,,,,,,,,,,reg 0793,4x0793,"AV, 30793",,,0,,Recirculation · Allow free cooling if recirculation,"원표기 4x0793 · BACnet AV, 30793 · Recirculation · Allow free cooling if recirculation · Modbus reg 0793"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40794,VentSettings.SRecircSAFOffset_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0794,4x0794,"AV, 30794",,,0,,Recirculation · Offset pressure/flow supply air fan if recirculation,"원표기 4x0794 · BACnet AV, 30794 · Recirculation · Offset pressure/flow supply air fan if recirculation · Modbus reg 0794"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40795,VentSettings.SRecircEAFOffset_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0795,4x0795,"AV, 30795",,,0,,Recirculation · Offset pressure/flow extract air fan if recirculation (this is not used),"원표기 4x0795 · BACnet AV, 30795 · Recirculation · Offset pressure/flow extract air fan if recirculation (this is not used) · Modbus reg 0795"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40796,VentSettings.SRecircSetPOffset_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0796,4x0796,"AV, 30796",,,0,,Recirculation · Offset for recirculation setpoint,"원표기 4x0796 · BACnet AV, 30796 · Recirculation · Offset for recirculation setpoint · Modbus reg 0796"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40797,VentSettings.SFilterAlarmTime_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0797,4x0797,"AV, 30797",,,0,,Alarm setting · Time (in months) for alarm service interval counter,"원표기 4x0797 · BACnet AV, 30797 · Alarm setting · Time (in months) for alarm service interval counter · Modbus reg 0797"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40798,VentSettings.SExtraSensor1HighLimit(0)_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0798,4x0798,"AV, 30798",,,0,,Alarm setting · Alarm high limit extra sensor 1,"원표기 4x0798 · BACnet AV, 30798 · Alarm setting · Alarm high limit extra sensor 1 · Modbus reg 0798"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40799,VentSettings.SExtraSensor2HighLimit_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0799,4x0799,"AV, 30799",,,0,,Alarm setting · Alarm high limit extra sensor 2,"원표기 4x0799 · BACnet AV, 30799 · Alarm setting · Alarm high limit extra sensor 2 · Modbus reg 0799"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40800,VentSettings.SExtraSensor3HighLimit_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0800,4x0800,"AV, 30800",,,0,,Alarm setting · Alarm high limit extra sensor 3,"원표기 4x0800 · BACnet AV, 30800 · Alarm setting · Alarm high limit extra sensor 3 · Modbus reg 0800"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40801,VentSettings.SExtraSensor4HighLimit_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0801,4x0801,"AV, 30801",,,0,,Alarm setting · Alarm high limit extra sensor 4,"원표기 4x0801 · BACnet AV, 30801 · Alarm setting · Alarm high limit extra sensor 4 · Modbus reg 0801"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40802,VentSettings.SExtraSensor5HighLimit_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0802,4x0802,"AV, 30802",,,0,,Alarm setting · Alarm high limit extra sensor 5,"원표기 4x0802 · BACnet AV, 30802 · Alarm setting · Alarm high limit extra sensor 5 · Modbus reg 0802"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40803,VentSettings.SExtraSensor1LowLimit(0)_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0803,4x0803,"AV, 30803",,,0,,Alarm setting · Alarm low limit extra sensor 1,"원표기 4x0803 · BACnet AV, 30803 · Alarm setting · Alarm low limit extra sensor 1 · Modbus reg 0803"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40804,VentSettings.SExtraSensor2LowLimit_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0804,4x0804,"AV, 30804",,,0,,Alarm setting · Alarm low limit extra sensor 2,"원표기 4x0804 · BACnet AV, 30804 · Alarm setting · Alarm low limit extra sensor 2 · Modbus reg 0804"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40805,VentSettings.SExtraSensor3LowLimit_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0805,4x0805,"AV, 30805",,,0,,Alarm setting · Alarm low limit extra sensor 3,"원표기 4x0805 · BACnet AV, 30805 · Alarm setting · Alarm low limit extra sensor 3 · Modbus reg 0805"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40806,VentSettings.SExtraSensor4LowLimit_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0806,4x0806,"AV, 30806",,,0,,Alarm setting · Alarm low limit extra sensor 4,"원표기 4x0806 · BACnet AV, 30806 · Alarm setting · Alarm low limit extra sensor 4 · Modbus reg 0806"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40807,VentSettings.SExtraSensor5LowLimit_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0807,4x0807,"AV, 30807",,,0,,Alarm setting · Alarm low limit extra sensor 5,"원표기 4x0807 · BACnet AV, 30807 · Alarm setting · Alarm low limit extra sensor 5 · Modbus reg 0807"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40808,VentSettings.SSelectedSensor1(0)_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0808,4x0808,"AV, 30808",,,2,,Alarm setting · Select sensor 1 for high & low limit selected sensor alarm 0 = Not active 1 = A AI OutDoorTemp _ _ ....,"원표기 4x0808 · BACnet AV, 30808 · Alarm setting · Select sensor 1 for high & low limit selected sensor alarm 0 = Not active 1 = A AI OutDoorTemp _ _ .... · Modbus reg 0808"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40809,VentSettings.SSelectedSensor1HighLimit(0)_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0809,4x0809,"AV, 30809",,,0,,Alarm setting · Alarm high limit selected sensor 1,"원표기 4x0809 · BACnet AV, 30809 · Alarm setting · Alarm high limit selected sensor 1 · Modbus reg 0809"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40810,VentSettings.SSelectedSensor1LowLimit(0)_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0810,4x0810,"AV, 30810",,,0,,Alarm setting · Alarm low limit selected sensor 1,"원표기 4x0810 · BACnet AV, 30810 · Alarm setting · Alarm low limit selected sensor 1 · Modbus reg 0810"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40811,VentSettings.SSelectedSensor2_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0811,4x0811,"AV, 30811",,,2,,Alarm setting · Select sensor 2 for high & low limit selected sensor alarm 0 = Not active 1 = A AI OutDoorTemp _ _ ....,"원표기 4x0811 · BACnet AV, 30811 · Alarm setting · Select sensor 2 for high & low limit selected sensor alarm 0 = Not active 1 = A AI OutDoorTemp _ _ .... · Modbus reg 0811"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40812,VentSettings.SSelectedSensor2HighLimit_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0812,4x0812,"AV, 30812",,,0,,Alarm setting · Alarm high limit selected sensor 2,"원표기 4x0812 · BACnet AV, 30812 · Alarm setting · Alarm high limit selected sensor 2 · Modbus reg 0812"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40813,VentSettings.SSelectedSensor2LowLimit_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0813,4x0813,"AV, 30813",,,0,,Alarm setting · Alarm low limit selected sensor 2,"원표기 4x0813 · BACnet AV, 30813 · Alarm setting · Alarm low limit selected sensor 2 · Modbus reg 0813"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40814,VentSettings.SSupplyPIDFreeze_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0814,4x0814,"MSV, 30814",,,0,,Unit setting · Freeze supply temperature PID control,"원표기 4x0814 · BACnet MSV, 30814 · Unit setting · Freeze supply temperature PID control · Modbus reg 0814"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40815,VentSettings.SFanComp1X1(0)_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0815,4x0815,"AV, 30815",,,0,,Fan compensation curve · Curve 1 point 1 sensor value,"원표기 4x0815 · BACnet AV, 30815 · Fan compensation curve · Curve 1 point 1 sensor value · Modbus reg 0815"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40816,VentSettings.SFanComp1Y1(0)_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0816,4x0816,"AV, 30816",,,0,,Fan compensation curve · Curve 1 point 1 setpoint compensation,"원표기 4x0816 · BACnet AV, 30816 · Fan compensation curve · Curve 1 point 1 setpoint compensation · Modbus reg 0816"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40817,VentSettings.SFanComp1X2(0)_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0817,4x0817,"AV, 30817",,,0,,Fan compensation curve · Curve 1 point 2 sensor value,"원표기 4x0817 · BACnet AV, 30817 · Fan compensation curve · Curve 1 point 2 sensor value · Modbus reg 0817"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40818,VentSettings.SFanComp1Y2(0)_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0818,4x0818,"AV, 30818",,,0,,Fan compensation curve · Curve 1 point 2 setpoint compensation,"원표기 4x0818 · BACnet AV, 30818 · Fan compensation curve · Curve 1 point 2 setpoint compensation · Modbus reg 0818"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40819,VentSettings.SFanComp1X3(0)_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0819,4x0819,"AV, 30819",,,0,,Fan compensation curve · Curve 1 point 3 sensor value,"원표기 4x0819 · BACnet AV, 30819 · Fan compensation curve · Curve 1 point 3 sensor value · Modbus reg 0819"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40820,VentSettings.SFanComp1Y3(0)_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0820,4x0820,"AV, 30820",,,0,,Fan compensation curve · Curve 1 point 3 setpoint compensation,"원표기 4x0820 · BACnet AV, 30820 · Fan compensation curve · Curve 1 point 3 setpoint compensation · Modbus reg 0820"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40821,VentSettings.SFanComp2X1_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0821,4x0821,"AV, 30821",,,0,,Fan compensation curve · Curve 2 point 1 sensor value,"원표기 4x0821 · BACnet AV, 30821 · Fan compensation curve · Curve 2 point 1 sensor value · Modbus reg 0821"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40822,VentSettings.SFanComp2Y1_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0822,4x0822,"AV, 30822",,,0,,Fan compensation curve · Curve 2 point 1 setpoint compensation,"원표기 4x0822 · BACnet AV, 30822 · Fan compensation curve · Curve 2 point 1 setpoint compensation · Modbus reg 0822"
