modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40823,VentSettings.SFanComp2X2_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0823,4x0823,"AV, 30823",,,0,,Fan compensation curve · Curve 2 point 2 sensor value,"원표기 4x0823 · BACnet AV, 30823 · Fan compensation curve · Curve 2 point 2 sensor value · Modbus reg 0823"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40824,VentSettings.SFanComp2Y2_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0824,4x0824,"AV, 30824",,,0,,Fan compensation curve · Curve 2 point 2 setpoint compensation,"원표기 4x0824 · BACnet AV, 30824 · Fan compensation curve · Curve 2 point 2 setpoint compensation · Modbus reg 0824"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40825,VentSettings.SFanComp2X3_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0825,4x0825,"AV, 30825",,,0,,Fan compensation curve · Curve 2 point 3 sensor value,"원표기 4x0825 · BACnet AV, 30825 · Fan compensation curve · Curve 2 point 3 sensor value · Modbus reg 0825"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40826,VentSettings.SFanComp2Y3_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0826,4x0826,"AV, 30826",,,0,,Fan compensation curve · Curve 2 point 3 setpoint compensation,"원표기 4x0826 · BACnet AV, 30826 · Fan compensation curve · Curve 2 point 3 setpoint compensation · Modbus reg 0826"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40827,VentSettings.SFanComp3X1_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0827,4x0827,"AV, 30827",,,0,,Fan compensation curve · Curve 3 point 1 sensor value,"원표기 4x0827 · BACnet AV, 30827 · Fan compensation curve · Curve 3 point 1 sensor value · Modbus reg 0827"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40828,VentSettings.SFanComp3Y1_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0828,4x0828,"AV, 30828",,,0,,Fan compensation curve · Curve 3 point 1 setpoint compensation,"원표기 4x0828 · BACnet AV, 30828 · Fan compensation curve · Curve 3 point 1 setpoint compensation · Modbus reg 0828"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40829,VentSettings.SFanComp3X2_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0829,4x0829,"AV, 30829",,,0,,Fan compensation curve · Curve 3 point 2 sensor value,"원표기 4x0829 · BACnet AV, 30829 · Fan compensation curve · Curve 3 point 2 sensor value · Modbus reg 0829"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40830,VentSettings.SFanComp3Y2_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0830,4x0830,"AV, 30830",,,0,,Fan compensation curve · Curve 3 point 2 setpoint compensation,"원표기 4x0830 · BACnet AV, 30830 · Fan compensation curve · Curve 3 point 2 setpoint compensation · Modbus reg 0830"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40831,VentSettings.SFanComp3X3_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0831,4x0831,"AV, 30831",,,0,,Fan compensation curve · Curve 3 point 3 sensor value,"원표기 4x0831 · BACnet AV, 30831 · Fan compensation curve · Curve 3 point 3 sensor value · Modbus reg 0831"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40832,VentSettings.SFanComp3Y3_,,,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0832,4x0832,"AV, 30832",,,0,,Fan compensation curve · Curve 3 point 3 setpoint compensation,"원표기 4x0832 · BACnet AV, 30832 · Fan compensation curve · Curve 3 point 3 setpoint compensation · Modbus reg 0832"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40833,VentSettings.SNeutralZone_,,T,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0833,4x0833,"AV, 30833",,,0,,Temperature setting · Neutral zone around supply setpoint before heating and cooling.,"원표기 4x0833 · BACnet AV, 30833 · Temperature setting · Neutral zone around supply setpoint before heating and cooling. · Modbus reg 0833"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40834,VentSettings.SFreeCoolSAFOffset_,,P/Q,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0834,4x0834,"AV, 30834",,,0,,Free cooling · Setpoint offset supply air fan if free cooling,"원표기 4x0834 · BACnet AV, 30834 · Free cooling · Setpoint offset supply air fan if free cooling · Modbus reg 0834"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40835,VentSettings.SFreeCoolEAFOffset_,,P/Q,Systemair_Access_Communication_153831-A011.pdf,53,,,,,,,,,,,,,reg 0835,4x0835,"AV, 30835",,,0,,Free cooling · Setpoint offset extract air fan if free cooling,"원표기 4x0835 · BACnet AV, 30835 · Free cooling · Setpoint offset extract air fan if free cooling · Modbus reg 0835"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40838,VentSettings.SFilterGuard1LimitX2__,,Q,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0838,4x0838,"AV, 30838",,,0,,"Alarm setting · Supply air filter, filter air flow (reference point for calculation of alarm limit)","원표기 4x0838 · BACnet AV, 30838 · Alarm setting · Supply air filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0838"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40839,VentSettings.SFilterGuard1LimitY2__,,P,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0839,4x0839,"AV, 30839",,,0,,"Alarm setting · Supply air filter, final pressure drop at filter air flow (reference point for calculation of alarm limit)","원표기 4x0839 · BACnet AV, 30839 · Alarm setting · Supply air filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0839"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40842,VentSettings.SFilterGuard2LimitX2__,,Q,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0842,4x0842,"AV, 30842",,,0,,"Alarm setting · Extract air filter, filter air flow (reference point for calculation of alarm limit)","원표기 4x0842 · BACnet AV, 30842 · Alarm setting · Extract air filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0842"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40843,VentSettings.SFilterGuard2LimitY2__,,P,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0843,4x0843,"AV, 30843",,,0,,"Alarm setting · Extract air filter, final pressure drop at filter air flow (reference point for calculation of alarm limit)","원표기 4x0843 · BACnet AV, 30843 · Alarm setting · Extract air filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0843"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40844,VentSettings.SSummerModeSupplySetpoint_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0844,4x0844,"AV, 30844",,,0,,Summer setting · Supply air temp setpoint at summer time,"원표기 4x0844 · BACnet AV, 30844 · Summer setting · Supply air temp setpoint at summer time · Modbus reg 0844"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40845,VentSettings.SSummerModeOutdoortemp_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0845,4x0845,"AV, 30845",,,0,,Summer setting · Outdoor temp for switching between summer and winter mode,"원표기 4x0845 · BACnet AV, 30845 · Summer setting · Outdoor temp for switching between summer and winter mode · Modbus reg 0845"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40846,VentSettings.SSummerModeStartDate_,,,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0846,4x0846,,,,0,,Summer setting · Date for start of summer period,원표기 4x0846 · Summer setting · Date for start of summer period · Modbus reg 0846
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40847,VentSettings.SSummerModeStartMonth_,,,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0847,4x0847,,,,0,,Summer setting · Month for start of summer period,원표기 4x0847 · Summer setting · Month for start of summer period · Modbus reg 0847
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40848,VentSettings.SSummerModeStopDate_,,,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0848,4x0848,,,,0,,Summer setting · Date for stop of summer period,원표기 4x0848 · Summer setting · Date for stop of summer period · Modbus reg 0848
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40849,VentSettings.SSummerModeStopMonth_,,,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0849,4x0849,,,,0,,Summer setting · Month for stop of summer period,원표기 4x0849 · Summer setting · Month for stop of summer period · Modbus reg 0849
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40850,VentActual.ABMSOutDoorTemp__,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0850,4x0850,"AV, 30850",,,0,,AI function · Outdoor temperature sent from BMS system,"원표기 4x0850 · BACnet AV, 30850 · AI function · Outdoor temperature sent from BMS system · Modbus reg 0850"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40851,VentSettings.SEnergyHeaterLeakagedT_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0851,4x0851,"AV, 30851",,,0,,"Energy insight · Alarm limit in delta T, for leakage heater valve","원표기 4x0851 · BACnet AV, 30851 · Energy insight · Alarm limit in delta T, for leakage heater valve · Modbus reg 0851"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40852,VentSettings.SZone1SetP(0)_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0852,4x0852,"AV, 30852",,,0,,Temperature setting · Setpoint zone 1 air temperature,"원표기 4x0852 · BACnet AV, 30852 · Temperature setting · Setpoint zone 1 air temperature · Modbus reg 0852"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40853,VentSettings.SZone2SetP_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0853,4x0853,"AV, 30853",,,0,,Temperature setting · Setpoint zone 2 air temperature,"원표기 4x0853 · BACnet AV, 30853 · Temperature setting · Setpoint zone 2 air temperature · Modbus reg 0853"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40854,VentSettings.SZone3SetP_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0854,4x0854,"AV, 30854",,,0,,Temperature setting · Setpoint zone 3 air temperature,"원표기 4x0854 · BACnet AV, 30854 · Temperature setting · Setpoint zone 3 air temperature · Modbus reg 0854"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40855,VentSettings.SZone1SetpointMax(0)_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0855,4x0855,"AV, 30855",,,0,,Temperature setting · Max limit of zone 1 supply setpoint if cascade control,"원표기 4x0855 · BACnet AV, 30855 · Temperature setting · Max limit of zone 1 supply setpoint if cascade control · Modbus reg 0855"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40856,VentSettings.SZone1SetpointMin(0)_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0856,4x0856,"AV, 30856",,,0,,Temperature setting · Min limit of zone 1 supply setpoint if cascade control,"원표기 4x0856 · BACnet AV, 30856 · Temperature setting · Min limit of zone 1 supply setpoint if cascade control · Modbus reg 0856"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40857,VentSettings.SZone2SetpointMax_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0857,4x0857,"AV, 30857",,,0,,Temperature setting · Max limit of zone 2 supply setpoint if cascade control,"원표기 4x0857 · BACnet AV, 30857 · Temperature setting · Max limit of zone 2 supply setpoint if cascade control · Modbus reg 0857"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40858,VentSettings.SZone2SetpointMin_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0858,4x0858,"AV, 30858",,,0,,Temperature setting · Min limit of zone 2 supply setpoint if cascade control,"원표기 4x0858 · BACnet AV, 30858 · Temperature setting · Min limit of zone 2 supply setpoint if cascade control · Modbus reg 0858"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40859,VentSettings.SZone3SetpointMax_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0859,4x0859,"AV, 30859",,,0,,Temperature setting · Max limit of zone 3 supply setpoint if cascade control,"원표기 4x0859 · BACnet AV, 30859 · Temperature setting · Max limit of zone 3 supply setpoint if cascade control · Modbus reg 0859"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40860,VentSettings.SZone3SetpointMin_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0860,4x0860,"AV, 30860",,,0,,Temperature setting · Min limit of zone 3 supply setpoint if cascade control,"원표기 4x0860 · BACnet AV, 30860 · Temperature setting · Min limit of zone 3 supply setpoint if cascade control · Modbus reg 0860"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40861,VentSettings.SZone1NeutralZone(0)_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0861,4x0861,"AV, 30861",,,0,,Temperature setting · Neutral zone around supply setpoint before heating and cooling zone 1.,"원표기 4x0861 · BACnet AV, 30861 · Temperature setting · Neutral zone around supply setpoint before heating and cooling zone 1. · Modbus reg 0861"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40862,VentSettings.SZone2NeutralZone_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0862,4x0862,"AV, 30862",,,0,,Temperature setting · Neutral zone around supply setpoint before heating and cooling zone 2.,"원표기 4x0862 · BACnet AV, 30862 · Temperature setting · Neutral zone around supply setpoint before heating and cooling zone 2. · Modbus reg 0862"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40863,VentSettings.SZone3NeutralZone_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0863,4x0863,"AV, 30863",,,0,,Temperature setting · Neutral zone around supply setpoint before heating and cooling zone 3.,"원표기 4x0863 · BACnet AV, 30863 · Temperature setting · Neutral zone around supply setpoint before heating and cooling zone 3. · Modbus reg 0863"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40864,VentSettings.SFrostProtSPRunZone1_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0864,4x0864,"AV, 30864",,,0,,Alarm setting · Alarm limit freeze protection alarm zone 1,"원표기 4x0864 · BACnet AV, 30864 · Alarm setting · Alarm limit freeze protection alarm zone 1 · Modbus reg 0864"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40865,VentSettings.SFrostProtSPStopZone1_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0865,4x0865,"AV, 30865",,,0,,Unit setting · Setpoint freeze protection zone 1 if standby mode,"원표기 4x0865 · BACnet AV, 30865 · Unit setting · Setpoint freeze protection zone 1 if standby mode · Modbus reg 0865"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40866,VentSettings.SFrostProtPGainZone1_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0866,4x0866,"AV, 30866",,,0,,Unit setting · P-band freeze protection zone 1 if running mode (setpoint=alarm limit+P-band),"원표기 4x0866 · BACnet AV, 30866 · Unit setting · P-band freeze protection zone 1 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0866"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40867,VentSettings.SFrostProtSPRunZone2_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0867,4x0867,"AV, 30867",,,0,,Alarm setting · Alarm limit freeze protection alarm zone 2,"원표기 4x0867 · BACnet AV, 30867 · Alarm setting · Alarm limit freeze protection alarm zone 2 · Modbus reg 0867"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40868,VentSettings.SFrostProtSPStopZone2_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0868,4x0868,"AV, 30868",,,0,,Unit setting · Setpoint freeze protection zone 2 if standby mode,"원표기 4x0868 · BACnet AV, 30868 · Unit setting · Setpoint freeze protection zone 2 if standby mode · Modbus reg 0868"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40869,VentSettings.SFrostProtPGainZone2_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0869,4x0869,"AV, 30869",,,0,,Unit setting · P-band freeze protection zone 2 if running mode (setpoint=alarm limit+P-band),"원표기 4x0869 · BACnet AV, 30869 · Unit setting · P-band freeze protection zone 2 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0869"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40870,VentSettings.SFrostProtSPRunZone3_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0870,4x0870,"AV, 30870",,,0,,Alarm setting · Alarm limit freeze protection alarm zone 3,"원표기 4x0870 · BACnet AV, 30870 · Alarm setting · Alarm limit freeze protection alarm zone 3 · Modbus reg 0870"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40871,VentSettings.SFrostProtSPStopZone3_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0871,4x0871,"AV, 30871",,,0,,Unit setting · Setpoint freeze protection zone 3 if standby mode,"원표기 4x0871 · BACnet AV, 30871 · Unit setting · Setpoint freeze protection zone 3 if standby mode · Modbus reg 0871"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40872,VentSettings.SFrostProtPGainZone3_,,T,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0872,4x0872,"AV, 30872",,,0,,Unit setting · P-band freeze protection zone 3 if running mode (setpoint=alarm limit+P-band),"원표기 4x0872 · BACnet AV, 30872 · Unit setting · P-band freeze protection zone 3 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0872"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40873,VentSettings.SSAFLowspeedAirFlow(0)_,,Q,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0873,4x0873,,,,0,,Fan setting · Flow setpoint supply air fan low speed (32-bit float),원표기 4x0873 · Fan setting · Flow setpoint supply air fan low speed (32-bit float) · Modbus reg 0873
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40875,VentSettings.SSAFNormalspeedAirFlow_,,Q,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0875,4x0875,,,,0,,Fan setting · Flow setpoint supply air fan normal speed (32-bit float),원표기 4x0875 · Fan setting · Flow setpoint supply air fan normal speed (32-bit float) · Modbus reg 0875
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40877,VentSettings.SSAFHighspeedAirFlow_,,Q,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0877,4x0877,,,,0,,Fan setting · Flow setpoint supply air fan high speed (32-bit float),원표기 4x0877 · Fan setting · Flow setpoint supply air fan high speed (32-bit float) · Modbus reg 0877
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40879,VentSettings.SEAFLowspeedAirFlow(0)_,,Q,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0879,4x0879,,,,0,,Fan setting · Flow setpoint extract air fan low speed (32-bit float),원표기 4x0879 · Fan setting · Flow setpoint extract air fan low speed (32-bit float) · Modbus reg 0879
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40881,VentSettings.SEAFNormalspeedAirFlow_,,Q,Systemair_Access_Communication_153831-A011.pdf,54,,,,,,,,,,,,,reg 0881,4x0881,,,,0,,Fan setting · Flow setpoint extract air fan normal speed (32-bit float),원표기 4x0881 · Fan setting · Flow setpoint extract air fan normal speed (32-bit float) · Modbus reg 0881
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40883,VentSettings.SEAFHighspeedAirFlow_,,Q,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0883,4x0883,,,,0,,Fan setting · Flow setpoint extract air fan high speed (32-bit float),원표기 4x0883 · Fan setting · Flow setpoint extract air fan high speed (32-bit float) · Modbus reg 0883
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40885,VentSettings.SDelayedStartDXCool_,,T,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0885,4x0885,"AV, 30885",,,0,,Temperature setting · Min setpoint deviation to allow start of DX-cooling,"원표기 4x0885 · BACnet AV, 30885 · Temperature setting · Min setpoint deviation to allow start of DX-cooling · Modbus reg 0885"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40886,VentSettings.SDelayedStartDXHeat_,,T,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0886,4x0886,"AV, 30886",,,0,,Temperature setting · Min setpoint deviation to allow start of DX-heating,"원표기 4x0886 · BACnet AV, 30886 · Temperature setting · Min setpoint deviation to allow start of DX-heating · Modbus reg 0886"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40887,VentSettings.SHumidityNeutralZone_,percentRH,%RH,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0887,4x0887,"AV, 30887",,,0,,Humidity control · Neutral zone humidity room / extract air,"원표기 4x0887 · BACnet AV, 30887 · Humidity control · Neutral zone humidity room / extract air · Modbus reg 0887"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40888,VentSettings.SFrostProtFanReduction1(0)_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0888,4x0888,"MSV, 30888",,,0,,Unit setting · Airflow reduction during active freeze protection 1,"원표기 4x0888 · BACnet MSV, 30888 · Unit setting · Airflow reduction during active freeze protection 1 · Modbus reg 0888"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40889,VentSettings.SFrostProtFanReduction2_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0889,4x0889,"MSV, 30889",,,0,,Unit setting · Airflow reduction during active freeze protection 2,"원표기 4x0889 · BACnet MSV, 30889 · Unit setting · Airflow reduction during active freeze protection 2 · Modbus reg 0889"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40890,VentSettings.SFrostProtFanReduction3_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0890,4x0890,"MSV, 30890",,,0,,Unit setting · Airflow reduction during active freeze protection 3,"원표기 4x0890 · BACnet MSV, 30890 · Unit setting · Airflow reduction during active freeze protection 3 · Modbus reg 0890"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40891,VentSettings.SFrostProtFanReductionZone1_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0891,4x0891,"MSV, 30891",,,0,,Unit setting · Airflow reduction during active freeze protection zone 1,"원표기 4x0891 · BACnet MSV, 30891 · Unit setting · Airflow reduction during active freeze protection zone 1 · Modbus reg 0891"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40892,VentSettings.SFrostProtFanReductionZone2_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0892,4x0892,"MSV, 30892",,,0,,Unit setting · Airflow reduction during active freeze protection zone 2,"원표기 4x0892 · BACnet MSV, 30892 · Unit setting · Airflow reduction during active freeze protection zone 2 · Modbus reg 0892"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40893,VentSettings.SFrostProtFanReductionZone3_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0893,4x0893,"MSV, 30893",,,0,,Unit setting · Airflow reduction during active freeze protection zone 3,"원표기 4x0893 · BACnet MSV, 30893 · Unit setting · Airflow reduction during active freeze protection zone 3 · Modbus reg 0893"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40894,VentSettings.SExtraSensor1HighLimit(0)_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0894,4x0894,,,,0,,Alarm setting · Alarm high limit Extra sensor 1 (32-bit float),원표기 4x0894 · Alarm setting · Alarm high limit Extra sensor 1 (32-bit float) · Modbus reg 0894
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40896,VentSettings.SExtraSensor2HighLimit_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0896,4x0896,,,,0,,Alarm setting · Alarm high limit Extra sensor 2 (32-bit float),원표기 4x0896 · Alarm setting · Alarm high limit Extra sensor 2 (32-bit float) · Modbus reg 0896
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40898,VentSettings.SExtraSensor3HighLimit_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0898,4x0898,,,,0,,Alarm setting · Alarm high limit Extra sensor 3 (32-bit float),원표기 4x0898 · Alarm setting · Alarm high limit Extra sensor 3 (32-bit float) · Modbus reg 0898
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40900,VentSettings.SExtraSensor4HighLimit_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0900,4x0900,,,,0,,Alarm setting · Alarm high limit Extra sensor 4 (32-bit float),원표기 4x0900 · Alarm setting · Alarm high limit Extra sensor 4 (32-bit float) · Modbus reg 0900
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40902,VentSettings.SExtraSensor5HighLimit_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0902,4x0902,,,,0,,Alarm setting · Alarm high limit Extra sensor 5 (32-bit float),원표기 4x0902 · Alarm setting · Alarm high limit Extra sensor 5 (32-bit float) · Modbus reg 0902
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40904,VentSettings.SExtraSensor1LowLimit(0)_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0904,4x0904,,,,0,,Alarm setting · Alarm low limit Extra sensor 1 (32-bit float),원표기 4x0904 · Alarm setting · Alarm low limit Extra sensor 1 (32-bit float) · Modbus reg 0904
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40906,VentSettings.SExtraSensor2LowLimit_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0906,4x0906,,,,0,,Alarm setting · Alarm low limit Extra sensor 2 (32-bit float),원표기 4x0906 · Alarm setting · Alarm low limit Extra sensor 2 (32-bit float) · Modbus reg 0906
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40908,VentSettings.SExtraSensor3LowLimit_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0908,4x0908,,,,0,,Alarm setting · Alarm low limit Extra sensor 3 (32-bit float),원표기 4x0908 · Alarm setting · Alarm low limit Extra sensor 3 (32-bit float) · Modbus reg 0908
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40910,VentSettings.SExtraSensor4LowLimit_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0910,4x0910,,,,0,,Alarm setting · Alarm low limit Extra sensor 4 (32-bit float),원표기 4x0910 · Alarm setting · Alarm low limit Extra sensor 4 (32-bit float) · Modbus reg 0910
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40912,VentSettings.SExtraSensor5LowLimit_,,,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0912,4x0912,,,,0,,Alarm setting · Alarm low limit Extra sensor 5 (32-bit float),원표기 4x0912 · Alarm setting · Alarm low limit Extra sensor 5 (32-bit float) · Modbus reg 0912
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40914,VentSettings.SFilterGuard3LimitX2__,,Q,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0914,4x0914,"AV, 30914",,,0,,"Alarm setting · Supply air pre-filter, filter air flow (reference point for calculation of alarm limit)","원표기 4x0914 · BACnet AV, 30914 · Alarm setting · Supply air pre-filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0914"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40915,VentSettings.SFilterGuard3LimitY2__,,P,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0915,4x0915,"AV, 30915",,,0,,"Alarm setting · Supply air pre-filter, final pressure drop at filter air flow (reference point for calculation of alarm limit)","원표기 4x0915 · BACnet AV, 30915 · Alarm setting · Supply air pre-filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0915"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40916,VentSettings.SFilterGuard4LimitX2__,,Q,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0916,4x0916,"AV, 30916",,,0,,"Alarm setting · Supply air end-filter, filter air flow (reference point for calculation of alarm limit)","원표기 4x0916 · BACnet AV, 30916 · Alarm setting · Supply air end-filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0916"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40917,VentSettings.SFilterGuard4LimitY2__,,P,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0917,4x0917,"AV, 30917",,,0,,"Alarm setting · Supply air end-filter, final pressure drop at filter air flow (reference point for calculation of alarm limit)","원표기 4x0917 · BACnet AV, 30917 · Alarm setting · Supply air end-filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0917"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40918,VentSettings.SFilterGuard5LimitX2__,,Q,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0918,4x0918,"AV, 30918",,,0,,"Alarm setting · Extract air end-filter, filter air flow (reference point for calculation of alarm limit)","원표기 4x0918 · BACnet AV, 30918 · Alarm setting · Extract air end-filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0918"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40919,VentSettings.SFilterGuard5LimitY2__,,P,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0919,4x0919,"AV, 30919",,,0,,"Alarm setting · Extract air end-filter, final pressure drop at filter air flow (reference point for calculation of alarm limit)","원표기 4x0919 · BACnet AV, 30919 · Alarm setting · Extract air end-filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0919"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40920,VentSettings.SFeedbackDXTimeStart_,s,sec,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0920,4x0920,"AV, 30920",,,0,,DX/HP machine · Time to lock supply temperature PID control when machine starts,"원표기 4x0920 · BACnet AV, 30920 · DX/HP machine · Time to lock supply temperature PID control when machine starts · Modbus reg 0920"
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),MB,40921,VentSettings.SFeedbackDXTimeDefrost_,s,sec,Systemair_Access_Communication_153831-A011.pdf,55,,,,,,,,,,,,,reg 0921,4x0921,"AV, 30921",,,0,,DX/HP machine · Time to lock supply temperature PID control after machine defrosted,"원표기 4x0921 · BACnet AV, 30921 · DX/HP machine · Time to lock supply temperature PID control after machine defrosted · Modbus reg 0921"
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,0,nciBldgStaticSP,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT press p · Space Static Pressure Setpoint,SNVT press p · Space Static Pressure Setpoint
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,1,nciBypassTime,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,_ _ SNVT time min _ _ · Occupied Bypass Time,_ _ SNVT time min _ _ · Occupied Bypass Time
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,2,nciCabinetStyle,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT cabinet style _ _ · Cabinet Style*,UCPT cabinet style _ _ · Cabinet Style*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,3,nciCool,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT cool type _ _ · Cool Type*,UCPT cool type _ _ · Cool Type*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,4,nciCRC,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT crc _ · Manufacturer-defined*,UCPT crc _ · Manufacturer-defined*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,5,nciDAClSP,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT temp p · Discharge Air Cooling Setpoint,SNVT temp p · Discharge Air Cooling Setpoint
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,6,nciDAHtSP,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,_ _ SNVT temp p · Discharge Air Heating Setpoint,_ _ SNVT temp p · Discharge Air Heating Setpoint
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,7,nciDAReheatSP,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,_ _ SNVT temp p · Discharge Air Reheat Setpoint,_ _ SNVT temp p · Discharge Air Reheat Setpoint
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,8,nciDevBuildNum,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,_ _ U16 · Device Build Number,_ _ U16 · Device Build Number
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,9,nciDeviceConfig,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPTdeviceConfig · Manufacturer-defined*,UCPTdeviceConfig · Manufacturer-defined*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,10,nciDevMajVer,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,SCPTdevMajVer · Software Major Version,SCPTdevMajVer · Software Major Version
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,11,nciDevMinVer,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,SCPTdevMinVer · Software Minor Version,SCPTdevMinVer · Software Minor Version
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,12,nciEconConfigTyp,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT econo config type · Economizer Decision Method*,UCPT econo config type · Economizer Decision Method*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,13,nciEconVent,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,_ _ _ UCPT OA type _ _ · Economizer Type Identifier*,_ _ _ UCPT OA type _ _ · Economizer Type Identifier*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,14,nciERFrostAvodSP,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT ERFrostAvoidSP · Energy Recovery Frost Avoidance Temp Setpoint*,UCPT ERFrostAvoidSP · Energy Recovery Frost Avoidance Temp Setpoint*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,15,nciExhaustConfig,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,_ UCPT exhaust cfg · Exhaust Enable Position Setpoint*,_ UCPT exhaust cfg · Exhaust Enable Position Setpoint*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,16,nciExhRet,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,_ _ UCPT ER type · Exhaust Or Return Fan Type*,_ _ UCPT ER type · Exhaust Or Return Fan Type*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,17,nciFanOperation,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,_ _ SCPTfanOperation · Supply Fan Configuration Command,_ _ SCPTfanOperation · Supply Fan Configuration Command
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,18,nciHvacType,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT hvac type _ _ · HVAC Unit Type Identifier,SNVT hvac type _ _ · HVAC Unit Type Identifier
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,19,nciLocation,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Location Label,SNVT str asc _ _ · Location Label
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,20,nciMinOAFlowSP,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT flow · Outdoor Air Minimum Flow Setpoint BAS,SNVT flow · Outdoor Air Minimum Flow Setpoint BAS
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,21,nciMinOutTm,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,_ SNVT time sec _ _ · Minimum Send Time,_ SNVT time sec _ _ · Minimum Send Time
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,22,nciOAEnthSP,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy · Economizer Outdoor Air Enthalpy Enable Setpoint BAS,SNVT enthalpy · Economizer Outdoor Air Enthalpy Enable Setpoint BAS
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,23,nciOAMinPos,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,_ SNVT lev percent · Outdoor Air Damper Minimum Position,_ SNVT lev percent · Outdoor Air Damper Minimum Position
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,24,nciPreheat,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,_ _ UCPT heat type _ _ · Preheat Type Identifier*,_ _ UCPT heat type _ _ · Preheat Type Identifier*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,25,nciRcvHrtBt,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT time sec _ _ · Receive Heartbeat,SNVT time sec _ _ · Receive Heartbeat
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,26,nciRefrigType,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT refrig type _ _ · Refrigeration Type Identifier*,UCPT refrig type _ _ · Refrigeration Type Identifier*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,27,nciReheat,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT heat type _ _ · Reheat Type Identifier*,UCPT heat type _ _ · Reheat Type Identifier*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,28,nciRetFanPressSP,,,BAS-PTS006A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT press p · Return Fan Air Pressure Setpoint,SNVT press p · Return Fan Air Pressure Setpoint
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,29,nciSetpoints,,,BAS-PTS006A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,0,,SNVT temp setpt _ _ · Occupancy Temperature Setpoints,SNVT temp setpt _ _ · Occupancy Temperature Setpoints
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,30,nciSndHrtBt,,,BAS-PTS006A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,0,,SNVT time sec _ _ · Send Heartbeat Time,SNVT time sec _ _ · Send Heartbeat Time
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,31,nciSpaceCO2Lim,,,BAS-PTS006A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,0,,SNVT ppm · Space CO2 High Limit,SNVT ppm · Space CO2 High Limit
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,32,nciSpaceCO2LowLm,,,BAS-PTS006A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,0,,_ SNVT ppm · Space CO2 Low Limit*,_ SNVT ppm · Space CO2 Low Limit*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,33,nciSpaceHumSP,,,BAS-PTS006A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,0,,_ SNVT lev percent _ _ · Space Humidification Setpoint,_ SNVT lev percent _ _ · Space Humidification Setpoint
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,34,nciSupplyFan,,,BAS-PTS006A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,0,,UCPT fan type _ _ · Supply Fan Type Identifier*,UCPT fan type _ _ · Supply Fan Type Identifier*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,35,nciUntryType,,,BAS-PTS006A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,0,,UCPT large equip type _ _ _ · Unitary Type Identifier*,UCPT large equip type _ _ _ · Unitary Type Identifier*
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,36,nciOATSP,,,BAS-PTS006A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Economizer Outdoor Air Enable Setpoint BAS,SNVT temp p _ _ · Economizer Outdoor Air Enable Setpoint BAS
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,37,nviApplicMode,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥,SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,38,nviAuxHeatEnable,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Heat Auxiliary Enable · 입력(Recv),SNVT switch _ · Heat Auxiliary Enable · 입력(Recv)
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,39,nviBldgStaticSP,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Building Static Pressure Setpoint · 입력(Recv) · HrtBt ♥,SNVT press p _ _ · Building Static Pressure Setpoint · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,40,nviBldgStatPress,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Building Static Pressure · 입력(Recv),SNVT press p _ _ · Building Static Pressure · 입력(Recv)
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,41,nviComprEnable,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Compressor Cooling Enable BAS · 입력(Recv) · HrtBt ♥,SNVT switch _ · Compressor Cooling Enable BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,42,nviCWFlow,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Flow BAS · 입력(Recv),SNVT switch _ · Condenser Water Flow BAS · 입력(Recv)
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,43,nviDAClSP,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,44,nviDAHtSP,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,45,nviDAReheatSP,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,46,nviDehumEnable,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UNVT switch binary _ _ · Dehumidification System Enable BAS · 입력(Recv),UNVT switch binary _ _ · Dehumidification System Enable BAS · 입력(Recv)
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,47,nviEconEnable,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥,UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,48,nviEmergOverride,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv) · HrtBt ♥,SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,49,nviHumEnable,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UNVT switch binary _ _ · Humidification Enable BAS · 입력(Recv),UNVT switch binary _ _ · Humidification Enable BAS · 입력(Recv)
