modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,50,nviOAMinPos,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Economizer Minimum Position Setpoint · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Economizer Minimum Position Setpoint · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,51,nviOccManCmd,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,52,nviOccSchedule,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,53,nviOccSensor,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT occupancy _ · Occupancy Input BAS · 입력(Recv) · HrtBt ♥,SNVT occupancy _ · Occupancy Input BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,54,nviOutdoorRH,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Relative Humidity BAS · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Relative Humidity BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,55,nviOutdoorTemp,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,56,nviRTUConfig,,,BAS-PTS006A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Rooftop Configuration · 입력(Recv),SNVT state _ · Rooftop Configuration · 입력(Recv)
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,57,nviRequest,,,BAS-PTS006A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv),SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,58,nviSetpoint,,,BAS-PTS006A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Setpoint BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Setpoint BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,59,nviSetptOffset,,,BAS-PTS006A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Setpoint Offset BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Space Setpoint Offset BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,60,nviSetptShift,,,BAS-PTS006A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp setpt _ _ · Space Setpoint Shift BAS · 입력(Recv) · HrtBt ♥,SNVT temp setpt _ _ · Space Setpoint Shift BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,61,nviSpaceCO2,,,BAS-PTS006A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥,SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,62,nviSpaceDehumSP,,,BAS-PTS006A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,63,nviSpaceHumSP,,,BAS-PTS006A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity Setpoint BAS · 입력(Recv),SNVT lev percent _ _ · Space Humidity Setpoint BAS · 입력(Recv)
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,64,nviSpaceRH,,,BAS-PTS006A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Relative Humidity BAS · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Space Relative Humidity BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,65,nviSpaceTemp,,,BAS-PTS006A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,66,nviTraneVar2,,,BAS-PTS006A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,UNVT c5c _ · Manufacturer-defined · 입력(Recv),UNVT c5c _ · Manufacturer-defined · 입력(Recv)
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,67,nvoAlarmMessage,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Diagnostic Last Message · 출력(Send),SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,68,nvoBldgStatPress,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,69,nvoCondCap,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,70,nvoCoolPrimary,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥,UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,71,nvoCprsrsRunning,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥,SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,72,nvoCWFlow,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,73,nvoCWPump,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,74,nvoCWTemp,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,75,nvoDAReheatSP,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,76,nvoDehumidifier,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,77,nvoDischAirTemp,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,78,nvoEffectOccup,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥,SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,79,nvoEffectSetpt,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Setpoint Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Setpoint Active · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,80,nvoEffSpaceHumSP,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,81,nvoEREABPDamper,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,82,nvoERFrostAvoid,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Energy Recovery Frost Avoidance Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Energy Recovery Frost Avoidance Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,83,nvoERLvgExhTemp,,,BAS-PTS006A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,84,nvoEROABPDamper,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,85,nvoERPreheat,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,86,nvoERStatus,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,87,nvoExhDamper,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,88,nvoExhFanOnOff,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,89,nvoExhFanStatus,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,90,nvoFanSpeed,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Fan Speed Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Fan Speed Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,91,nvoFDD,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Fault Detection and Diagnostics · 출력(Send) · HrtBt ♥,SNVT state _ · Fault Detection and Diagnostics · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,92,nvoHeatCool,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥,SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,93,nvoHeatPrimary,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,94,nvoHeatSecondary,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,95,nvoHumidifier,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,96,nvoLocalCWTemp,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,97,nvoLocalSpaceTmp,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,98,nvoMixedAirTemp,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,99,nvoOADamper,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,100,nvoOAEnthalpy,,,BAS-PTS006A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥,SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,101,nvoOAFlow,,,BAS-PTS006A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥,FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,102,nvoOutdoorRH,,,BAS-PTS006A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,103,nvoOutdoorTemp,,,BAS-PTS006A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,104,nvoRATemp,,,BAS-PTS006A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,105,nvoRetFanOnOff,,,BAS-PTS006A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,106,nvoRetFanPress,,,BAS-PTS006A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,107,nvoRetFanStatus,,,BAS-PTS006A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,108,nvoRTUStatus,,,BAS-PTS006A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥,SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,109,nvoSetpoint,,,BAS-PTS006A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Setpoint Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Setpoint Local · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,110,nvoSpaceCO2,,,BAS-PTS006A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥,SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,111,nvoSpaceEnthalpy,,,BAS-PTS006A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥,SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,112,nvoSpaceRH,,,BAS-PTS006A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,113,nvoSpaceTemp,,,BAS-PTS006A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,114,nvoStartsRunTmA,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,115,nvoStartsRunTmB,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,116,nvoStartsRunTmC,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,117,nvoStartsRunTmD,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,118,nvoStartsRunTmE,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,119,nvoStartsRunTmF,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,120,nvoStatus,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥,SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,121,nvoSucRfgtPrsC1,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,122,nvoSucRfgtPrsC2,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,123,nvoSucRfgtTmpC1,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,124,nvoSucRfgtTmpC2,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,125,nvoDschRfgtPrsC1,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,126,nvoDschRfgtPrsC2,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,127,nvoDisSatRfgTmp1,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,128,nvoDisSatRfgTmp2,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,129,nvoAirFlowPctC1,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,130,nvoAirFlowPctC2,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,131,nvoTerminalLoad,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Unit Energy Demand · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Unit Energy Demand · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,132,nvoTraneVar9,,,BAS-PTS006A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT c5s _ · Manufacturer-defined · 출력(Send),UNVT c5s _ · Manufacturer-defined · 출력(Send)
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,133,nvoUnitCurrent,,,BAS-PTS006A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,134,nvoUnitPower,,,BAS-PTS006A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,135,nvoUnitStatus,,,BAS-PTS006A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥,SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,136,nvoUnitVoltage,,,BAS-PTS006A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥,UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,4,nciCoolResetEn,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Cooling Reset Type Status,SNVT switch _ · Cooling Reset Type Status
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,5,nciCRC,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,UCPT crc _ · Manufacturer-defined(a),UCPT crc _ · Manufacturer-defined(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,6,nciDAClSP,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Cooling Setpoint,SNVT temp p _ _ · Discharge Air Cooling Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,7,nciDADewpointSP,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Dewpoint Setpoint,SNVT temp p _ _ · Discharge Air Dewpoint Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,8,nciDAHtSP,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Heating Setpoint,SNVT temp p _ _ · Discharge Air Heating Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,9,nciDAReheatSP,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Reheat Setpoint,SNVT temp p _ _ · Discharge Air Reheat Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,10,nciDaytime,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Daytime Warmup Initiation Setpoint,SNVT temp p _ _ · Daytime Warmup Initiation Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,11,nciDevBuildNum,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,U16 · Device Build Number,U16 · Device Build Number
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,12,nciDeviceConfig,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,UCPTdeviceConfig · Manufacturer-defined(a),UCPTdeviceConfig · Manufacturer-defined(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,13,nciDevMajVer,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SCPTdevMajVer · Software Major Version,SCPTdevMajVer · Software Major Version
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,14,nciDevMinVer,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SCPTdevMinVer · Software Minor Version,SCPTdevMinVer · Software Minor Version
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,15,nciDuctStatSP,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Duct Static Pressure Setpoint,SNVT press p _ _ · Duct Static Pressure Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,16,nciEconConfigTyp,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,UCPT econo config type _ _ _ · Economizer Decision Method(a),UCPT econo config type _ _ _ · Economizer Decision Method(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,17,nciEconVent,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,UCPT OA type _ _ · Economizer Type Identifier(a),UCPT OA type _ _ · Economizer Type Identifier(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,18,nciERFrostAvodSP,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint(a),UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,19,nciExhRet,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,UCPT ER type _ _ · Exhaust Or Return Fan Type(a),UCPT ER type _ _ · Exhaust Or Return Fan Type(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,20,nciExhStartPos,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Exhaust Enable Position Setpoint,SNVT lev percent _ _ · Exhaust Enable Position Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,21,nciHeatResetEn,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Heating Reset Type Status,SNVT switch _ · Heating Reset Type Status
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,22,nciHvacType,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT hvac type _ _ · HVAC Unit Type Identifier,SNVT hvac type _ _ · HVAC Unit Type Identifier
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,23,nciLocation,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Location Label,SNVT str asc _ _ · Location Label
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,24,nciMinOAFlowSP,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT flow _ · Outdoor Air Minimum Flow Setpoint,SNVT flow _ · Outdoor Air Minimum Flow Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,25,nciMinOutTm,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT time sec _ _ · Minimum Send Time,SNVT time sec _ _ · Minimum Send Time
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,26,nciOAEnthSP,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint,SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,27,nciOAMinPos,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Damper Minimum Position,SNVT lev percent _ _ · Outdoor Air Damper Minimum Position
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,28,nciOATSP,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Economizer Enable Minimum Outdoor Air Temperature Setpoint,SNVT temp p _ _ · Economizer Enable Minimum Outdoor Air Temperature Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,29,nciPreheat,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,UCPT heat type _ _ · Preheat Type Identifier(a),UCPT heat type _ _ · Preheat Type Identifier(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,30,nciRcvHrtBt,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT time sec _ _ · Receive Heartbeat,SNVT time sec _ _ · Receive Heartbeat
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,31,nciReheat,,,BAS-PTS002A-EN_11082024.pdf,18,,,,,,,,,,,,,,,,,,0,,UCPT heat type _ _ · Reheat Type Identifier(a),UCPT heat type _ _ · Reheat Type Identifier(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,32,nciRetFanPressSP,,,BAS-PTS002A-EN_11082024.pdf,19,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Return Fan Air Pressure Setpoint,SNVT press p _ _ · Return Fan Air Pressure Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,33,nciRefrigType,,,BAS-PTS002A-EN_11082024.pdf,19,,,,,,,,,,,,,,,,,,0,,UCPT refrig type _ _ · Refrigeration Type Identifier(a),UCPT refrig type _ _ · Refrigeration Type Identifier(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,34,nciSetpoints,,,BAS-PTS002A-EN_11082024.pdf,19,,,,,,,,,,,,,,,,,,0,,SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccuiped Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint,SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccuiped Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,35,nciSndHrtBt,,,BAS-PTS002A-EN_11082024.pdf,19,,,,,,,,,,,,,,,,,,0,,SNVT time sec _ _ · Send Heartbeat Time,SNVT time sec _ _ · Send Heartbeat Time
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,36,nciSpaceCO2Lim,,,BAS-PTS002A-EN_11082024.pdf,19,,,,,,,,,,,,,,,,,,0,,SNVT ppm Space _ · CO2 High Limit,SNVT ppm Space _ · CO2 High Limit
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,37,nciSpaceCO2LowLm,,,BAS-PTS002A-EN_11082024.pdf,19,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 Low Limit(a),SNVT ppm _ · Space CO2 Low Limit(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,38,nciSpaceDehumSP,,,BAS-PTS002A-EN_11082024.pdf,19,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Dehumidification Setpoint,SNVT lev percent _ _ · Space Dehumidification Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,39,nciSpaceHumSP,,,BAS-PTS002A-EN_11082024.pdf,19,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidification Setpoint,SNVT lev percent _ _ · Space Humidification Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,40,nciSupplyFan,,,BAS-PTS002A-EN_11082024.pdf,19,,,,,,,,,,,,,,,,,,0,,UCPT fan type _ _ · Supply Fan Type Identifier(a),UCPT fan type _ _ · Supply Fan Type Identifier(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NCI,41,nciUntryType,,,BAS-PTS002A-EN_11082024.pdf,19,,,,,,,,,,,,,,,,,,0,,"UCPT large equip type _ _ _ · Unitary Type Identifier(a) Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2","UCPT large equip type _ _ _ · Unitary Type Identifier(a) Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,42,nviApplicMode,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥,SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,43,nviBldgStaticSP,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Space Static Pressure Setpoint BAS · 입력(Recv),SNVT press p _ _ · Space Static Pressure Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,44,nviBldgStatPress,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Space Static Pressure BAS · 입력(Recv) · HrtBt ♥,SNVT press p _ _ · Space Static Pressure BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,45,nviCWFlow,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥,SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,46,viDAClSP,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv),SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,47,nviDADewPointSP,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Dewpoint Setpoint · 입력(Recv),SNVT temp p _ _ · Discharge Air Dewpoint Setpoint · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,48,nviDAHtSP,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv),SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,49,nviDAReheatSP,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv),SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,50,nviDehumEnable,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Dehumidification Enable Command · 입력(Recv) · HrtBt ♥,SNVT switch _ · Dehumidification Enable Command · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,51,nviDuctStaticSP,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Duct Static Pressure Setpoint BAS · 입력(Recv),SNVT press p _ _ · Duct Static Pressure Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,52,nviDuctStatPress,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Duct Static Pressure BAS · 입력(Recv) · HrtBt ♥,SNVT press p _ _ · Duct Static Pressure BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,53,nviEconEnable,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Economizer Airside Enable BAS · 입력(Recv) · HrtBt ♥,SNVT switch _ · Economizer Airside Enable BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,54,nviEmergOverride,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv),SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,55,nviHumEnable,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Humidification Command · 입력(Recv) · HrtBt ♥,SNVT switch _ · Humidification Command · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,56,nviMinOAFlowSP,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS · 입력(Recv),SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,57,nviOAMinPos,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Economizer Minimum Position Setpoint BAS · 입력(Recv),SNVT lev percent _ _ · Economizer Minimum Position Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,58,nviOccManCmd,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT occupancy _ · Occupancy Input · 입력(Recv),SNVT occupancy _ · Occupancy Input · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,59,nviOccSchedule,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT tod event _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥,SNVT tod event _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,60,nviOutdoorRH,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Humidity BAS · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Humidity BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,61,nviOutdoorTemp,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,62,nviPriCoolEnable,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Cooling Capacity Enable · 입력(Recv) · HrtBt ♥,SNVT switch _ · Cooling Capacity Enable · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,63,nviPriHeatEnable,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Heat Primary Enable BAS · 입력(Recv) · HrtBt ♥,SNVT switch _ · Heat Primary Enable BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,64,nviRTUConfig,,,BAS-PTS002A-EN_11082024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Rooftop Configuration · 입력(Recv),SNVT state _ · Rooftop Configuration · 입력(Recv)
