modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,65,nviRequest,,,BAS-PTS002A-EN_11082024.pdf,12,,,,,,,,,,,,,,,,,,0,,SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv),SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,66,nviSpaceCO2,,,BAS-PTS002A-EN_11082024.pdf,12,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥,SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,67,nviSpaceDehumSP,,,BAS-PTS002A-EN_11082024.pdf,12,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv),SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,68,nviSpaceHumSP,,,BAS-PTS002A-EN_11082024.pdf,12,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidification Setpoint BAS · 입력(Recv),SNVT lev percent _ _ · Space Humidification Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,69,nviSpaceRH,,,BAS-PTS002A-EN_11082024.pdf,12,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity BAS · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Space Humidity BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,70,nviSpaceTemp,,,BAS-PTS002A-EN_11082024.pdf,12,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,71,nviTraneVar2,,,BAS-PTS002A-EN_11082024.pdf,12,,,,,,,,,,,,,,,,,,0,,UNVT c5c _ · Manufacturer-defined · 입력(Recv),UNVT c5c _ · Manufacturer-defined · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,72,nvoAlarmMessage,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Diagnostic Last Message · 출력(Send),SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,73,nvoApplicMode,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT hvac mode _ _ · Application Mode Output · 출력(Send) · HrtBt ♥,SNVT hvac mode _ _ · Application Mode Output · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,74,nvoBldgStatPress,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,75,nvoCondCap,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,76,nvoCoolPrimary,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,77,nvoCprsrsRunning,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥,SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,78,nvoCWFlow,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,79,nvoCWPump,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,80,nvoCWTemp,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,81,nvoDAReheatSP,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,82,nvoDehumidifier,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,83,nvoDischAirTemp,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,84,nvoDuctStatPress,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Duct Static Pressure Active · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Duct Static Pressure Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,85,nvoEconEnabled,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Economizer Entering Water Temperature Active · 출력(Send) · HrtBt ♥,SNVT switch _ · Economizer Entering Water Temperature Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,86,nvoEffDADewPtSP,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Dewpoint Temperature Setpoint Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Dewpoint Temperature Setpoint Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,87,nvoEffDATempSP,,,BAS-PTS002A-EN_11082024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Temperature Setpoint Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Temperature Setpoint Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,88,nvoEffDuctStatSP,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Duct Static Pressure Setpoint Active · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Duct Static Pressure Setpoint Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,89,nvoEffectOccup,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥,SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,90,nvoEffSpaceHumSP,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,91,nvoEREABPDamper,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,92,nvoERLvgExhTemp,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,93,nvoEROABPDamper,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,94,nvoERPreheat,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,95,nvoERStatus,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,96,nvoExhDamper,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,97,nvoExhFanOnOff,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,98,nvoExhFanStatus,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,99,nvoFDD,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Fault Detection and Diagnostics · 출력(Send) · HrtBt ♥,SNVT state _ · Fault Detection and Diagnostics · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,100,nvoHeatCool,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥,SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,101,nvoHeatPrimary,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,102,nvoHeatSecondary,,,BAS-PTS002A-EN_11082024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,103,nvoHumidifier,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,104,nvoLocalCWTemp,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,105,nvoLocalDSPress,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Duct Static Pressure Local · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Duct Static Pressure Local · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,106,nvoLocalOARH,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Relative Humidity Local · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Relative Humidity Local · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,107,nvoLocalOATemp,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,108,nvoMATemp,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,109,nvoOADamper,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,110,nvoOADewpoint,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Dewpoint · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Dewpoint · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,111,nvoOAEnthalpy,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥,SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,112,nvoOAFlow,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥,SNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,113,nvoOutdoorRH,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,114,nvoOutdoorTemp,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,115,nvoRATemp,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,116,nvoRetFanOnOff,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,117,nvoRetFanPress,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,118,nvoRetFanStatus,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,119,nvoRTUStatus,,,BAS-PTS002A-EN_11082024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥,SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,120,nvoSpaceCO2,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥,SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,121,nvoSpaceEnthalpy,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥,SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,122,nvoSpaceRH,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,123,nvoSpaceTemp,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,124,nvoStartsRunTmA,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,125,nvoStartsRunTmB,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,126,nvoStartsRunTmC,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,127,nvoStartsRunTmD,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,128,nvoStartsRunTmE,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,129,nvoStartsRunTmF,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,130,nvoStatus,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥,SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,131,nvoSucRfgtPrsC1,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,132,nvoSucRfgtPrsC2,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,133,nvoSucRfgtTmpC1,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,134,nvoSucRfgtTmpC2,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,135,nvoDschRfgtPrsC1,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,136,nvoDschRfgtPrsC2,,,BAS-PTS002A-EN_11082024.pdf,16,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,137,nvoDisSatRfgTmp1,,,BAS-PTS002A-EN_11082024.pdf,17,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,138,nvoDisSatRfgTmp2,,,BAS-PTS002A-EN_11082024.pdf,17,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,139,nvoAirFlowPctC1,,,BAS-PTS002A-EN_11082024.pdf,17,,,,,,,,,,,,,,,,,,0,,"SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,140,nvoAirFlowPctC2,,,BAS-PTS002A-EN_11082024.pdf,17,,,,,,,,,,,,,,,,,,0,,"SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,141,nvoSupFanOnOff,,,BAS-PTS002A-EN_11082024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Supply Fan Output Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Supply Fan Output Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,142,nvoSupFanStatus,,,BAS-PTS002A-EN_11082024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Supply Fan Speed Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Supply Fan Speed Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,143,nvoTraneVar9,,,BAS-PTS002A-EN_11082024.pdf,17,,,,,,,,,,,,,,,,,,0,,UNVT c5s _ · Manufacturer-defined · 출력(Send),UNVT c5s _ · Manufacturer-defined · 출력(Send)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,144,nvoUnitCurrent,,,BAS-PTS002A-EN_11082024.pdf,17,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,145,nvoUnitPower,,,BAS-PTS002A-EN_11082024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,146,nvoUnitStatus,,,BAS-PTS002A-EN_11082024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥,SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),NV,147,nvoUnitVoltage,,,BAS-PTS002A-EN_11082024.pdf,17,,,,,,,,,,,,,,,,,,0,,UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥,UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,0,nciBldgStaticSP,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Space Static Pressure Setpoint,SNVT press p _ _ · Space Static Pressure Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,1,nciBypassTime,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT time min _ _ · Occupied Bypass Time,SNVT time min _ _ · Occupied Bypass Time
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,2,nciCabinetStyle,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT cabinet style _ _ · Cabinet Style(a),UCPT cabinet style _ _ · Cabinet Style(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,3,nciCool,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT cool type _ _ · Cool Type(a),UCPT cool type _ _ · Cool Type(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,4,nciCRC,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT crc _ · Manufacturer-defined(a),UCPT crc _ · Manufacturer-defined(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,5,nciDAClSP,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Cooling Setpoint,SNVT temp p _ _ · Discharge Air Cooling Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,6,nciDAHtSP,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Heating Setpoint,SNVT temp p _ _ · Discharge Air Heating Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,7,nciDAReheatSP,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Reheat Setpoint,SNVT temp p _ _ · Discharge Air Reheat Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,8,nciDevBuildNum,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,U16 · Device Build Number,U16 · Device Build Number
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,9,nciDeviceConfig,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPTdeviceConfig · Manufacturer-defined(a),UCPTdeviceConfig · Manufacturer-defined(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,10,nciDevMajVer,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SCPTdevMajVer · Software Major Version,SCPTdevMajVer · Software Major Version
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,11,nciDevMinVer,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SCPTdevMinVer · Software Minor Version,SCPTdevMinVer · Software Minor Version
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,12,nciEconConfigTyp,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT econo config type _ _ _ · Economizer Decision Method(a),UCPT econo config type _ _ _ · Economizer Decision Method(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,13,nciEconVent,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT OA type _ _ · Economizer Type Identifier(a),UCPT OA type _ _ · Economizer Type Identifier(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,14,nciERFrostAvodSP,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint(a),UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,15,nciExhaustConfig,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT exhaust cfg _ _ · Exhaust Enable Position Setpoint(a),UCPT exhaust cfg _ _ · Exhaust Enable Position Setpoint(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,16,nciExhRet,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT ER type _ _ · Exhaust Or Return Fan Type(a),UCPT ER type _ _ · Exhaust Or Return Fan Type(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,17,nciFanOperation,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SCPTfanOperation · Supply Fan Configuration Command,SCPTfanOperation · Supply Fan Configuration Command
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,18,nciHvacType,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT hvac type _ _ · HVAC Unit Type Identifier,SNVT hvac type _ _ · HVAC Unit Type Identifier
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,19,nciLocation,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Location Label,SNVT str asc _ _ · Location Label
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,20,nciMinOAFlowSP,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS,SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,21,nciMinOutTm,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT time sec _ _ · Minimum Send Time,SNVT time sec _ _ · Minimum Send Time
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,22,nciOAEnthSP,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint BAS,SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint BAS
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,23,nciOAMinPos,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Damper Minimum Position,SNVT lev percent _ _ · Outdoor Air Damper Minimum Position
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,24,nciPreheat,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT heat type _ _ · Preheat Type Identifier(a),UCPT heat type _ _ · Preheat Type Identifier(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,25,nciRcvHrtBt,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT time sec _ _ · Receive Heartbeat,SNVT time sec _ _ · Receive Heartbeat
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,26,nciRefrigType,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT refrig type _ _ · Refrigeration Type Identifier(a),UCPT refrig type _ _ · Refrigeration Type Identifier(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,27,nciReheat,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UCPT heat type _ _ · Reheat Type Identifier(a),UCPT heat type _ _ · Reheat Type Identifier(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,28,nciRetFanPressSP,,,BAS-PTS002A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Return Fan Air Pressure Setpoint,SNVT press p _ _ · Return Fan Air Pressure Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,29,nciSetpoints,,,BAS-PTS002A-EN_11082024.pdf,10,,,,,,,,,,,,,,,,,,0,,SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccuiped Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint,SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccuiped Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,30,nciSndHrtBt,,,BAS-PTS002A-EN_11082024.pdf,10,,,,,,,,,,,,,,,,,,0,,SNVT time sec _ _ · Send Heartbeat Time,SNVT time sec _ _ · Send Heartbeat Time
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,31,nciSpaceCO2Lim,,,BAS-PTS002A-EN_11082024.pdf,10,,,,,,,,,,,,,,,,,,0,,SNVT ppm Space _ · CO2 High Limit,SNVT ppm Space _ · CO2 High Limit
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,32,nciSpaceCO2LowLm,,,BAS-PTS002A-EN_11082024.pdf,10,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 Low Limit(a),SNVT ppm _ · Space CO2 Low Limit(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,33,nciSpaceHumSP,,,BAS-PTS002A-EN_11082024.pdf,10,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidification Setpoint,SNVT lev percent _ _ · Space Humidification Setpoint
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,34,nciSupplyFan,,,BAS-PTS002A-EN_11082024.pdf,10,,,,,,,,,,,,,,,,,,0,,UCPT fan type _ _ · Supply Fan Type Identifier(a),UCPT fan type _ _ · Supply Fan Type Identifier(a)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,35,nciUntryType,,,BAS-PTS002A-EN_11082024.pdf,10,,,,,,,,,,,,,,,,,,0,,"UCPT large equip type _ _ _ · Unitary Type Identifier(a) Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2","UCPT large equip type _ _ _ · Unitary Type Identifier(a) Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,36,nciOATSP,,,BAS-PTS002A-EN_11082024.pdf,10,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Economizer Outdoor Air Enable Setpoint BAS,SNVT temp p _ _ · Economizer Outdoor Air Enable Setpoint BAS
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,37,nviApplicMode,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥,SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,38,nviAuxHeatEnable,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Heat Auxiliary Enable · 입력(Recv) · HrtBt ♥,SNVT switch _ · Heat Auxiliary Enable · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,39,nviBldgStaticSP,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Building Static Pressure Setpoint · 입력(Recv),SNVT press p _ _ · Building Static Pressure Setpoint · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,40,nviBldgStatPress,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Building Static Pressure · 입력(Recv) · HrtBt ♥,SNVT press p _ _ · Building Static Pressure · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,41,nviComprEnable,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Compressor Cooling Enable BAS · 입력(Recv) · HrtBt ♥,SNVT switch _ · Compressor Cooling Enable BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,42,nviCWFlow,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥,SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,43,nviDAClSP,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv),SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,44,nviDAHtSP,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv),SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,45,nviDAReheatSP,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv),SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,46,nviDehumEnable,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,UNVT switch binary _ _ · Dehumidification System Enable BAS · 입력(Recv) · HrtBt ♥,UNVT switch binary _ _ · Dehumidification System Enable BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,47,nviEconEnable,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥,UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,48,nviEmergOverride,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv) · HrtBt ♥,SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,49,nviHumEnable,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,UNVT switch binary _ _ · Humidification Enable BAS · 입력(Recv) · HrtBt ♥,UNVT switch binary _ _ · Humidification Enable BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,50,nviOAMinPos,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Economizer Minimum Position Setpoint · 입력(Recv),SNVT lev percent _ _ · Economizer Minimum Position Setpoint · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,51,nviOccManCmd,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Occupancy Request · 입력(Recv),SNVT lev percent _ _ · Occupancy Request · 입력(Recv)
