modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,52,nviOccSchedule,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,53,nviOccSensor,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT occupancy _ · Occupancy Input BAS · 입력(Recv) · HrtBt ♥,SNVT occupancy _ · Occupancy Input BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,54,nviOutdoorRH,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Relative Humidity BAS · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Relative Humidity BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,55,nviOutdoorTemp,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,56,nviRTUConfig,,,BAS-PTS002A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT state Rooftop _ · Configuration · 입력(Recv),SNVT state Rooftop _ · Configuration · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,57,nviRequest,,,BAS-PTS002A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv),SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,58,nviSetpoint,,,BAS-PTS002A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Setpoint BAS · 입력(Recv),SNVT temp p _ _ · Space Temperature Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,59,nviSetptOffset,,,BAS-PTS002A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Setpoint Offset BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Space Setpoint Offset BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,60,nviSetptShift,,,BAS-PTS002A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp setpt _ _ · Space Setpoint Shift BAS · 입력(Recv) · HrtBt ♥,SNVT temp setpt _ _ · Space Setpoint Shift BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,61,nviSpaceCO2,,,BAS-PTS002A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥,SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,62,nviSpaceDehumSP,,,BAS-PTS002A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv),SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,63,nviSpaceHumSP,,,BAS-PTS002A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity Setpoint BAS · 입력(Recv),SNVT lev percent _ _ · Space Humidity Setpoint BAS · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,64,nviSpaceRH,,,BAS-PTS002A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Relative Humidity BAS · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Space Relative Humidity BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,65,nviSpaceTemp,,,BAS-PTS002A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,66,nviTraneVar2,,,BAS-PTS002A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,UNVT c5c _ · Manufacturer-defined · 입력(Recv),UNVT c5c _ · Manufacturer-defined · 입력(Recv)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,67,nvoAlarmMessage,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Diagnostic Last Message · 출력(Send),SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,68,nvoBldgStatPress,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT press p Space _ _ · Static Pressure Active · 출력(Send) · HrtBt ♥,SNVT press p Space _ _ · Static Pressure Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,69,nvoCondCap,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,70,nvoCoolPrimary,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥,UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,71,nvoCprsrsRunning,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥,SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,72,nvoCWFlow,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,73,nvoCWPump,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,74,nvoCWTemp,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,75,nvoDAReheatSP,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,76,nvoDehumidifier,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,77,nvoDischAirTemp,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,78,nvoEffectOccup,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥,SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,79,nvoEffectSetpt,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Setpoint Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Setpoint Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,80,nvoEffSpaceHumSP,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,81,nvoEREABPDamper,,,BAS-PTS002A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,82,nvoERFrostAvoid,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Energy Recovery Frost Avoidance Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Energy Recovery Frost Avoidance Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,83,nvoERLvgExhTemp,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,84,nvoEROABPDamper,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,85,nvoERPreheat,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,86,nvoERStatus,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,87,nvoExhDamper,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,88,nvoExhFanOnOff,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,89,nvoExhFanStatus,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,90,nvoFanSpeed,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Fan Speed Status · 출력(Send),SNVT switch _ · Fan Speed Status · 출력(Send)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,91,nvoFDD,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Fault Detection and Diagnostics · 출력(Send),SNVT state _ · Fault Detection and Diagnostics · 출력(Send)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,92,nvoHeatCool,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥,SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,93,nvoHeatPrimary,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,94,nvoHeatSecondary,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,95,nvoHumidifier,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,96,nvoLocalCWTemp,,,BAS-PTS002A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,97,nvoLocalSpaceTmp,,,BAS-PTS002A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,98,nvoMixedAirTemp,,,BAS-PTS002A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,99,nvoOADamper,,,BAS-PTS002A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,100,nvoOAEnthalpy,,,BAS-PTS002A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥,SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,101,nvoOAFlow,,,BAS-PTS002A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥,FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,102,nvoOutdoorRH,,,BAS-PTS002A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,103,nvoOutdoorTemp,,,BAS-PTS002A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,104,nvoRATemp,,,BAS-PTS002A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,105,nvoRetFanOnOff,,,BAS-PTS002A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,106,nvoRetFanPress,,,BAS-PTS002A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,107,nvoRetFanStatus,,,BAS-PTS002A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,108,nvoRTUStatus,,,BAS-PTS002A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥,SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,109,nvoSetpoint,,,BAS-PTS002A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Setpoint Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Setpoint Local · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,110,nvoSpaceCO2,,,BAS-PTS002A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥,SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,111,nvoSpaceEnthalpy,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥,SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,112,nvoSpaceRH,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,113,nvoSpaceTemp,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,114,nvoStartsRunTmA,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,115,nvoStartsRunTmB,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,116,nvoStartsRunTmC,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,117,nvoStartsRunTmD,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,118,nvoStartsRunTmE,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,119,nvoStartsRunTmF,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,120,nvoStatus,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥,SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,121,nvoSucRfgtPrsC1,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,122,nvoSucRfgtPrsC2,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,123,nvoSucRfgtTmpC1,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,124,nvoSucRfgtTmpC2,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,125,nvoDschRfgtPrsC1,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,126,nvoDschRfgtPrsC2,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,127,nvoDisSatRfgTmp1,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,128,nvoDisSatRfgTmp2,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,129,nvoAirFlowPctC1,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,130,nvoAirFlowPctC2,,,BAS-PTS002A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,"SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,131,nvoTerminalLoad,,,BAS-PTS002A-EN_11082024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Unit Energy Demand · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Unit Energy Demand · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,132,nvoTraneVar9,,,BAS-PTS002A-EN_11082024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT c5s _ · Manufacturer-defined · 출력(Send),UNVT c5s _ · Manufacturer-defined · 출력(Send)
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,133,nvoUnitCurrent,,,BAS-PTS002A-EN_11082024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,134,nvoUnitPower,,,BAS-PTS002A-EN_11082024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,135,nvoUnitStatus,,,BAS-PTS002A-EN_11082024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥,SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,136,nvoUnitVoltage,,,BAS-PTS002A-EN_11082024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥,UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30010,Active Chilled Water Setpoint,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,TEMPERATURE 30010,,,,,0,,Active Chilled Water Setpoint,Active Chilled Water Setpoint · Modbus TEMPERATURE 30010
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30012,Evaporator Entering Water Temperature,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,TEMPERATURE 30012,,,,,0,,Evaporator Entering Water Temperature,Evaporator Entering Water Temperature · Modbus TEMPERATURE 30012
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30014,Evaporator Leaving Water Temperature,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,TEMPERATURE 30014,,,,,0,,Evaporator Leaving Water Temperature,Evaporator Leaving Water Temperature · Modbus TEMPERATURE 30014
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30016,Calculated Chiller Capacity,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,POWER COOLING _ 30016,,,,,0,,Calculated Chiller Capacity,Calculated Chiller Capacity · Modbus POWER COOLING _ 30016
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30018,Active Demand Limit Setpoint,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,PERCENTAGE 30018,,,,,0,,Active Demand Limit Setpoint,Active Demand Limit Setpoint · Modbus PERCENTAGE 30018
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30020,Unit Power Consumption,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,POWER ELECTRICAL _ 30020,,,,,0,,Unit Power Consumption,Unit Power Consumption · Modbus POWER ELECTRICAL _ 30020
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30024,Outdoor Air Temperature,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,TEMPERATURE 30024,,,,,0,,Outdoor Air Temperature,Outdoor Air Temperature · Modbus TEMPERATURE 30024
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30026,Evaporator Refrigerant Gauge Pressure Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30026,,,,,0,,Evaporator Refrigerant Gauge Pressure Ckt1,Evaporator Refrigerant Gauge Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30026
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30028,Condenser Refrigerant Gauge Pressure Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30028,,,,,0,,Condenser Refrigerant Gauge Pressure Ckt1,Condenser Refrigerant Gauge Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30028
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30030,Differential Refrigerant Pressure Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30030,,,,,0,,Differential Refrigerant Pressure Ckt1,Differential Refrigerant Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30030
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30032,Evaporator Saturated Refrigerant Temperature Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,TEMPERATURE 30032,,,,,0,,Evaporator Saturated Rfgt Temp Ckt1,Evaporator Saturated Rfgt Temp Ckt1 · Modbus TEMPERATURE 30032
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30034,Condenser Saturated Refrigerant Temperature Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,TEMPERATURE 30034,,,,,0,,Condenser Saturated Rfgt Temp Ckt1,Condenser Saturated Rfgt Temp Ckt1 · Modbus TEMPERATURE 30034
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30036,Evaporator Refrigerant Gauge Pressure Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30036,,,,,0,,Evaporator Refrigerant Gauge Pressure Ckt2,Evaporator Refrigerant Gauge Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30036
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30038,Condenser Refrigerant Gauge Pressure Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30038,,,,,0,,Condenser Refrigerant Gauge Pressure Ckt2,Condenser Refrigerant Gauge Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30038
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30040,Differential Refrigerant Pressure Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30040,,,,,0,,Differential Refrigerant Pressure Ckt2,Differential Refrigerant Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30040
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30042,Evaporator Saturated Refrigerant Temperature Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,TEMPERATURE 30042,,,,,0,,Evaporator Saturated Rfgt Temp Ckt2,Evaporator Saturated Rfgt Temp Ckt2 · Modbus TEMPERATURE 30042
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30044,Condenser Saturated Refrigerant Temperature Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,TEMPERATURE 30044,,,,,0,,Condenser Saturated Rfgt Temp Ckt2,Condenser Saturated Rfgt Temp Ckt2 · Modbus TEMPERATURE 30044
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30046,Refrigerant Discharge Temperature - Compressor 1A,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,TEMPERATURE 30046,,,,,0,,Discharge Temperature Cprsr1A,Discharge Temperature Cprsr1A · Modbus TEMPERATURE 30046
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30048,Oil Gauge Pressure - Compressor 1A,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30048,,,,,0,,Oil Gauge Pressure - Compressor 1A,Oil Gauge Pressure - Compressor 1A · Modbus PRESSURE FLUIDIC _ 30048
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30050,Refrigerant Discharge Temperature - Compressor 2A,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,TEMPERATURE 30050,,,,,0,,Discharge Temperature Cprsr2A,Discharge Temperature Cprsr2A · Modbus TEMPERATURE 30050
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30052,Oil Gauge Pressure - Compressor 2A,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30052,,,,,0,,Oil Gauge Pressure Cprsr2A,Oil Gauge Pressure Cprsr2A · Modbus PRESSURE FLUIDIC _ 30052
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30054,Air Flow Percentage Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,30,,,,,,,,,,,,,PERCENTAGE 30054,,,,,0,,Air Flow Ckt1,Air Flow Ckt1 · Modbus PERCENTAGE 30054
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30056,Air Flow Percentage Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,PERCENTAGE 30056,,,,,0,,Air Flow Ckt2,Air Flow Ckt2 · Modbus PERCENTAGE 30056
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30058,Starts - Compressor 1A,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,NONE 30058,,,,,0,,Starts Cprsr1A,Starts Cprsr1A · Modbus NONE 30058
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30060,Run Time - Compressor 1A,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,NONE 30060,,,,,0,,Running Time Cprsr1A,Running Time Cprsr1A · Modbus NONE 30060
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30062,Compressor 1A Speed Status,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,PERCENTAGE 30062,,,,,0,,Percent Speed Cprsr1A,Percent Speed Cprsr1A · Modbus PERCENTAGE 30062
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30064,Motor Winding Temperature 1 Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,TEMPERATURE 30064,,,,,0,,Winding Temp #1 Motor 1A,Winding Temp #1 Motor 1A · Modbus TEMPERATURE 30064
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30066,Motor Winding Temperature 2 Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,TEMPERATURE 30066,,,,,0,,Winding Temp #2 Motor 1A,Winding Temp #2 Motor 1A · Modbus TEMPERATURE 30066
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30068,Drive Motor Current U RLA Compressor 1A,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,PERCENTAGE 30068,,,,,0,,Motor Current U % RLA AFD 1A,Motor Current U % RLA AFD 1A · Modbus PERCENTAGE 30068
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30070,Drive Motor Current V RLA Compressor 1A,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,PERCENTAGE 30070,,,,,0,,Motor Current V % RLA AFD 1A,Motor Current V % RLA AFD 1A · Modbus PERCENTAGE 30070
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30072,Drive Motor Current W RLA Compressor 1A,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,PERCENTAGE 30072,,,,,0,,Motor Current W % RLA AFD 1A,Motor Current W % RLA AFD 1A · Modbus PERCENTAGE 30072
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30074,Drive Motor Average Current RLA Compressor 1A,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,PERCENTAGE 30074,,,,,0,,Average Motor Current % RLA AFD 1A,Average Motor Current % RLA AFD 1A · Modbus PERCENTAGE 30074
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30076,Drive Motor Current U Compressor 1A,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,CURRENT 30076,,,,,0,,Motor Current U AFD 1A,Motor Current U AFD 1A · Modbus CURRENT 30076
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30078,Drive Motor Current V Compressor 1A,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,CURRENT 30078,,,,,0,,Motor Current V AFD 1A,Motor Current V AFD 1A · Modbus CURRENT 30078
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30080,Drive Motor Current W Compressor 1A,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,CURRENT 30080,,,,,0,,Motor Current W AFD 1A,Motor Current W AFD 1A · Modbus CURRENT 30080
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30082,Drive Motor Voltage UV Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,VOLTAGE 30082,,,,,0,,Motor Voltage UV AFD 1A,Motor Voltage UV AFD 1A · Modbus VOLTAGE 30082
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30084,Drive Motor Voltage VW Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,VOLTAGE 30084,,,,,0,,Motor Voltage VW AFD 1A,Motor Voltage VW AFD 1A · Modbus VOLTAGE 30084
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30086,Drive Motor Voltage WU Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,VOLTAGE 30086,,,,,0,,Motor Voltage WU AFD 1A,Motor Voltage WU AFD 1A · Modbus VOLTAGE 30086
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30088,Drive Motor Average Voltage Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,VOLTAGE 30088,,,,,0,,Average Motor Voltage AFD 1A,Average Motor Voltage AFD 1A · Modbus VOLTAGE 30088
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30090,Drive DC Bus Voltage Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,VOLTAGE 30090,,,,,0,,DC Bus Voltage AFD 1A,DC Bus Voltage AFD 1A · Modbus VOLTAGE 30090
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30092,Drive Output Power Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,POWER ELECTRICAL _ 30092,,,,,0,,Output Power AFD 1A,Output Power AFD 1A · Modbus POWER ELECTRICAL _ 30092
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30094,Drive Input Power Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,POWER ELECTRICAL _ 30094,,,,,0,,Input Power AFD 1A,Input Power AFD 1A · Modbus POWER ELECTRICAL _ 30094
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30096,Drive Line Average Voltage Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,VOLTAGE 30096,,,,,0,,Average Input Voltage AFD 1A,Average Input Voltage AFD 1A · Modbus VOLTAGE 30096
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30098,Drive Average Line Current Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,CURRENT 30098,,,,,0,,Average Input Current AFD 1A,Average Input Current AFD 1A · Modbus CURRENT 30098
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30100,Drive Line Frequency Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,NONE 30100,,,,,0,,Estimated Input Frequency AFD 1A,Estimated Input Frequency AFD 1A · Modbus NONE 30100
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30102,AFD Frequency Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,NONE 30102,,,,,0,,Stator Frequency AFD 1A,Stator Frequency AFD 1A · Modbus NONE 30102
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30104,AFD Transistor Temperature Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,TEMPERATURE 30104,,,,,0,,Transistor Temperature AFD 1A,Transistor Temperature AFD 1A · Modbus TEMPERATURE 30104
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30106,Drive Inverter Base Temperature Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,31,,,,,,,,,,,,,TEMPERATURE 30106,,,,,0,,Inverter Base Temperature AFD 1A,Inverter Base Temperature AFD 1A · Modbus TEMPERATURE 30106
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30108,Drive Rectifier Base Temperature Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,TEMPERATURE 30108,,,,,0,,Rectifier Base Temperature AFD 1A,Rectifier Base Temperature AFD 1A · Modbus TEMPERATURE 30108
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30110,Starts - Compressor 2A,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,NONE 30110,,,,,0,,Starts Cprsr2A,Starts Cprsr2A · Modbus NONE 30110
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30112,Run Time - Compressor 2A,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,NONE 30112,,,,,0,,Running Time Cprsr2A,Running Time Cprsr2A · Modbus NONE 30112
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30114,Compressor 2A Speed Status,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,PERCENTAGE 30114,,,,,0,,Percent Speed Cprsr2A,Percent Speed Cprsr2A · Modbus PERCENTAGE 30114
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30116,Motor Winding Temperature 1 Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,TEMPERATURE 30116,,,,,0,,Winding Temp #1 Motor 2A,Winding Temp #1 Motor 2A · Modbus TEMPERATURE 30116
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30118,Motor Winding Temperature 2 Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,TEMPERATURE 30118,,,,,0,,Winding Temp #2 Motor 2A,Winding Temp #2 Motor 2A · Modbus TEMPERATURE 30118
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30120,Drive Motor Current U RLA Compressor 2A,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,PERCENTAGE 30120,,,,,0,,Motor Current U % RLA AFD 2A,Motor Current U % RLA AFD 2A · Modbus PERCENTAGE 30120
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30122,Drive Motor Current V RLA Compressor 2A,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,PERCENTAGE 30122,,,,,0,,Motor Current V % RLA AFD 2A,Motor Current V % RLA AFD 2A · Modbus PERCENTAGE 30122
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30124,Drive Motor Current W RLA Compressor 2A,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,PERCENTAGE 30124,,,,,0,,Motor Current W % RLA AFD 2A,Motor Current W % RLA AFD 2A · Modbus PERCENTAGE 30124
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30126,Drive Motor Average Current RLA Compressor 2A,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,PERCENTAGE 30126,,,,,0,,Average Motor Current % RLA AFD 2A,Average Motor Current % RLA AFD 2A · Modbus PERCENTAGE 30126
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30128,Drive Motor Current U Compressor 2A,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,CURRENT 30128,,,,,0,,Motor Current U AFD 2A,Motor Current U AFD 2A · Modbus CURRENT 30128
