modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30130,Drive Motor Current V Compressor 2A,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,CURRENT 30130,,,,,0,,Motor Current V AFD 2A,Motor Current V AFD 2A · Modbus CURRENT 30130
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30132,Drive Motor Current W Compressor 2A,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,CURRENT 30132,,,,,0,,Motor Current W AFD 2A,Motor Current W AFD 2A · Modbus CURRENT 30132
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30134,Drive Motor Voltage UV Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,VOLTAGE 30134,,,,,0,,Motor Voltage UV AFD 2A,Motor Voltage UV AFD 2A · Modbus VOLTAGE 30134
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30136,Drive Motor Voltage VW Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,VOLTAGE 30136,,,,,0,,Motor Voltage VW AFD 2A,Motor Voltage VW AFD 2A · Modbus VOLTAGE 30136
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30138,Drive Motor Voltage WU Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,VOLTAGE 30138,,,,,0,,Motor Voltage WU AFD 2A,Motor Voltage WU AFD 2A · Modbus VOLTAGE 30138
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30140,Drive Motor Average Voltage Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,VOLTAGE 30140,,,,,0,,Average Motor Voltage AFD 2A,Average Motor Voltage AFD 2A · Modbus VOLTAGE 30140
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30142,Drive DC Bus Voltage Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,VOLTAGE 30142,,,,,0,,DC Bus Voltage AFD 2A,DC Bus Voltage AFD 2A · Modbus VOLTAGE 30142
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30144,Drive Output Power Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,POWER ELECTRICAL _ 30144,,,,,0,,Output Power AFD 2A,Output Power AFD 2A · Modbus POWER ELECTRICAL _ 30144
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30146,Drive Input Power Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,POWER ELECTRICAL _ 30146,,,,,0,,Input Power AFD 2A,Input Power AFD 2A · Modbus POWER ELECTRICAL _ 30146
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30148,Drive Line Average Voltage Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,VOLTAGE 30148,,,,,0,,Average Input Voltage AFD 2A,Average Input Voltage AFD 2A · Modbus VOLTAGE 30148
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30150,Drive Average Line Current Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,CURRENT 30150,,,,,0,,Average Input Current AFD 2A,Average Input Current AFD 2A · Modbus CURRENT 30150
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30152,Drive Line Frequency Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,NONE 30152,,,,,0,,Estimated Input Frequency AFD 2A,Estimated Input Frequency AFD 2A · Modbus NONE 30152
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30154,AFD Frequency Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,NONE 30154,,,,,0,,Stator Frequency AFD 2A,Stator Frequency AFD 2A · Modbus NONE 30154
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30156,AFD Transistor Temperature Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,TEMPERATURE 30156,,,,,0,,Transistor Temperature AFD 2A,Transistor Temperature AFD 2A · Modbus TEMPERATURE 30156
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30158,Drive Inverter Base Temperature Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,32,,,,,,,,,,,,,TEMPERATURE 30158,,,,,0,,Inverter Base Temperature AFD 2A,Inverter Base Temperature AFD 2A · Modbus TEMPERATURE 30158
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30160,Drive Rectifier Base Temperature Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,TEMPERATURE 30160,,,,,0,,Rectifier Base Temperature AFD 2A,Rectifier Base Temperature AFD 2A · Modbus TEMPERATURE 30160
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30162,Number Of Circuits,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,NONE 30162,,,,,0,,Number Of Circuits,Number Of Circuits · Modbus NONE 30162
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30164,Number Of Compressors Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,NONE 30164,,,,,0,,"Number Of Compressors, Circuit 1","Number Of Compressors, Circuit 1 · Modbus NONE 30164"
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30166,Number Of Compressors Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,NONE 30166,,,,,0,,"Number Of Compressors, Circuit 2","Number Of Compressors, Circuit 2 · Modbus NONE 30166"
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30168,Free Cooling Capacity Status,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,PERCENTAGE 30168,,,,,0,,Free Cooling Capacity,Free Cooling Capacity · Modbus PERCENTAGE 30168
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30170,Free Cooling Entering Water Temperature,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,TEMPERATURE 30170,,,,,0,,Free Cooling Entering Water Temperature,Free Cooling Entering Water Temperature · Modbus TEMPERATURE 30170
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30172,Energy Consumption Lifetime,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,ENERGY ELECTRICAL _ 30172,,,,,0,,Energy Consumption Lifetime,Energy Consumption Lifetime · Modbus ENERGY ELECTRICAL _ 30172
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30174,Energy Consumption,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,ENERGY ELECTRICAL _ 30174,,,,,0,,Energy Consumption,Energy Consumption · Modbus ENERGY ELECTRICAL _ 30174
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30176,Unit Source ID,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,NONE 30176,,,,,0,,Last Logged Diagnostic Spec BAS,Last Logged Diagnostic Spec BAS · Modbus NONE 30176
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30178,Chiller Design Capacity,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,POWER COOLING _ 30178,,,,,0,,Chiller Design Capacity,Chiller Design Capacity · Modbus POWER COOLING _ 30178
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30180,Active Cool/Heat Setpoint Temperature,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,TEMPERATURE 30180,,,,,0,,Active Chilled Water Setpoint,Active Chilled Water Setpoint · Modbus TEMPERATURE 30180
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30182,Actual Running Capacity,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,PERCENTAGE 30182,,,,,0,,Chiller Power,Chiller Power · Modbus PERCENTAGE 30182
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30184,Evaporator Water Flow Rate,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,FLOW FLUIDIC _ 30184,,,,,0,,Approximate Evaporator Water Flow,Approximate Evaporator Water Flow · Modbus FLOW FLUIDIC _ 30184
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30186,Evaporator Differential Water Pressure,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30186,,,,,0,,Evaporator Differential Water Pressure,Evaporator Differential Water Pressure · Modbus PRESSURE FLUIDIC _ 30186
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30188,Entering Evaporator Water Gauge Pressure,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30188,,,,,0,,Evaporator Entering Water Gauge Pressure,Evaporator Entering Water Gauge Pressure · Modbus PRESSURE FLUIDIC _ 30188
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30190,Leaving Evaporator Water Gauge Pressure,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30190,,,,,0,,Evaporator Leaving Water Gauge Pressure,Evaporator Leaving Water Gauge Pressure · Modbus PRESSURE FLUIDIC _ 30190
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30192,Evaporator Water Pump Speed Command,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,PERCENTAGE 30192,,,,,0,,Evaporator Water Pump Speed Command,Evaporator Water Pump Speed Command · Modbus PERCENTAGE 30192
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30194,Evaporator Water Pump Speed Feedback,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,PERCENTAGE 30194,,,,,0,,Evaporator Water Pump Speed Feedback,Evaporator Water Pump Speed Feedback · Modbus PERCENTAGE 30194
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30196,Evaporator Water Pump Speed Setpoint Active,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,PERCENTAGE 30196,,,,,0,,Active Evap Water Pump Speed Setpt,Active Evap Water Pump Speed Setpt · Modbus PERCENTAGE 30196
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30198,Evaporator Water Pump Flow Rate Setpt Active,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,FLOW FLUIDIC _ 30198,,,,,0,,Active Evap Water Flow Rate Setpt,Active Evap Water Flow Rate Setpt · Modbus FLOW FLUIDIC _ 30198
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30200,Discharge Superheat Compressor 1A,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,TEMPERATURE DELTA _ 30200,,,,,0,,Discharge Superheat Cprsr 1A,Discharge Superheat Cprsr 1A · Modbus TEMPERATURE DELTA _ 30200
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30202,Discharge Superheat Compressor 2A,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,TEMPERATURE DELTA _ 30202,,,,,0,,Discharge Superheat Cprsr 2A,Discharge Superheat Cprsr 2A · Modbus TEMPERATURE DELTA _ 30202
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30204,Current L1,,,BAS-PTS025A-EN_12062024.pdf,33,,,,,,,,,,,,,CURRENT 30204,,,,,0,,Meter Line Current L1,Meter Line Current L1 · Modbus CURRENT 30204
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30206,Current L2,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,CURRENT 30206,,,,,0,,Meter Line Current L2,Meter Line Current L2 · Modbus CURRENT 30206
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30208,Current L3,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,CURRENT 30208,,,,,0,,Meter Line Current L3,Meter Line Current L3 · Modbus CURRENT 30208
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30210,Average Current,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,CURRENT 30210,,,,,0,,Meter Average Line Current,Meter Average Line Current · Modbus CURRENT 30210
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30212,Voltage L1-L2,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,VOLTAGE 30212,,,,,0,,Meter Line Voltage L1-L2,Meter Line Voltage L1-L2 · Modbus VOLTAGE 30212
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30214,Voltage L2-L3,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,VOLTAGE 30214,,,,,0,,Meter Line Voltage L2-L3,Meter Line Voltage L2-L3 · Modbus VOLTAGE 30214
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30216,Voltage L1-L3,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,VOLTAGE 30216,,,,,0,,Meter Line Voltage L1-L3,Meter Line Voltage L1-L3 · Modbus VOLTAGE 30216
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30218,Average Voltage L-L,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,VOLTAGE 30218,,,,,0,,Meter Average Line Voltage,Meter Average Line Voltage · Modbus VOLTAGE 30218
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30220,Line Frequency,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,NONE 30220,,,,,0,,Unit Line Frequency,Unit Line Frequency · Modbus NONE 30220
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30222,Power Factor,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,NONE 30222,,,,,0,,Unit Power Factor,Unit Power Factor · Modbus NONE 30222
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30224,Unit Power Demand,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,POWER ELECTRICAL _ 30224,,,,,0,,Chiller Power Demand,Chiller Power Demand · Modbus POWER ELECTRICAL _ 30224
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30226,Free Cooling Entering Glycol Temperature,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,TEMPERATURE 30226,,,,,0,,Free Cooling Entering Glycol Temperature,Free Cooling Entering Glycol Temperature · Modbus TEMPERATURE 30226
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30228,Free Cooling Leaving Glycol Temperature,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,TEMPERATURE 30228,,,,,0,,Free Cooling Leaving Glycol Temperature,Free Cooling Leaving Glycol Temperature · Modbus TEMPERATURE 30228
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30230,Free Cooling Glycol Pressure,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30230,,,,,0,,Free Cooling Glycol Pressure,Free Cooling Glycol Pressure · Modbus PRESSURE FLUIDIC _ 30230
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30232,Free Cooling Valve Position Status,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,PERCENTAGE 30232,,,,,0,,Free Cooling Valve Percent Open,Free Cooling Valve Percent Open · Modbus PERCENTAGE 30232
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30234,Free Cooling Bypass Valve Position Status,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,PERCENTAGE 30234,,,,,0,,Free Cooling Bypass Valve Percent Open,Free Cooling Bypass Valve Percent Open · Modbus PERCENTAGE 30234
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30236,Free Cooling Pump Override Time Remaining,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,NONE 30236,,,,,0,,Free Cooling Pump Override Time Remaining,Free Cooling Pump Override Time Remaining · Modbus NONE 30236
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30238,Free Cooling Target Offset,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,TEMPERATURE DELTA _ 30238,,,,,0,,Free Cooling Target Offset,Free Cooling Target Offset · Modbus TEMPERATURE DELTA _ 30238
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30240,Free Cooling Dedicated Fans Airflow,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,PERCENTAGE 30240,,,,,0,,Free Cooling Dedicated Fan Air Flow,Free Cooling Dedicated Fan Air Flow · Modbus PERCENTAGE 30240
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30242,Free Cooling Waterside Bypass Valve Status,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,PERCENTAGE 30242,,,,,0,,Free Cooling Waterside Byp Vlv Pct Open,Free Cooling Waterside Byp Vlv Pct Open · Modbus PERCENTAGE 30242
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30244,Evaporator Refrigerant Pressure Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30244,,,,,0,,Evaporator Refrigerant Absolute Pressure Ckt1,Evaporator Refrigerant Absolute Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30244
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30246,Condenser Refrigerant Pressure Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30246,,,,,0,,Condenser Refrigerant Absolute Pressure Ckt1,Condenser Refrigerant Absolute Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30246
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30248,Evaporator Refrigerant Pressure Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30248,,,,,0,,Evaporator Refrigerant Absolute Pressure Ckt2,Evaporator Refrigerant Absolute Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30248
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30250,Condenser Refrigerant Pressure Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30250,,,,,0,,Condenser Refrigerant Absolute Pressure Ckt2,Condenser Refrigerant Absolute Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30250
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30252,Oil Pressure - Compressor 1A,,,BAS-PTS025A-EN_12062024.pdf,34,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30252,,,,,0,,Oil Absolute Pressure - Compressor 1A,Oil Absolute Pressure - Compressor 1A · Modbus PRESSURE FLUIDIC _ 30252
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30254,Oil Pressure - Compressor 2A,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30254,,,,,0,,Oil Absolute Pressure Cprsr2A,Oil Absolute Pressure Cprsr2A · Modbus PRESSURE FLUIDIC _ 30254
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30256,Entering Evaporator Water Pressure,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30256,,,,,0,,Evaporator Entering Water Absolute Pressure,Evaporator Entering Water Absolute Pressure · Modbus PRESSURE FLUIDIC _ 30256
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30258,Leaving Evaporator Water Pressure,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,PRESSURE FLUIDIC _ 30258,,,,,0,,Evaporator Leaving Water Absolute Pressure,Evaporator Leaving Water Absolute Pressure · Modbus PRESSURE FLUIDIC _ 30258
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30260,AFD Coolant Supply Temperature Compressor 1A,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,TEMPERATURE 30260,,,,,0,,Drive Cooling Supply Temperature Ckt1,Drive Cooling Supply Temperature Ckt1 · Modbus TEMPERATURE 30260
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30262,AFD Coolant Supply Temperature Compressor 2A,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,TEMPERATURE 30262,,,,,0,,Drive Cooling Supply Temperature Ckt2,Drive Cooling Supply Temperature Ckt2 · Modbus TEMPERATURE 30262
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30264,Evaporator Approach Temperature Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,TEMPERATURE DELTA _ 30264,,,,,0,,Evaporator Approach Temperature Ckt1,Evaporator Approach Temperature Ckt1 · Modbus TEMPERATURE DELTA _ 30264
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,30266,Evaporator Approach Temperature Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,TEMPERATURE DELTA _ 30266,,,,,0,,Evaporator Approach Temperature Ckt2,Evaporator Approach Temperature Ckt2 · Modbus TEMPERATURE DELTA _ 30266
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,32010,Running Mode,,,BAS-PTS025A-EN_12062024.pdf,36,,,,,,,,,,,,,ENNUM 32010,,,,,0,,Chiller Running Status,Chiller Running Status · Modbus ENNUM 32010
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,32011,Operating Mode,,,BAS-PTS025A-EN_12062024.pdf,36,,,,,,,,,,,,,ENNUM 32011,,,,,0,,Operating Mode,Operating Mode · Modbus ENNUM 32011
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,32012,Chiller Setpoint Source,,,BAS-PTS025A-EN_12062024.pdf,36,,,,,,,,,,,,,ENNUM 32012,,,,,0,,Setpoint Source,Setpoint Source · Modbus ENNUM 32012
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,32013,Refrigerant Type,,,BAS-PTS025A-EN_12062024.pdf,36,,,,,,,,,,,,,ENNUM 32013,,,,,0,,Refrigerant Type,Refrigerant Type · Modbus ENNUM 32013
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,32014,Cooling Type,,,BAS-PTS025A-EN_12062024.pdf,36,,,,,,,,,,,,,ENNUM 32014,,,,,0,,Cooling Type,Cooling Type · Modbus ENNUM 32014
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,32015,Manufacture Location,,,BAS-PTS025A-EN_12062024.pdf,36,,,,,,,,,,,,,ENNUM 32015,,,,,0,,Manufacture Location,Manufacture Location · Modbus ENNUM 32015
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,32016,Model Information [GEN2],,,,,,,,,,,,,,,,,ENNUM 32016,,,,,0,,Model Information,Model Information · Modbus ENNUM 32016
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33010,Run Enable,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33010,,,,,0,,Run Enable,Run Enable · Modbus BINARY 33010
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33011,Local Setpoint Control,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33011,,,,,0,,Local Setpoint Control,Local Setpoint Control · Modbus BINARY 33011
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33012,Limit Mode Relay Status,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33012,,,,,0,,Limit Mode Relay Status,Limit Mode Relay Status · Modbus BINARY 33012
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33013,Chiller Running State,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33013,,,,,0,,Chiller Running State,Chiller Running State · Modbus BINARY 33013
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33014,Maximum Capacity,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33014,,,,,0,,Maximum Capacity Relay,Maximum Capacity Relay · Modbus BINARY 33014
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33015,Evaporator Water Pump Command,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33015,,,,,0,,Evaporator Water Pump Command,Evaporator Water Pump Command · Modbus BINARY 33015
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33016,Evaporator Water Flow Status,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33016,,,,,0,,Evaporator Water Flow Status,Evaporator Water Flow Status · Modbus BINARY 33016
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33017,Manual Override Exists,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33017,,,,,0,,Manual Override Exists,Manual Override Exists · Modbus BINARY 33017
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33018,Emergency Stop,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33018,,,,,0,,Emergency Stop,Emergency Stop · Modbus BINARY 33018
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33027,Compressor 1A Running Status,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33027,,,,,0,,Running Status Cprsr1A,Running Status Cprsr1A · Modbus BINARY 33027
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33028,Compressor 2A Running Status,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33028,,,,,0,,Running Status Cprsr2A,Running Status Cprsr2A · Modbus BINARY 33028
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33029,Free Cooling Active,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33029,,,,,0,,Free Cooling Active,Free Cooling Active · Modbus BINARY 33029
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33030,External Auto Stop Status,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33030,,,,,0,,External Auto Stop,External Auto Stop · Modbus BINARY 33030
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33031,Front Panel Auto Stop Status,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33031,,,,,0,,Front Panel Auto/Stop,Front Panel Auto/Stop · Modbus BINARY 33031
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33032,Noise Reduction Request Active,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33032,,,,,0,,Noise Reduction Request Active,Noise Reduction Request Active · Modbus BINARY 33032
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33033,Evaporator Water Pump 1 Inverter Running Status,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33033,,,,,0,,Evap Water Pump 1 Inverter Running Status,Evap Water Pump 1 Inverter Running Status · Modbus BINARY 33033
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33034,Evaporator Water Pump 1 Fault Status,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33034,,,,,0,,Evaporator Water Pump 1 Fault Status,Evaporator Water Pump 1 Fault Status · Modbus BINARY 33034
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33035,Circuit 1 Cooling Available,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33035,,,,,0,,Circuit is available to start,Circuit is available to start · Modbus BINARY 33035
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33036,Circuit 2 Cooling Available,,,BAS-PTS025A-EN_12062024.pdf,35,,,,,,,,,,,,,BINARY 33036,,,,,0,,Circuit is available to start,Circuit is available to start · Modbus BINARY 33036
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33037,Oil Sensor Circuit 1,,,BAS-PTS025A-EN_12062024.pdf,36,,,,,,,,,,,,,BINARY 33037,,,,,0,,Oil Loss Level Sensor Ckt1,Oil Loss Level Sensor Ckt1 · Modbus BINARY 33037
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33038,Oil Sensor Circuit 2,,,BAS-PTS025A-EN_12062024.pdf,36,,,,,,,,,,,,,BINARY 33038,,,,,0,,Oil Loss Level Sensor Ckt2,Oil Loss Level Sensor Ckt2 · Modbus BINARY 33038
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33039,Free Cooling Pump Command Status,,,BAS-PTS025A-EN_12062024.pdf,36,,,,,,,,,,,,,BINARY 33039,,,,,0,,Free Cooling Pump Command,Free Cooling Pump Command · Modbus BINARY 33039
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33040,Free Cooling Front Panel Command Status,,,BAS-PTS025A-EN_12062024.pdf,36,,,,,,,,,,,,,BINARY 33040,,,,,0,,Front Panel Free Cooling Command,Front Panel Free Cooling Command · Modbus BINARY 33040
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,33041,Free Cooling Glycol Flow Status,,,BAS-PTS025A-EN_12062024.pdf,36,,,,,,,,,,,,,BINARY 33041,,,,,0,,Free Cooling Glycol Flow Status,Free Cooling Glycol Flow Status · Modbus BINARY 33041
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,40010,Chilled Water Setpoint,,,BAS-PTS025A-EN_12062024.pdf,29,,,,,,,,,,,,,TEMPERATURE 40010,,,,,0,,BAS Chilled Water Setpoint,BAS Chilled Water Setpoint · Modbus TEMPERATURE 40010
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,40012,Demand Limit Setpoint,,,BAS-PTS025A-EN_12062024.pdf,29,,,,,,,,,,,,,PERCENTAGE 40012,,,,,0,,BAS Demand Limit Setpoint,BAS Demand Limit Setpoint · Modbus PERCENTAGE 40012
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,40014,Evaporator Water Pump Flow Rate Setpt BAS,,,BAS-PTS025A-EN_12062024.pdf,29,,,,,,,,,,,,,FLOW FLUIDIC _ 40014,,,,,0,,BAS Evap Water Flow Rate Setpt,BAS Evap Water Flow Rate Setpt · Modbus FLOW FLUIDIC _ 40014
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,40016,Evaporator Water Pump Speed Setpt BAS,,,BAS-PTS025A-EN_12062024.pdf,29,,,,,,,,,,,,,PERCENTAGE 40016,,,,,0,,BAS Evap Water Pump Speed Setpt,BAS Evap Water Pump Speed Setpt · Modbus PERCENTAGE 40016
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,42010,Chiller Mode Command BAS,,,BAS-PTS025A-EN_12062024.pdf,29,,,,,,,,,,,,,ENNUM 42010,,,,,0,,BAS Chiller Mode Command,BAS Chiller Mode Command · Modbus ENNUM 42010
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,43010,Reset Diagnostic,,,BAS-PTS025A-EN_12062024.pdf,29,,,,,,,,,,,,,NA 43010,,,,,0,,BAS Reset Diagnostic,BAS Reset Diagnostic · Modbus NA 43010
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,43011,Noise Reduction Request BAS,,,BAS-PTS025A-EN_12062024.pdf,29,,,,,,,,,,,,,BINARY 43011,,,,,0,,BAS Noise Reduction Request,BAS Noise Reduction Request · Modbus BINARY 43011
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,43012,Chiller Auto Stop Command BAS,,,BAS-PTS025A-EN_12062024.pdf,29,,,,,,,,,,,,,BINARY 43012,,,,,0,,BAS Chiller Auto Stop Command,BAS Chiller Auto Stop Command · Modbus BINARY 43012
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,43013,Free Cooling Auto Stop Command BAS,,,BAS-PTS025A-EN_12062024.pdf,29,,,,,,,,,,,,,BINARY 43013,,,,,0,,BAS Free Cooling Auto Stop Command,BAS Free Cooling Auto Stop Command · Modbus BINARY 43013
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,43014,Free Cooling Compressor Lockout,,,BAS-PTS025A-EN_12062024.pdf,29,,,,,,,,,,,,,BINARY 43014,,,,,0,,BAS Free Cooling Compressor Lockout,BAS Free Cooling Compressor Lockout · Modbus BINARY 43014
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,43015,Circuit 1 Lockout BAS,,,BAS-PTS025A-EN_12062024.pdf,29,,,,,,,,,,,,,BINARY 43015,,,,,0,,BAS Lockout of Circuit 1,BAS Lockout of Circuit 1 · Modbus BINARY 43015
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,43016,Circuit 2 Lockout BAS,,,BAS-PTS025A-EN_12062024.pdf,29,,,,,,,,,,,,,BINARY 43016,,,,,0,,BAS Lockout of Circuit 2,BAS Lockout of Circuit 2 · Modbus BINARY 43016
trane-symbio-800-acrb-small-uc800-bacnet,e9,Trane,Symbio™ 800 — ACRB Small (UC800) (BACnet),MB,43017,Energy Consumption Reset,,,BAS-PTS025A-EN_12062024.pdf,29,,,,,,,,,,,,,NA 43017,,,,,0,,Energy Consumption Reset,Energy Consumption Reset · Modbus NA 43017
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,1,Active Cool/Heat Water Setpoint Temperature,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,2,Front Panel Chilled Water Setpoint,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,3,Evaporator Entering Water Temperature,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,4,Evaporator Leaving Water Temperature,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,5,Active Demand Limit Setpoint,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,6,Front Panel Demand Limit Setpoint,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,7,Unit Power Consumption,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,8,Outdoor Air Temperature,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,9,External Chilled/Hot Water Setpoint,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,10,External Demand Limit Setpoint,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,11,Evaporator Refrigerant Pressure Ckt1,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,12,Condenser Refrigerant Pressure Ckt1,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,13,Differential Refrigerant Pressure Ckt1,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,14,Suction(Evaporator) Saturated Rfgt Temp Ckt1,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,15,Condenser Saturated Rfgt Temp Ckt1,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,16,Evaporator Refrigerant Pressure Ckt2,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,17,Condenser Refrigerant Pressure Ckt2,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,18,Differential Refrigerant Pressure Ckt2,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,19,Suction(Evaporator) Saturated Rfgt Temp Ckt2,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,20,Condenser Saturated Rfgt Temp Ckt2,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,21,Actual Running Capacity,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,22,Active Heat Recovery Setpoint,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,23,Front Panel Hot Water Setpoint,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,24,Active Hot Water Setpoint,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,25,Liquid Line Temperature Ckt1,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,26,Liquid Line Temperature Ckt2,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,27,Liquid Line Pressure Ckt1,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,28,Liquid Line Pressure Ckt2,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,30,Air Flow Ckt1,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,31,Air Flow Ckt2,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,35,Starts Cprsr1A,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,36,Run Time Cprsr1A,,,BAS-PTS026A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,51,Starts Cprsr2A,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,52,Run Time Cprsr2A,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,69,Heat Recovery Entering Water Temp,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,70,Heat Recovery Leaving Water Temp,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,71,Chiller Design Capacity,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,128,Starts Cprsr1B,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,129,Run Time Cprsr1B,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,130,Starts Cprsr2B,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,131,Run Time Cprsr2B,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,132,Number of Circuits,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,133,"Number of Compressors, Circuit 1",,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,134,"Number of Compressors, Circuit 2",,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,136,Free Cooling Capacity,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,137,Free Cooling Entering Water Temperature,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,138,Free Cooling Entering Glycol Temperature,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,139,Free Cooling Leaving Glycol Temperature,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,141,Energy Consumption NonReset,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,142,Energy Consumption Resettable,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,143,Starts Cprsr1C,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,144,Run Time Cprsr1C,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,145,Starts Cprsr2C,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,146,Run Time Cprsr2C,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,147,Discharge Temperature Ckt1,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,148,Discharge Temperature Ckt2,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,149,Compressor Discharge Temperature Ckt1,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AI,150,Compressor Discharge Temperature Ckt2,,,BAS-PTS026A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AV,1,Chilled Water Setpoint,,,BAS-PTS026A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AV,2,Hot Water Setpoint,,,BAS-PTS026A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AV,3,Demand Limit Setpoint,,,BAS-PTS026A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),AV,4,BAS Heat Recovery Setpoint,,,BAS-PTS026A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,1,Run Enable,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,2,Local Setpoint Control,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,3,Limit Mode Relay Status,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,4,Chiller Running State,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,5,Maximum Capacity Relay,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,6,Evaporator Water Pump Command,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,7,Evaporator Water Flow Status,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,8,Manual Override Exists,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,9,Emergency Stop Input,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,10,Alarm Present,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,11,Running Status Cprsr1A,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,12,Running Status Cprsr2A,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,13,Running Status Cprsr1B,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,14,Running Status Cprsr2B,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,15,Free Cooling Active,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,16,Heat Recovery Active,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,17,Active Heat Recovery Command,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,18,"Latching Alarm Present, Circuit 1",,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,19,"Latching Alarm Present, Circuit 2",,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,20,"Non-Latching Alarm Present, Circuit 1",,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,21,"Non-Latching Alarm Present, Circuit 2",,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,22,Running Status Cprsr1C,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,23,Running Status Cprsr2C,,,BAS-PTS026A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,24,Emergency Stop Unit Status,,,BAS-PTS026A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,25,Noise Reduction Active,,,BAS-PTS026A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,26,No assignment - reserved as obsolete,,,BAS-PTS026A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,506,Comm Loss: Evaporator Anti-Freeze Heater,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,507,Comm Loss: Auxiliary Setpoint Command,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,508,Comm Loss: Evaporator Water Flow Switch,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,509,Comm Loss: Compressor Fault Input,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,510,Comm Loss: Compressor Fault Input,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,511,Comm Loss: Compressor Fault Input,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,512,Comm Loss: Compressor Fault Input,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,513,Comm Loss: Compressor Fault Input,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
