modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,514,Comm Loss: Compressor Fault Input,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,518,Comm Loss: Cond Fan Enbl Shared Ckt 1&2,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,520,Comm Loss: Condenser Fan Enable,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,521,Comm Loss: Condenser Fan Enable,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,533,Comm Loss: Discharge Temperature Sensor,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,534,Comm Loss: Discharge Temperature Sensor,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,535,Comm Loss: Discharge Pressure Transducer,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,536,Comm Loss: Discharge Pressure Transducer,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,537,Comm Loss: Electronic Expansion Valve,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,538,Comm Loss: Electronic Expansion Valve,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,539,Comm Loss: Emergency Stop Feedback Input,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,541,Comm Loss: Evap Entering Water Temp,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,543,Comm Loss: Evap Leaving Water Temp,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,545,Comm Loss: Evap Pump Inv1 Fault Input,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,546,Comm Loss: Evap Pump Inv1 Freq Feedback,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,547,Comm Loss: Evap Pump Inv1 Run Command,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,550,Comm Loss: Evaporator Water Pump 1 Relay,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,551,Comm Loss: Evaporator Water Pump 2 Relay,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,556,Comm Loss: Ext Chilled Water Setpoint,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,557,External Demand Limit Setpoint,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,558,Comm Loss: Ext Noise Reduction Request,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,559,Comm Loss: External Auto/Stop,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,560,Comm Loss: External Ckt Lockout,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,561,Comm Loss: External Ckt Lockout,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,562,Comm Loss: External Heat Recovery Command,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,563,Comm Loss: External Ice Building Command,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,564,Comm Loss: Fan Board 1 Relay 1,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,565,Comm Loss: Fan Board 1 Relay 1,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,566,Comm Loss: Fan Board 1 Relay 2,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,567,Comm Loss: Fan Board 1 Relay 2,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,568,Comm Loss: Fan Board 1 Relay 3,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,569,Comm Loss: Fan Board 1 Relay 3,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,570,Comm Loss: Fan Board 1 Relay 4,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,571,Comm Loss: Fan Board 1 Relay 4,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,572,Comm Loss: Fan Speed Select Board Relay 1,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,574,Comm Loss: Fan Speed Select Board Relay 2,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,577,Comm Loss: Fan Speed Select Board Relay 3,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,579,Comm Loss: Fan Speed Select Board Relay 4,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,582,"Comm Loss: Fan Inv Spd Cmd, Shrd Ckt1&2",,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,585,Comm Loss: Fan Inverter Speed Command,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,586,Comm Loss: Fan Inverter Speed Command,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,590,Comm Loss: High Pressure Cutout Switch,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,591,Comm Loss: High Pressure Cutout Switch,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,596,Comm Loss: HR Entering Water Temp Sensor,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,597,Comm Loss: HR Leaving Water Temp Sensor,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,598,Comm Loss: HR Three Way Valve,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,600,Comm Loss: Local BAS Interface,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,602,Comm Loss: Programmable Relay Board 1,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,603,Comm Loss: Outdoor Air Temperature,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,604,Comm Loss: Percent Capacity Output,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,605,Comm Loss: Phase Protection Fault Input,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,606,Comm Loss: Programmable Relay Board 2,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,617,Comm Loss: Run Command Compressor A,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,618,Comm Loss: Run Command Compressor A,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,619,Comm Loss: Run Command Compressor B,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,620,Comm Loss: Run Command Compressor B,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,621,Comm Loss: Run Command Compressor C,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,622,Comm Loss: Run Command Compressor C,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,628,Comm Loss: Suction Rfgt Pressure,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,629,Comm Loss: Suction Rfgt Pressure,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,630,Comm Loss: Suction Temperature,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,631,Comm Loss: Suction Temperature,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,636,Compressor A Fault,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,637,Compressor A Fault,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,638,Compressor B Fault,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,639,Compressor B Fault,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,640,Compressor C Fault,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,641,Compressor C Fault,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,642,Compressor Fault Lockout,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,643,Compressor Fault Lockout,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,644,Compressor Fault Lockout,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,645,Compressor Fault Lockout,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,646,Compressor Fault Lockout,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,647,Compressor Fault Lockout,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,650,Discharge Pressure Transducer,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,651,Discharge Pressure Transducer,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,669,Emergency Stop,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,691,Evap Pump 1 Starts/Hours Modified,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,692,Evap Pump 2 Starts/Hours Modified,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,694,Evaporator Entering Water Temp Sensor,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,696,Evaporator Leaving Water Temp Sensor,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,698,Evaporator Pump 1 Fault,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,699,Evaporator Pump 2 Fault,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,700,Evaporator Water Flow Lost,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,701,Evaporator Water Flow Lost Lockout,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,702,Evaporator Water Flow Lost - Pump1,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,703,Evaporator Water Flow Lost - Pump2,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,704,Evaporator Water Flow Overdue,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,705,Evaporator Water Flow Overdue - Pump1,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,706,Evaporator Water Flow Overdue - Pump2,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,707,Evaporator Water Flow Too Low,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,708,External Chilled/Hot Water Setpoint,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,711,Heat Recovery Entering Water Temp Sensor,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,712,Heat Recovery Leaving Water Temp Sensor,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,713,High Compressor Pressure Differential,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,714,High Compressor Pressure Differential,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,715,High Discharge Refrigerant Pressure,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,716,High Discharge Refrigerant Pressure,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,717,High Discharge Temperature,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,718,High Discharge Temperature,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,731,High Discharge Temperature Lockout,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,732,High Discharge Temperature Lockout,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,733,High Evaporator Water Temperature,,,BAS-PTS026A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,746,High Pressure Cutout,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,747,High Pressure Cutout,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,748,High Suction Rfgt Pressure,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,768,Inverted Evaporator Water Temperature,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,769,Inverted Water Temp (Heating),,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,770,LCI-C Software Mismatch: Use BAS Tool,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,771,Loss of Charge,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,772,Loss of Charge,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,775,Low Discharge Saturated Temperature,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,776,Low Discharge Saturated Temperature,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,777,Low Evaporator Water Temp (Unit Off),,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,778,Low Evaporator Water Temp (Unit On),,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,779,Low Suction Refrigerant Temperature,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,780,Low Suction Refrigerant Temperature,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,782,Low Suction Refrigerant Pressure,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,783,Low Refrigerant Pressure Ratio,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,784,Low Refrigerant Pressure Ratio,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,785,Low Suction Refrigerant Pressure,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,786,Low Suction Superheat,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,787,Low Suction Superheat,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,827,MP: Invalid Configuration,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,829,MP: Reset Has Occurred,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,832,Pumpdown Terminated By Time,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,833,Outdoor Air Temperature Sensor,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,834,Phase Protection Fault,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,835,No Total Heat Recovery,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,838,Restart Inhibit Invoked - 1A,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,839,Restart Inhibit Invoked - 2A,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,840,Restart Inhibit Invoked - 1B,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,841,Restart Inhibit Invoked - 2B,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,842,Restart Inhibit Invoked - 1C,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,843,Restart Inhibit Invoked - 2C,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,848,Starts/Hours Modified 1C,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,849,Starts/Hours Modified 2A,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,850,Starts/Hours Modified 1B,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,851,Starts/Hours Modified 1A,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,852,Starts/Hours Modified 2B,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,853,Starts/Hours Modified 2C,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,856,Suction Pressure Transducer,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,857,Suction Pressure Transducer,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,858,Suction Temperature Sensor,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,859,Suction Temperature Sensor,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,860,Suction Temperature Too High,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,861,Suction Temperature Too High,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,862,Very Low Suction Pressure - Circuit 1,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,863,Very Low Suction Pressure - Circuit 2,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,864,Chiller Service Recommended,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,865,Pumpdown Terminated By Time,,,BAS-PTS026A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,866,Comm Loss: Energy Meter Pulse Input,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,867,Comm Loss: Evap Pump Inverter 1 Speed,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,868,Comm Loss: Ext Demand Limit Stpt,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,869,Comm Loss: Heat Recovery Anti-Freeze Heater,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,871,Comm Loss: Evaporator Pump 1 Fault Input,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,872,Comm Loss: Evaporator Pump 2 Fault Input,,,BAS-PTS026A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,873,Evap Water Pump 1 Svc Recommended,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,874,Evap Water Pump 2 Svc Recommended,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,875,Mfr Maintenance Recommended - 1A,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,876,Mfr Maintenance Recommended - 1B,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,877,Mfr Maintenance Recommended - 1C,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,878,Mfr Maintenance Recommended - 2A,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,879,Mfr Maintenance Recommended - 2B,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,880,Mfr Maintenance Recommended - 2C,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,881,BAS Communication Lost,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,882,BAS Failed to Establish Communication,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,883,Comm Loss: FC Entering Glycol Temp,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,884,Comm Loss: FC Entering Water Temp,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,885,Comm Loss: FC Leaving Glycol Temp,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,886,Comm Loss: Free Cooling Pump,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,887,Comm Loss: Free Cooling Valve,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,888,Free Cooling Entering Glycol Temperature,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,889,Free Cooling Entering Water Temperature,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,890,Free Cooling Glycol Temp Equalization Overdue,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,891,Free Cooling Leaving Glycol Temperature,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,892,Low Glycol Temperature Free Cooling,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,893,Comm Loss: External Heat Recovery Setpoint,,,BAS-PTS026A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,894,Comm Loss: Fan Board 2 Relay 1,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,895,Comm Loss: Fan Board 2 Relay 1,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,896,Comm Loss: Fan Board 2 Relay 2,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,897,Comm Loss: Fan Board 2 Relay 2,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,898,Comm Loss: Fan Board 2 Relay 3,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,899,Comm Loss: Fan Board 2 Relay 3,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,900,Comm Loss: Fan Board 2 Relay 4,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,901,Comm Loss: Fan Board 2 Relay 4,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,902,External Heat Recovery Setpoint,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,903,Comm Loss: HR Refrigerant Bypass Valve,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,904,Comm Loss: HR Refrigerant Bypass Valve,,,BAS-PTS026A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,905,Comm Loss: Reversing Valve,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,906,Comm Loss: Reversing Valve,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,907,Comm Loss: Hot Gas Bypass Valve,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,908,Comm Loss: Dynamic Receiver Fill Valve,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,909,Comm Loss: Hot Gas Bypass Valve,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,910,Comm Loss: Dynamic Receiver Fill Valve,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,912,Comm Loss: External Hot Water Command,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,913,Comm Loss: Supplemental Heater Relay 1,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,915,Comm Loss: Supplemental Heater Relay 2,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,916,Comm Loss: Supplemental Heater Relay 3,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,917,Comm Loss: Supplemental Heater Relay 4,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,918,Comm Loss: Liquid Line Temperature,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,919,Comm Loss: Liquid Line Pressure,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,920,Liquid Line Temp Sensor,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,921,Liquid Line Pressure Transducer,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,922,Comm Loss: Liquid Line Temperature,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,923,Comm Loss: Liquid Line Pressure,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,924,Liquid Line Temp Sensor,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,925,Liquid Line Pressure Transducer,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,926,Comm Loss: Shared V Coil Isolation Valve,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,927,Comm Loss: Shared V Coil Isolation Valve,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,928,Free Cooling Glycol Flow Overdue,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,929,Comm Loss: Free Cooling Glycol Flow Switch,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,930,Comm Loss: Free Cooling Glycol Pressure,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,931,Free Cooling Glycol Pressure,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,932,Low Glycol Pressure Free Cooling,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,933,Comm Loss: Free Cooling Glycol Pump Fault,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,934,Free Cooling Glycol Pump Fault,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,935,Free Cooling Glycol Flow Lost,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,936,SLHX Entering Temp Sensor - Ckt1,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,937,Comm Loss: SLHX Valve - Ckt1,,,BAS-PTS026A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,938,Comm Loss: SLHX Entering Refrigerant Temp - Ckt1,,,BAS-PTS026A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,939,SLHX Entering Temp Sensor - Ckt2,,,BAS-PTS026A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,940,Comm Loss: SLHX Valve - Ckt2,,,BAS-PTS026A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,941,Comm Loss: SLHX Entering Refrigerant Temp - Ckt2,,,BAS-PTS026A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,942,Comm Loss: Sump Heater - Ckt1,,,BAS-PTS026A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BI,943,Comm Loss: Sump Heater - Ckt2,,,BAS-PTS026A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BV,2,Reset Diagnostic,,,BAS-PTS026A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BV,3,BAS Noise Reduction Command,,,BAS-PTS026A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BV,4,BAS Heat Recovery Command,,,BAS-PTS026A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BV,5,Clear Energy Consumption,,,BAS-PTS026A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BV,6,BAS Circuit 1 Lockout,,,BAS-PTS026A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),BV,7,BAS Circuit 2 Lockout,,,BAS-PTS026A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),MSI,1,Chiller Running Status,,,BAS-PTS026A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,4,,1=not running; 2=starting; 3= running; 4= stopping,1=not running; 2=starting; 3= running; 4= stopping
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),MSI,2,Operating Mode,,,BAS-PTS026A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,4,,1=cool; 2= heat; 3=ice; 4=free cooling,1=cool; 2= heat; 3=ice; 4=free cooling
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),MSI,3,Front Panel Chiller Mode,,,BAS-PTS026A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,4,,1=cool; 2= heat; 3=ice; 4=free cooling,1=cool; 2= heat; 3=ice; 4=free cooling
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),MSI,4,Setpoint Source,,,BAS-PTS026A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,3,,1=BAS/Ext/ FP; 2=Ext/FP; 3=front panel,1=BAS/Ext/ FP; 2=Ext/FP; 3=front panel
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),MSI,5,Active Chilled Water Setpoint Source,,,BAS-PTS026A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,4,,1=front panel; 2=external; 3= ice machine; 4=BAS,1=front panel; 2=external; 3= ice machine; 4=BAS
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),MSI,6,Active Demand Limit Setpoint Source,,,BAS-PTS026A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,4,,1=front panel; 2=external; 3= ice machine; 4=BAS,1=front panel; 2=external; 3= ice machine; 4=BAS
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),MSI,7,External Auto Stop,,,BAS-PTS026A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,2,,1=stop; 2= auto,1=stop; 2= auto
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),MSI,8,Front Panel Auto/Stop,,,BAS-PTS026A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,2,,1=stop; 2= auto,1=stop; 2= auto
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),MSI,9,Active Hot Water Setpoint Source,,,BAS-PTS026A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,3,,1=front panel; 2=external; 3= BAS,1=front panel; 2=external; 3= BAS
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),MSI,10,Capacity Control Mode Status Ckt1,,,BAS-PTS026A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,5,,1=available; 3=cooling; 4=heating; 5=defrost; 6=not,1=available; 3=cooling; 4=heating; 5=defrost; 6=not
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),MSI,11,Capacity Control Mode Status Ckt2,,,BAS-PTS026A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,4,,1=availaavbaleil;a 3b=lecooling; 4=heating; 5=defrost; 6=not,1=availaavbaleil;a 3b=lecooling; 4=heating; 5=defrost; 6=not
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),MSV,1,BAS Chiller Auto Stop Command,,,BAS-PTS026A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),MSV,2,BAS Chiller Mode Command,,,BAS-PTS026A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-acsa-uc800-bacnet,e9,Trane,Symbio™ 800 — ACSA (UC800) (BACnet),MSV,3,BAS Free Cooling Auto Stop Command,,,BAS-PTS026A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,0,nciBaseLdgReq,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Relinquished Default for Base Loading Auto/On Request,SNVT switch _ · Relinquished Default for Base Loading Auto/On Request
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,1,nciBaseLdgSetpt,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Relinquished Default for Base Loading Setpoint Input,SNVT lev percent _ _ · Relinquished Default for Base Loading Setpoint Input
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,2,nciChillerType2,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT chiller type _ _,UCPT chiller type _ _
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,3,nciHtRcvyReq,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request,SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,4,nciHtRcvySetpt,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input,SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,5,nciMfgLocation,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT manufacturing location _ _ · Chiller Manufacturing Location,UCPT manufacturing location _ _ · Chiller Manufacturing Location
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,7,nciRefrigerant,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT refrig type _ _ · Chiller Refrigerant Type,UCPT refrig type _ _ · Chiller Refrigerant Type
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,8,nciCapacityLim,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTCapacityLimit · Capacity Limit,SCPTCapacityLimit · Capacity Limit
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,9,nciChillerEnable,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTChillerEnable · Relinquished Default Value for nviChillerEnable,SCPTChillerEnable · Relinquished Default Value for nviChillerEnable
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,10,nciCoolsetpt,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt,SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,11,nciDefaults,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used,SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,12,nciDevMajVer,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMajVer · The major version number for the device,SCPTdevMajVer · The major version number for the device
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,13,nciDevMinVer,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMinVer · The minor version number for the device,SCPTdevMinVer · The minor version number for the device
