modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,14,nciHeatSetpt,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt,SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,15,nciLocation,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTlocation · Location Label,SCPTlocation · Location Label
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,16,nciMinOutTm,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTminSendTime · Minimum Send Time,SCPTminSendTime · Minimum Send Time
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,17,nciMode,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTHVACmode · Relinquished Default Value for nviMode,SCPTHVACmode · Relinquished Default Value for nviMode
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,18,nciPwrup,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTpwrUpDelay,SCPTpwrUpDelay
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,19,nciRcvHrtBt,,,BAS-PTS008A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTmaxRcvTime · Receive Heartbeat Time,SCPTmaxRcvTime · Receive Heartbeat Time
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,20,nciSndHrtBt,,,BAS-PTS008A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime),SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,21,nciBuildNum,,,BAS-PTS008A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,U16,U16
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,22,nciCRC,,,BAS-PTS008A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,UCPT crc _ · CRC calculation result,UCPT crc _ · CRC calculation result
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NCI,23,nciDeviceConfig,,,BAS-PTS008A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,U16,U16
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,24,nviChillerEnable,,,BAS-PTS008A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt x,SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt x
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,25,nviCoolSetpt,,,BAS-PTS008A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt x,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt x
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,26,nviCapacityLim,,,BAS-PTS008A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt x,SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt x
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,27,nviEntChwTemp,,,BAS-PTS008A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Accommodates Remote Temp Sensor input · 입력(Recv),SNVT temp p _ _ · Accommodates Remote Temp Sensor input · 입력(Recv)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,28,nviMode,,,BAS-PTS008A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt x,SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt x
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,29,nviHeatSetpt,,,BAS-PTS008A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Heating Setpoint · 입력(Recv),SNVT temp p _ _ · Heating Setpoint · 입력(Recv)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,30,nviBaseLdgSetpt,,,BAS-PTS008A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Base Loading Setpoint Input · 입력(Recv),SNVT lev percent _ _ · Base Loading Setpoint Input · 입력(Recv)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,31,nviBaseLdgReq,,,BAS-PTS008A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch (2-state) _ · Base Loading Auto/On Request · 입력(Recv),SNVT switch (2-state) _ · Base Loading Auto/On Request · 입력(Recv)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,33,nviHtRcvySetpt,,,BAS-PTS008A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv),SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,34,nviHtRcvyReq,,,BAS-PTS008A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv),SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,35,nviRequest,,,BAS-PTS008A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT obj request _ _ · Status Request · 입력(Recv),SNVT obj request _ _ · Status Request · 입력(Recv)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,36,nviTraneVar2,,,BAS-PTS008A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,UNVT c5c _ · Comm5 Status (obsolete) · 입력(Recv),UNVT c5c _ · Comm5 Status (obsolete) · 입력(Recv)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,37,nvoOnOff,,,BAS-PTS008A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X,SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,38,nvoActiveSetpt,,,BAS-PTS008A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X,SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,39,nvoActualCapacity,,,BAS-PTS008A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X,SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,40,nvoCapacityLim,,,BAS-PTS008A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X,SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,41,nvoLvgCHWTemp,,,BAS-PTS008A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X,SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,42,nvoEntCHWTemp,,,BAS-PTS008A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X,SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,43,nvoEntCndWTemp,,,BAS-PTS008A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Entering Condenser Water Temp · 출력(Send) · HrtBt X,SNVT temp p _ _ · Entering Condenser Water Temp · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,44,nvoLvgCndWTemp,,,BAS-PTS008A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Leaving Condenser Water Temp · 출력(Send) · HrtBt X,SNVT temp p _ _ · Leaving Condenser Water Temp · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,45,nvoAlarmDescr,,,BAS-PTS008A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Alarm annunciation text · 출력(Send),SNVT str asc _ _ · Alarm annunciation text · 출력(Send)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,46,nvoChillerstat,,,BAS-PTS008A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,"SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X","SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X"
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,47,nvoStatusOutputs,,,BAS-PTS008A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Status Outputs · 출력(Send) · HrtBt X,SNVT state _ · Status Outputs · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,48,nvoCprsrsRunning,,,BAS-PTS008A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X,SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,49,nvoEvapWtrPump,,,BAS-PTS008A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X,SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,50,nvoEvapWtrFlow,,,BAS-PTS008A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X,SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,51,nvoCondWtrPump,,,BAS-PTS008A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Pump Request · 출력(Send) · HrtBt X,SNVT switch _ · Condenser Water Pump Request · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,52,nvoCondWtrFlow,,,BAS-PTS008A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Flow Status5 · 출력(Send) · HrtBt X,SNVT switch _ · Condenser Water Flow Status5 · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,53,nvoOutdoorTemp,,,BAS-PTS008A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt X,SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,54,nvoEvapWFlowRate,,,BAS-PTS008A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT flow _ · Evaporator Water Flow Rate · 출력(Send),SNVT flow _ · Evaporator Water Flow Rate · 출력(Send)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,55,nvoCondWFlowRate,,,BAS-PTS008A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT flow _ · Condenser Water Flow Rate · 출력(Send),SNVT flow _ · Condenser Water Flow Rate · 출력(Send)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,56,nvoActiveBLSetpt,,,BAS-PTS008A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Active Base Loading Setpoint · 출력(Send),SNVT lev percent _ _ · Active Base Loading Setpoint · 출력(Send)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,57,nvoCondControl,,,BAS-PTS008A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Condenser Control Output · 출력(Send),SNVT lev percent _ _ · Condenser Control Output · 출력(Send)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,58,nvoEvapAprchTmp,,,BAS-PTS008A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt X,SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,59,nvoCondAprchTmp,,,BAS-PTS008A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp diff p _ _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt X,SNVT temp diff p _ _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,62,nvoUnitVoltage,,,BAS-PTS008A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt X,UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,63,nvoUnitCurrent,,,BAS-PTS008A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send),UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,64,nvoEvapRfgtPrsC1,,,BAS-PTS008A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,66,nvoEvapRfgtTmpC1,,,BAS-PTS008A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,68,nvoCondRfgtPrsC1,,,BAS-PTS008A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,70,nvoCondRfgtTmpC1,,,BAS-PTS008A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,94,nvoRfgtDischTmpA,,,BAS-PTS008A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt X,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,100,nvoVoltageA,,,BAS-PTS008A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send),UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,106,nvoCurrentA,,,BAS-PTS008A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send) · HrtBt X,UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,112,nvoStartsRunTmA,,,BAS-PTS008A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt X,UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,118,nvoUnitPower,,,BAS-PTS008A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt X,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,131,nvoHtRcvyCmdPct,,,BAS-PTS008A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send),SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,132,nvoSuppHtPct,,,BAS-PTS008A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send),SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send)
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,133,nvoStatus,,,BAS-PTS008A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt X,SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt X
trane-symbio-800-agility-water-cooled-chillers-lontalk,e9,Trane,Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk),NV,134,nvoFileDirectory,,,BAS-PTS008A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT address _ · Address · 출력(Send),SNVT address _ · Address · 출력(Send)
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10100,Active Chilled Water Setpoint,degC,℃,BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the value of the active Chilled Water Setpoint actively being used by the chiller,Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10101,Active Demand Limit Setpoint,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Ice Building not Installed,,0,,Indicates the demand limit setpoint value actively being used by the chiller when ice building is not installed,Indicates the demand limit setpoint value actively being used by the chiller when ice building is not installed · 조건: Ice Building not Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10103,Evaporator Entering Water Temperature,degC,℃,BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current temperature of the water entering the evaporator,Indicates the current temperature of the water entering the evaporator · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10104,Evaporator Leaving Water Temperature,degC,℃,BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current temperature of the water leaving the evaporator,Indicates the current temperature of the water leaving the evaporator · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10106,Unit Power Consumption,,"Power, Electrical",BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Power Monitor,,0,,Indicates the measurement of the power being consumed by the Chiller,Indicates the measurement of the power being consumed by the Chiller · 조건: Power Monitor
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10107,Outdoor Air Temperature,degC,℃,BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current temperature of the outdoor air,Indicates the current temperature of the outdoor air · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10110,Evaporator Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current pressure of the refrigerant in the evaporator on circuit 1,Indicates the current pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10111,Condenser Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current pressure of the refrigerant in the condenser on circuit 1,Indicates the current pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10112,Differential Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the pressure difference between the suction and discharge lines on circuit 1,Indicates the pressure difference between the suction and discharge lines on circuit 1 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10113,Evaporator Saturated Refrigerant Temperature Circuit 1,degC,℃,BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the saturated refrigerant temperature of the evaporator on circuit 1,Indicates the saturated refrigerant temperature of the evaporator on circuit 1 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10114,Condenser Saturated Refrigerant Temperature Circuit 1,degC,℃,BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the saturated refrigerant temperature of the condenser on circuit 1,Indicates the saturated refrigerant temperature of the condenser on circuit 1 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10115,Evaporator Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current pressure of the refrigerant in the evaporator on circuit 2,Indicates the current pressure of the refrigerant in the evaporator on circuit 2 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10116,Condenser Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current pressure of the refrigerant in the condenser on circuit 2,Indicates the current pressure of the refrigerant in the condenser on circuit 2 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10117,Differential Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the pressure difference between the suction and discharge lines on circuit 2,Indicates the pressure difference between the suction and discharge lines on circuit 2 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10118,Evaporator Saturated Refrigerant Temperature Circuit 2,degC,℃,BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the saturated refrigerant temperature of the evaporator on circuit 2,Indicates the saturated refrigerant temperature of the evaporator on circuit 2 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10119,Condenser Saturated Refrigerant Temperature Circuit 2,degC,℃,BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the saturated refrigerant temperature of the condenser on circuit 2,Indicates the saturated refrigerant temperature of the condenser on circuit 2 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10120,Refrigerant Discharge Temperature - Compressor 1A,degC,℃,BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current temperature of the refrigerant being discharged from Compressor 1A,Indicates the current temperature of the refrigerant being discharged from Compressor 1A · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10121,High Side Oil Pressure - Compressor 1A,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the pressure of the oil on the high pressure side of Compressor 1A,Indicates the pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10122,Refrigerant Discharge Temperature - Compressor 2A,degC,℃,BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current temperature of the refrigerant being discharged from Compressor 2A,Indicates the current temperature of the refrigerant being discharged from Compressor 2A · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10123,High Side Oil Pressure - Compressor 2A,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the pressure of the oil on the high pressure side of Compressor 2A,Indicates the pressure of the oil on the high pressure side of Compressor 2A · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10124,Air Flow Percentage Circuit 1,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the approximate air flow percentage of Circuit 1,Indicates the approximate air flow percentage of Circuit 1 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10125,Air Flow Percentage Circuit 2,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the approximate air flow percentage of Circuit 2,Indicates the approximate air flow percentage of Circuit 2 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10126,Drive Motor Average Voltage Circuit 1,,Voltage,BAS-PTS021A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the average voltage line to line at AFD for Compressor 1A,Indicates the average voltage line to line at AFD for Compressor 1A · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10127,Drive Motor Current U Circuit 1,,Current,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of Amps,Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10128,Drive Motor Current V Circuit 1,,Current,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of Amps,Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10129,Drive Motor Current W Circuit 1,,Current,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of Amps,Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10130,Drive Motor Current U RLA Circuit 1,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of % RLA,Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10131,Drive Motor Current V RLA Circuit 1,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of % RLA,Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10132,Drive Motor Current W RLA Circuit 1,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of % RLA,Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10133,Drive Motor Average Current RLA Circuit 1,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the average current at AFD for Compressor 1A in terms of % RLA,Indicates the average current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10134,Drive DC Bus Voltage Circuit 1,,Voltage,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the voltage of the DC Bus from the AFD for Compressor 1A,Indicates the voltage of the DC Bus from the AFD for Compressor 1A · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10135,Drive Output Power Circuit 1,,"Power, Electrical",BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the power output from the AFD for Compressor 1A,Indicates the power output from the AFD for Compressor 1A · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10136,AFD Transistor Temperature Circuit 1,degC,℃,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the temperature of the transistor for the AFD for Compressor 1A,Indicates the temperature of the transistor for the AFD for Compressor 1A · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10137,Motor Winding Temperature 1 Circuit 1,degC,℃,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,Indicates the first temperaure sensor of the windings on motor 1A,Indicates the first temperaure sensor of the windings on motor 1A · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10138,Motor Winding Temperature 2 Circuit 1,degC,℃,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,Indicates the second temperaure sensor of the windings on motor 1A,Indicates the second temperaure sensor of the windings on motor 1A · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10139,Drive Motor Average Voltage Circuit 2,,Voltage,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the average voltage line to line at AFD for Compressor 2A,Indicates the average voltage line to line at AFD for Compressor 2A · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10140,Drive Motor Current U Circuit 2,,Current,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of Amps,Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10141,Drive Motor Current V Circuit 2,,Current,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the measurement of V line current at AFD for Compressor 2A in terms of Amps,Indicates the measurement of V line current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10142,Drive Motor Current W Circuit 2,,Current,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the measurement of W line current at AFD for Compressor 2A in terms of Amps,Indicates the measurement of W line current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10143,Drive Motor Current U RLA Circuit 2,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of % RLA,Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10144,Drive Motor Current V RLA Circuit 2,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the measurement of Line 2 current at AFD for Compressor 2A in terms of % RLA,Indicates the measurement of Line 2 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10145,Drive Motor Current W RLA Circuit 2,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the measurement of Line 3 current at AFD for Compressor 2A in terms of % RLA,Indicates the measurement of Line 3 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10146,Drive Motor Average Current RLA Circuit 2,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the average current at AFD for Compressor 2A in terms of % RLA,Indicates the average current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10147,Drive DC Bus Voltage Circuit 2,,Voltage,BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the voltage of the DC Bus from the AFD for Compressor 2A,Indicates the voltage of the DC Bus from the AFD for Compressor 2A · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10148,Drive Output Power Circuit 2,,"Power, Electrical",BAS-PTS021A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the power output from the AFD for Compressor 2A,Indicates the power output from the AFD for Compressor 2A · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10149,AFD Transistor Temperature Circuit 2,degC,℃,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,PF755,,0,,Indicates the temperature of the transidtor for the AFD for Compressor 2A,Indicates the temperature of the transidtor for the AFD for Compressor 2A · 조건: PF755
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10150,Motor Winding Temperature 1 Circuit 2,degC,℃,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the first temperaure sensor of the windings on motor 2A,Indicates the first temperaure sensor of the windings on motor 2A · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10151,Motor Winding Temperature 2 Circuit 2,degC,℃,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the second temperaure sensor of the windings on motor 2A,Indicates the second temperaure sensor of the windings on motor 2A · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10152,Sub Cooled Liquid Temperature Circuit 1,degC,℃,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the sub cooled liquid temperature of circuit 1,Indicates the sub cooled liquid temperature of circuit 1 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10153,Sub Cooled Liquid Temperature Circuit 2,degC,℃,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the sub cooled liquid temperature of circuit 2,Indicates the sub cooled liquid temperature of circuit 2 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10154,Evaporator Differential Water Pressure,degC,℃,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Variable Primary Flow,,0,,Indicates the differential water pressure of the evaporator,Indicates the differential water pressure of the evaporator · 조건: Variable Primary Flow
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10155,System Chilled Water Differential Pressure,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Variable Primary Flow,,0,,Indicates the differential water pressure of the chilled water system,Indicates the differential water pressure of the chilled water system · 조건: Variable Primary Flow
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10158,Phase AB Voltage - Compressor 1B,,Voltage,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase AB for Compressor 1B,Indicates the measurement of voltage in Phase AB for Compressor 1B · 조건: Line Voltage Sensing
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10159,Line 1 Current - Compressor 1B,,Current,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of Line 1 current for Compressor 1B in terms of Amps,Indicates the measurement of Line 1 current for Compressor 1B in terms of Amps · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10160,Line 2 Current - Compressor 1B,,Current,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of Line 2 current for Compressor 1B in terms of Amps,Indicates the measurement of Line 2 current for Compressor 1B in terms of Amps · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10161,Line 3 Current - Compressor 1B,,Current,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of Line 3 current for Compressor 1B in terms of Amps,Indicates the measurement of Line 3 current for Compressor 1B in terms of Amps · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10162,Line 1 Current RLA - Compressor 1B,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of Line 1 current for Compressor 1B in terms of % RLA,Indicates the measurement of Line 1 current for Compressor 1B in terms of % RLA · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10163,Line 2 Current RLA - Compressor 1B,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of Line 2 current for Compressor 1B in terms of % RLA,Indicates the measurement of Line 2 current for Compressor 1B in terms of % RLA · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10164,Line 3 Current RLA - Compressor 1B,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of Line 3 current for Compressor 1B in terms of % RLA,Indicates the measurement of Line 3 current for Compressor 1B in terms of % RLA · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10165,Phase AB Voltage - Compressor 2B,,Voltage,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase AB for Compressor 2B,Indicates the measurement of voltage in Phase AB for Compressor 2B · 조건: Line Voltage Sensing
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10166,Line 1 Current - Compressor 2B,,Current,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of Line 1 current for Compressor 2B in terms of Amps,Indicates the measurement of Line 1 current for Compressor 2B in terms of Amps · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10167,Line 2 Current - Compressor 2B,,Current,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of Line 2 current for Compressor 2B in terms of Amps,Indicates the measurement of Line 2 current for Compressor 2B in terms of Amps · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10168,Line 3 Current - Compressor 2B,,Current,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of Line 3 current for Compressor 2B in terms of Amps,Indicates the measurement of Line 3 current for Compressor 2B in terms of Amps · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10169,Line 1 Current RLA - Compressor 2B,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of Line 1 current for Compressor 2B in terms of % RLA,Indicates the measurement of Line 1 current for Compressor 2B in terms of % RLA · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10170,Line 2 Current RLA - Compressor 2B,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of Line 2 current for Compressor 2B in terms of % RLA,Indicates the measurement of Line 2 current for Compressor 2B in terms of % RLA · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10171,Line 3 Current RLA - Compressor 2B,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of Line 3 current for Compressor 2B in terms of % RLA,Indicates the measurement of Line 3 current for Compressor 2B in terms of % RLA · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10173,Refrigerant Discharge Temperature - Compressor 1B,degC,℃,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current temperature of the refrigerant being discharged from Compressor 1B,Indicates the current temperature of the refrigerant being discharged from Compressor 1B · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10174,High Side Oil Pressure - Compressor 1B,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the pressure of the oil on the high pressure side of Compressor 1B,Indicates the pressure of the oil on the high pressure side of Compressor 1B · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10175,Refrigerant Discharge Temperature - Compressor 2B,degC,℃,BAS-PTS021A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current temperature of the refrigerant being discharged from Compressor 2B,Indicates the current temperature of the refrigerant being discharged from Compressor 2B · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10176,High Side Oil Pressure - Compressor 2B,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the pressure of the oil on the high pressure side of Compressor 2B,Indicates the pressure of the oil on the high pressure side of Compressor 2B · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10177,Number of Circuits,,,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of refrigeration circuits in the chiller,Indicates the number of refrigeration circuits in the chiller · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10178,Number of Compressors Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of compressors on circuit 1 of the chiller,Indicates the number of compressors on circuit 1 of the chiller · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10179,Number of Compressors Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of compressors on circuit 2 of the chiller,Indicates the number of compressors on circuit 2 of the chiller · 조건: Standard
