modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10180,Actual Running Capacity,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of the power being consumed by the Chiller,Indicates the measurement of the power being consumed by the Chiller · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10181,Free Cooling Capacity Status,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Free Cooling,,0,,Indicates the % capacity of the free cooling being used,Indicates the % capacity of the free cooling being used · 조건: Free Cooling
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10182,Free Cooling Entering Water Temperature Active,degC,℃,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Free Cooling,,0,,Indicates the entering water temperature of the free cooling circuit,Indicates the entering water temperature of the free cooling circuit · 조건: Free Cooling
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10185,Evaporator Differential Water Pressure Setpoint Status,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Variable Primary Flow,,0,,Indicates the setpoint status of the evaporator differential water pressure,Indicates the setpoint status of the evaporator differential water pressure · 조건: Variable Primary Flow
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10186,Energy Consumption Lifetime,,"Energy, Electrical",BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Power Monitor,,0,,Indicates the total energy consumption of the chiller (for the lifetime of the chiller),Indicates the total energy consumption of the chiller (for the lifetime of the chiller) · 조건: Power Monitor
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10187,Energy Consumption,,"Energy, Electrical",BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Power Monitor,,0,,Indicates the total energy consumption of the chiller (since last accumulation reset),Indicates the total energy consumption of the chiller (since last accumulation reset) · 조건: Power Monitor
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10188,Starts - Compressor 1A,,,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of starts of Compressor 1A,Indicates the number of starts of Compressor 1A · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10189,Run Time - Compressor 1A,,,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the run time of Compressor 1A in seconds,Indicates the run time of Compressor 1A in seconds · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10190,Starts - Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of starts of Compressor 2A,Indicates the number of starts of Compressor 2A · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10191,Run Time - Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the run time of Compressor 2A in seconds,Indicates the run time of Compressor 2A in seconds · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10192,Starts - Compressor 1B,,,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of starts of Compressor 1B,Indicates the number of starts of Compressor 1B · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10193,Run Time - Compressor 1B,,,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the run time of Compressor 1B in seconds,Indicates the run time of Compressor 1B in seconds · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10194,Starts - Compressor 2B,,,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of starts of Compressor 2B,Indicates the number of starts of Compressor 2B · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10195,Run Time - Compressor 2B,,,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the run time of Compressor 2B in seconds,Indicates the run time of Compressor 2B in seconds · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10196,Chiller Design Capacity,,"Power, Cooling",BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the design capacity of chilller,Indicates the design capacity of chilller · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10198,Chilled Water Setpoint Status,degC,℃,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the chilled water setpoint temperature,Indicates the chilled water setpoint temperature · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10199,Demand Limit Setpoint Status,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Ice Building,,0,,Indicates the % capacity of the demand limit being used,Indicates the % capacity of the demand limit being used · 조건: Ice Building
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10200,Unit Source ID,,,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the last diagnostic of the chiller,Indicates the last diagnostic of the chiller · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10201,Drive Input Voltage Calculated 1A,,Voltage,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the input voltage at the AFD for Compressor 1A,Indicates the input voltage at the AFD for Compressor 1A · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10202,Drive Input Voltage Calculated 2A,,Voltage,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the input voltage at the AFD for Compressor 2A,Indicates the input voltage at the AFD for Compressor 2A · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10203,Active Cool/Heat Setpoint Temperature,degC,℃,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the value of the active Chilled Water Setpoint actively being used by the chiller,Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10204,Phase BC Voltage - Compressor 1B,,Voltage,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase BC for Compressor 1B,Indicates the measurement of voltage in Phase BC for Compressor 1B · 조건: Line Voltage Sensing
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10205,Phase CA Voltage - Compressor 1B,,Voltage,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase CA for Compressor 1B,Indicates the measurement of voltage in Phase CA for Compressor 1B · 조건: Line Voltage Sensing
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10206,Phase BC Voltage - Compressor 2B,,Voltage,BAS-PTS021A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase BC for Compressor 2B,Indicates the measurement of voltage in Phase BC for Compressor 2B · 조건: Line Voltage Sensing
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10207,Phase CA Voltage - Compressor 2B,,Voltage,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase CA for Compressor 2B,Indicates the measurement of voltage in Phase CA for Compressor 2B · 조건: Line Voltage Sensing
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10208,Average Line Current Circuit 1,,Current,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,"Indicates the average current, reported in Circuit 1","Indicates the average current, reported in Circuit 1 · 조건: Two Energy Meters Installed"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10209,Average Line Current Circuit 2,,Current,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,"Indicates the average current, reported in Circuit 2","Indicates the average current, reported in Circuit 2 · 조건: Two Energy Meters Installed"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10210,Average Line Voltage Circuit 1,,Voltage,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,"Indicates the average voltage, line-to-line reported in Circuit 1","Indicates the average voltage, line-to-line reported in Circuit 1 · 조건: Two Energy Meters Installed"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10211,Average Line Voltage Circuit 2,,Voltage,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,"Indicates the average voltage, line-to-line reported in Circuit 2","Indicates the average voltage, line-to-line reported in Circuit 2 · 조건: Two Energy Meters Installed"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10212,Line Current L1 Circuit 1,,Current,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the current for line/leg 1 of Circuit 1,Indicates the current for line/leg 1 of Circuit 1 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10213,Line Current L2 Circuit 1,,Current,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the current for line/leg 2 of Circuit 1,Indicates the current for line/leg 2 of Circuit 1 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10214,Line Current L3 Circuit 1,,Current,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the current for line/leg 3 of Circuit 1,Indicates the current for line/leg 3 of Circuit 1 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10215,Line Current L1 Circuit 2,,Current,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the current for line/leg 1 of Circuit 2,Indicates the current for line/leg 1 of Circuit 2 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10216,Line Current L2 Circuit 2,,Current,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the current for line/leg 2 of Circuit 2,Indicates the current for line/leg 2 of Circuit 2 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10217,Line Current L3 Circuit 2,,Current,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the current for line/leg 3 of Circuit 2,Indicates the current for line/leg 3 of Circuit 2 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10218,Voltage L1-L2 Circuit 1,,Voltage,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the voltage between line/leg L1 and L2 of Circuit 1,Indicates the voltage between line/leg L1 and L2 of Circuit 1 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10219,Voltage L2-L3 Circuit 1,,Voltage,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the voltage between line/leg L2 and L3 of Circuit 1,Indicates the voltage between line/leg L2 and L3 of Circuit 1 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10220,Voltage L1-L3 Circuit 1,,Voltage,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the voltage between line/leg L1 and L3 of Circuit 1,Indicates the voltage between line/leg L1 and L3 of Circuit 1 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10221,Voltage L1-L2 Circuit 2,,Voltage,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the voltage between line/leg L1 and L2 of Circuit 2,Indicates the voltage between line/leg L1 and L2 of Circuit 2 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10222,Voltage L2-L1 Circuit 2,,Voltage,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the voltage between line/leg L2 and L3 of Circuit 2,Indicates the voltage between line/leg L2 and L3 of Circuit 2 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10223,Voltage L1-L3 Circuit 2,,Voltage,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the voltage between line/leg L1 and L3 of Circuit 2,Indicates the voltage between line/leg L1 and L3 of Circuit 2 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10224,Total Real Power,,"Power, Electrical",BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Power Monitor,,0,,Indicates the total real power reported,Indicates the total real power reported · 조건: Power Monitor
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10225,Line Frequency Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the estimated input frequency for Circuit 1,Indicates the estimated input frequency for Circuit 1 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10226,Line Frequency Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the estimated input frequency for Circuit 2,Indicates the estimated input frequency for Circuit 2 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10227,Power Factor Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the reported power factor for Circuit 1,Indicates the reported power factor for Circuit 1 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10228,Power Factor Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the reported power factor for Circuit 2,Indicates the reported power factor for Circuit 2 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10229,Power Demand Circuit 1,,"Power, Electrical",BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the reported power demand for Circuit 1,Indicates the reported power demand for Circuit 1 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10230,Power Demand Circuit 2,,"Power, Electrical",BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters Installed,,0,,Indicates the reported power demand for Circuit 2,Indicates the reported power demand for Circuit 2 · 조건: Two Energy Meters Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10231,Evaporator Approach Temperature Circuit 1,,"Temperature, Delta",BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,0,,Indicates the evaporator approach temperature for circuit 1,Indicates the evaporator approach temperature for circuit 1 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10232,Evaporator Approach Temperature Circuit 2,,"Temperature, Delta",BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,0,,Indicates the evaporator approach temperature for circuit 2,Indicates the evaporator approach temperature for circuit 2 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10233,Discharge Superheat Compressor 1A,,"Temperature, Delta",BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,0,,Indicates the discharge superheat for compressor 1A,Indicates the discharge superheat for compressor 1A · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10234,Discharge Superheat Compressor 1B,,"Temperature, Delta",BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,0,,Indicates the discharge superheat for compressor 1B,Indicates the discharge superheat for compressor 1B · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10235,Discharge Superheat Compressor 2A,,"Temperature, Delta",BAS-PTS021A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,0,,Indicates the discharge superheat for compressor 2A,Indicates the discharge superheat for compressor 2A · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10236,Discharge Superheat Compressor 2B,,"Temperature, Delta",BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,0,,Indicates the discharge superheat for compressor 2B,Indicates the discharge superheat for compressor 2B · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10237,Evaporator Water Flow Rate,,"Flow, Fluidic",BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Evap Water Flow Measurement,,0,,Indicates the approximate evaporator water flow rate,Indicates the approximate evaporator water flow rate · 조건: Evap Water Flow Measurement
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10238,Evaporator Differential Water Pressure,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Evap Water Flow Measurement Differential Pressure or Dual Pressure Sensors,,0,,Indicates the evaporator differential water pressure,Indicates the evaporator differential water pressure · 조건: Evap Water Flow Measurement Differential Pressure or Dual Pressure Sensors
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10239,Entering Evaporator Water Pressure,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Evap Water Flow Measurement Dual Pressure Sensors,,0,,Indicates the evaporator entering water pressure,Indicates the evaporator entering water pressure · 조건: Evap Water Flow Measurement Dual Pressure Sensors
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10240,Leaving Evaporator Water Pressure,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Evap Water Flow Measurement Dual Pressure Sensors,,0,,Indicates the evaporator leaving water pressure,Indicates the evaporator leaving water pressure · 조건: Evap Water Flow Measurement Dual Pressure Sensors
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10241,Power Factor,,,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,One Energy Meter Installed,,0,,Indicates the unit power factor,Indicates the unit power factor · 조건: One Energy Meter Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10242,Current L1,,Current,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,One Energy Meter Installed,,0,,Indicates the current for line/leg 1,Indicates the current for line/leg 1 · 조건: One Energy Meter Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10243,Current L2,,Current,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,One Energy Meter Installed,,0,,Indicates the current for line/leg 2,Indicates the current for line/leg 2 · 조건: One Energy Meter Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10244,Current L3,,Current,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,One Energy Meter Installed,,0,,Indicates the current for line/leg 3,Indicates the current for line/leg 3 · 조건: One Energy Meter Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10245,Average Current,,Current,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,One Energy Meter Installed,,0,,Indicates the average current reported,Indicates the average current reported · 조건: One Energy Meter Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10246,Voltage L1-L2,,Voltage,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,One Energy Meter Installed,,0,,Indicates the voltage between line/leg L1 and L2,Indicates the voltage between line/leg L1 and L2 · 조건: One Energy Meter Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10247,Voltage L2-L3,,Voltage,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,One Energy Meter Installed,,0,,Indicates the voltage between line/leg L2 and L3,Indicates the voltage between line/leg L2 and L3 · 조건: One Energy Meter Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10248,Voltage L1-L3,,Voltage,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,One Energy Meter Installed,,0,,Indicates the voltage between line/leg L1 and L3,Indicates the voltage between line/leg L1 and L3 · 조건: One Energy Meter Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10249,Average Voltage L-L,,Voltage,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,One Energy Meter Installed,,0,,"Indicates the average voltage, line-to-line","Indicates the average voltage, line-to-line · 조건: One Energy Meter Installed"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10250,Line Frequency,,,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,One Energy Meter Installed,,0,,Indicates the chiller line frequency,Indicates the chiller line frequency · 조건: One Energy Meter Installed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10251,AFD Coolant Supply Temperature Compressor 1A,degC,℃,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,PF755,,0,,Indicates the AFD cooling supply temperature for circuit 1,Indicates the AFD cooling supply temperature for circuit 1 · 조건: PF755
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10253,AFD Coolant Supply Temperature Compressor 2A,degC,℃,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,PF755,,0,,Indicates the AFD cooling supply temperature for circuit 2,Indicates the AFD cooling supply temperature for circuit 2 · 조건: PF755
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10254,Evaporator Water Pump Speed Command,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Evap Pump Control - Variable Speed,,0,,Indicates the evaporator water pump speed command,Indicates the evaporator water pump speed command · 조건: Evap Pump Control - Variable Speed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10255,Evaporator Water Pump Speed Feedback,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Evap Pump Control - Variable Speed,,0,,Indicates the evaporator water pump speed Feedback,Indicates the evaporator water pump speed Feedback · 조건: Evap Pump Control - Variable Speed
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10256,Evaporator Water Pump Speed Setpoint Active,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Evap Pump Variable Speed Type - Direct Pump Speed Control,,0,,Indicatest the active evaporator water pump speed setpoint,Indicatest the active evaporator water pump speed setpoint · 조건: Evap Pump Variable Speed Type - Direct Pump Speed Control
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10257,Evaporator Water Pump Flow Rate Setpoint Active,,"Flow, Fluidic",BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Evap Pump Variable Speed Type - Water Flow Control,,0,,Indicatest the active evaporator water pump flow rate setpoint,Indicatest the active evaporator water pump flow rate setpoint · 조건: Evap Pump Variable Speed Type - Water Flow Control
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10258,Free Cooling Dedicated Fans Airflow,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Free Cooling Dedicated Fans,,0,,Indicates the free cooling dedicated fan air flow,Indicates the free cooling dedicated fan air flow · 조건: Free Cooling Dedicated Fans
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10259,Drive Heat Sink Temperature Compressor 1A,degC,℃,BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,TR200,,0,,Indicates the heatsink temperature for the circuit 1A AFD,Indicates the heatsink temperature for the circuit 1A AFD · 조건: TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10260,Drive Heat Sink Temperature Compressor 2A,degC,℃,BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,TR200,,0,,Indicates the heatsink temperature for the circuit 2A AFD,Indicates the heatsink temperature for the circuit 2A AFD · 조건: TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10261,Compressor 1A Speed Status,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the percent speed status for compressor 1A,Indicates the percent speed status for compressor 1A · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10262,Compressor 2A Speed Status,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,PF755 TR200,,0,,Indicates the percent speed status for compressor 2A,Indicates the percent speed status for compressor 2A · 조건: PF755 TR200
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10263,Calculated Chiller Capacity,,"Power, Cooling",BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,0,,Indicates the calculated chiller capacity,Indicates the calculated chiller capacity · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10264,Free Cooling Target Offset,,"Temperature, Delta",BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Free Cooling,,0,,Indicates the free cooling target offset,Indicates the free cooling target offset · 조건: Free Cooling
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10265,Free Cooling Valve Position Status,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Free Cooling,,0,,Indicates the free cooling valve percent open position,Indicates the free cooling valve percent open position · 조건: Free Cooling
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10266,Active Demand Limit Setpoint,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Ice Building,,0,,Indicates the demand limit setpoint value actively being used by the chiller when ice building is installed,Indicates the demand limit setpoint value actively being used by the chiller when ice building is installed · 조건: Ice Building
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10267,Evaporator Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1,Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10268,Condenser Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1,Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10269,Evaporator Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 2,Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 2 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10270,Condenser Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current absolute pressure of the refrigerant in the condenser on circuit 2,Indicates the current absolute pressure of the refrigerant in the condenser on circuit 2 · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10271,High Side Oil Absolute Pressure - Compressor 1A,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,0,,Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A,Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10272,High Side Oil Absolute Pressure - Compressor 2A,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,0,,Indicates the absolute pressure of the oil on the high pressure side of Compressor 2A,Indicates the absolute pressure of the oil on the high pressure side of Compressor 2A · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10273,High Side Oil Absolute Pressure - Compressor 1B,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,0,,Indicates the absolute pressure of the oil on the high pressure side of Compressor 1B,Indicates the absolute pressure of the oil on the high pressure side of Compressor 1B · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10274,High Side Oil Absolute Pressure - Compressor 2B,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,0,,Indicates the absolute pressure of the oil on the high pressure side of Compressor 2B,Indicates the absolute pressure of the oil on the high pressure side of Compressor 2B · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10275,Entering Evaporator Water Absolute Pressure,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Evap Water Flow Measurement Dual Pressure Sensors,,0,,Indicates the absolute pressure of the entering evaporator water,Indicates the absolute pressure of the entering evaporator water · 조건: Evap Water Flow Measurement Dual Pressure Sensors
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AI,10276,Leaving Evaporator Water Absolute Pressure,,"Pressure, Fluidic",BAS-PTS021A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Evap Water Flow Measurement Dual Pressure Sensors,,0,,Indicates the absolute pressure of the leaving evaporator water,Indicates the absolute pressure of the leaving evaporator water · 조건: Evap Water Flow Measurement Dual Pressure Sensors
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AV,10100,Chilled Water Setpoint,degC,℃,BAS-PTS021A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,0,,"The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes","The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AV,10101,Demand Limit Setpoint,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,0,,"The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes","The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AV,10102,Evaporator Water Pump Flow Rate Setpt BAS,,"Flow, Fluidic",BAS-PTS021A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Evap Variable Speed Pump Control - Water Flow Control,,0,,BAS Evap Water Flow Rate Setpt,BAS Evap Water Flow Rate Setpt · 조건: Evap Variable Speed Pump Control - Water Flow Control
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),AV,10103,Evaporator Water Pump Speed Setpt BAS,percent,Percentage,BAS-PTS021A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Evap Variable Speed Pump Control - Direct Pump Speed Control,,0,,BAS Evap Water Pump Speed Setpt,BAS Evap Water Pump Speed Setpt · 조건: Evap Variable Speed Pump Control - Direct Pump Speed Control
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10100,Run Enable,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates that chiller is available to run or is currently running · 0 = Run Not Enabled 1 = Run Enabled,Indicates that chiller is available to run or is currently running · 조건: Standard · 0 = Run Not Enabled 1 = Run Enabled
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10101,Local Setpoint Control,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,"Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 0 = Remote Control 1 = Local Control","Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 조건: Standard · 0 = Remote Control 1 = Local Control"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10102,Limit Mode Relay Status,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates the status of the chiller limit relay · 0 = Off 1 = On,Indicates the status of the chiller limit relay · 조건: Standard · 0 = Off 1 = On
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10103,Chiller Running State,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether the chiller is on (currently doing either cooling) or is considered off(not currently doing cooling) · 0 = Off 1 = On,Indicates whether the chiller is on (currently doing either cooling) or is considered off(not currently doing cooling) · 조건: Standard · 0 = Off 1 = On
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10104,Maximum Capacity,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates the status of the maximum capacity relay · 0 = Off 1 = On,Indicates the status of the maximum capacity relay · 조건: Standard · 0 = Off 1 = On
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10106,Manual Override Exists,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicated a manual override is present · 0 = Off 1 = On,Indicated a manual override is present · 조건: Standard · 0 = Off 1 = On
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10107,Compressor 1A Status,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates running state of Compressor 1A · 0 = Off 1 = Running,Indicates running state of Compressor 1A · 조건: Standard · 0 = Off 1 = Running
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10108,Compressor 2A Status,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates running state of Compressor 2A · 0 = Off 1 = Running,Indicates running state of Compressor 2A · 조건: Standard · 0 = Off 1 = Running
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10109,Emergency Stop,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates the status of the emergency stop function of the chiller · 0 = Auto 1 = Emergency Stop - Manual Reset Required,Indicates the status of the emergency stop function of the chiller · 조건: Standard · 0 = Auto 1 = Emergency Stop - Manual Reset Required
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10110,Evaporator Water Pump Request,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates a request from the chiller to turn on the Evaporator Water Pump · 0 = Off 1 = On,Indicates a request from the chiller to turn on the Evaporator Water Pump · 조건: Standard · 0 = Off 1 = On
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10111,Evaporator Water Flow Status,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates the flow of water through evaporator · 0 = No Flow 1 = Flow,Indicates the flow of water through evaporator · 조건: Standard · 0 = No Flow 1 = Flow
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10112,Compressor 1B Status,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates running state of Compressor 1B · 0 = Off 1 = Running,Indicates running state of Compressor 1B · 조건: Standard · 0 = Off 1 = Running
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10113,Compressor 2B Status,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates running state of Compressor 2B · 0 = Off 1 = Running,Indicates running state of Compressor 2B · 조건: Standard · 0 = Off 1 = Running
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10114,Free Cooling Active,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Free Cooling,,2,,Indicated the free cooling mode is active · 0 = Inactive 1 = Active,Indicated the free cooling mode is active · 조건: Free Cooling · 0 = Inactive 1 = Active
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10116,Diagnostic Present,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10117,Diagnostic Shutdown Present,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates chiller is shut down due to diagnostics · 0 = Normal 1 = In Alarm,Indicates chiller is shut down due to diagnostics · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10118,Diagnostic: Manual Reset Required,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates when a diagnostic exists that requires manual reset · 0 = Normal 1 = In Alarm,Indicates when a diagnostic exists that requires manual reset · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10119,Diagnostic: Local Manual Reset Required,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates when a diagnostic exists that requires manual reset [Local only] · 0 = Normal 1 = In Alarm,Indicates when a diagnostic exists that requires manual reset [Local only] · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10120,Diagnostic Present: Information,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present with Information Category · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present with Information Category · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10121,Diagnostic Present: Advisory,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present with Warning Category · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present with Warning Category · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10122,Diagnostic Present: Critical,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present with Critical Category · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present with Critical Category · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10123,Diagnostic Present: Service Required,,,BAS-PTS021A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present with Service Required Category · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present with Service Required Category · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10124,External Auto Stop Input Status,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,Indicates the status of the externally-wired auto/stop input · 0 = Stop 1 = Auto,Indicates the status of the externally-wired auto/stop input · 조건: Standard · 0 = Stop 1 = Auto
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10125,Front Panel Auto Stop,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,Indicates the auto/stop status of the Front Panel · 0 = Stop 1 = Auto,Indicates the auto/stop status of the Front Panel · 조건: Standard · 0 = Stop 1 = Auto
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10126,Noise Reduction Request Active,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Low Noise,,2,,Indicates wherther Noise Reduction active · 0 = Off 1 = On,Indicates wherther Noise Reduction active · 조건: Low Noise · 0 = Off 1 = On
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10127,Circuit 1 Lockout Front Panel,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,Indicates the lockout state of Circuit 1 Comprosser from Front Panel · 0 = Normal 1 = Locked Out,Indicates the lockout state of Circuit 1 Comprosser from Front Panel · 조건: Standard · 0 = Normal 1 = Locked Out
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10128,Circuit 2 Lockout Front Panel,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,Indicates the lockout state of Circuit 2 Comprosser from Front Panel · 0 = Normal 1 = Locked Out,Indicates the lockout state of Circuit 2 Comprosser from Front Panel · 조건: Standard · 0 = Normal 1 = Locked Out
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10129,Circuit 1 Lockout External,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,Indicates the lockout state of Circuit 1 Comprosser from External · 0 = Normal 1 = Locked Out,Indicates the lockout state of Circuit 1 Comprosser from External · 조건: Standard · 0 = Normal 1 = Locked Out
