modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10130,Circuit 2 Lockout External,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,Indicates the lockout state of Circuit 2 Comprosser from External · 0 = Normal 1 = Locked Out,Indicates the lockout state of Circuit 2 Comprosser from External · 조건: Standard · 0 = Normal 1 = Locked Out
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10131,Circuit 1 Lockout Active,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,Indicates the lockout state of Circuit 1 · 0 = Normal 1 = Locked Out,Indicates the lockout state of Circuit 1 · 조건: Standard · 0 = Normal 1 = Locked Out
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10132,Circuit 2 Lockout Active,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,Indicates the lockout state of Circuit 2 · 0 = Normal 1 = Locked Out,Indicates the lockout state of Circuit 2 · 조건: Standard · 0 = Normal 1 = Locked Out
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10133,Circuit 1 Available,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,Indicates if circuit 1 is available to start · 0 = Unavailable 1 = Available,Indicates if circuit 1 is available to start · 조건: Standard · 0 = Unavailable 1 = Available
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10134,Circuit 2 Available,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,Indicates if circuit 2 is available to start · 0 = Unavailable 1 = Available,Indicates if circuit 2 is available to start · 조건: Standard · 0 = Unavailable 1 = Available
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10135,Oil Sensor Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,Indicates the status of the circuit 1 oil sensor · 0 = Dry 1 = Wet,Indicates the status of the circuit 1 oil sensor · 조건: Standard · 0 = Dry 1 = Wet
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10136,Oil Sensor Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,Indicates the status of the circuit 2 oil sensor · 0 = Dry 1 = Wet,Indicates the status of the circuit 2 oil sensor · 조건: Standard · 0 = Dry 1 = Wet
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10137,Evaporator Water Pump 1 Inverter Running Status,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Evap Pump Control Variable Speed,,2,,Indicates the running status of the evaporator water pump 1 inverter · 0 = Off 1 = On,Indicates the running status of the evaporator water pump 1 inverter · 조건: Evap Pump Control Variable Speed · 0 = Off 1 = On
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10138,Evaporator Water Pump 1 Fault Status,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Evap Pump Control Variable Speed,,2,,Indicates the fault status of the evaporator water pump 1 inverter · 0 = Fault 1 = No Fault,Indicates the fault status of the evaporator water pump 1 inverter · 조건: Evap Pump Control Variable Speed · 0 = Fault 1 = No Fault
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10139,Compressor 1B Lockout Active,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,Indicates the lockout state of Compressor 1B · 0 = Normal 1 = Locked Out,Indicates the lockout state of Compressor 1B · 조건: Standard · 0 = Normal 1 = Locked Out
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10140,Compressor 2B Lockout Active,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,Indicates the lockout state of Compressor 2B · 0 = Normal 1 = Locked Out,Indicates the lockout state of Compressor 2B · 조건: Standard · 0 = Normal 1 = Locked Out
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,10141,Free Cooling Front Panel Command Status,,,BAS-PTS021A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Free Cooling,,2,,Indicates the status of the front panel free cooling command · 0 = Off 1 = Auto,Indicates the status of the front panel free cooling command · 조건: Free Cooling · 0 = Off 1 = Auto
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11000,Diagnostic: AFD 1A Bus Over Voltage,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11001,Diagnostic: AFD 1A Bus Under Voltage,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11002,Diagnostic: AFD 1A Comm Loss: Main Processor,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11003,Diagnostic: AFD 1A Customized Protection Fault,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11004,Diagnostic: AFD 1A Gate Kill Active,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11005,Diagnostic: AFD 1A General Failure (PF755),,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11006,Diagnostic: AFD 1A General Failure (TR200),,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11007,Diagnostic: AFD 1A Ground Fault,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11008,Diagnostic: AFD 1A Input Phase Loss,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11009,Diagnostic: AFD 1A Input Transf or Filter Over Temp,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11010,Diagnostic: AFD 1A Loss Of Motor Control,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11011,Diagnostic: AFD 1A Low Rotor Flux Feedback,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11012,Diagnostic: AFD 1A Motor Current Overload,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11013,Diagnostic: AFD 1A Motor Fault,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11014,Diagnostic: AFD 1A Motor Shorted,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11015,Diagnostic: AFD 1A Over Temperature,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11016,Diagnostic: AFD 1A Precharge Fault,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11017,Diagnostic: AFD 2A Bus Over Voltage,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11018,Diagnostic: AFD 2A Bus Under Voltage,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11019,Diagnostic: AFD 2A Comm Loss: Main Processor,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11020,Diagnostic: AFD 2A Customized Protection Fault,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11021,Diagnostic: AFD 2A Gate Kill Active,,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11022,Diagnostic: AFD 2A General Failure (PF755),,,BAS-PTS021A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11023,Diagnostic: AFD 2A General Failure (TR200),,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11024,Diagnostic: AFD 2A Ground Fault,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11025,Diagnostic: AFD 2A Input Phase Loss,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11026,Diagnostic: AFD 2A Input Transf or Filter Over Temp,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11027,Diagnostic: AFD 2A Loss Of Motor Control,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11028,Diagnostic: AFD 2A Low Rotor Flux Feedback,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11029,Diagnostic: AFD 2A Motor Current Overload,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11030,Diagnostic: AFD 2A Motor Fault,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11031,Diagnostic: AFD 2A Motor Shorted,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11032,Diagnostic: AFD 2A Over Temperature,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11033,Diagnostic: AFD 2A Precharge Fault,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11034,Diagnostic: AFD Bus Over Voltage - 1A,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11035,Diagnostic: AFD Bus Over Voltage - 2A,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11036,Diagnostic: AFD Bus Under Voltage - 1A,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11037,Diagnostic: AFD Bus Under Voltage - 2A,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11038,Diagnostic: AFD Comm Loss – 1A,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11039,Diagnostic: AFD Comm Loss – 2A,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11040,Diagnostic: AFD Comm Loss: Main Processor - 1A,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11041,Diagnostic: AFD Comm Loss: Main Processor - 2A,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11042,Diagnostic: AFD Failure to Arm or Start - 1A,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11043,Diagnostic: AFD Failure to Arm or Start - 2A,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11044,Diagnostic: AFD Fault Mains - 1A,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11045,Diagnostic: AFD Fault Mains - 2A,,,BAS-PTS021A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11046,Diagnostic: AFD General Fault - 1A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11047,Diagnostic: AFD General Fault - 2A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11048,Diagnostic: AFD Ground Fault - 1A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11049,Diagnostic: AFD Ground Fault - 2A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11050,Diagnostic: AFD Harmonic Filter Over Temperature - 1A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11051,Diagnostic: AFD Harmonic Filter Over Temperature - 2A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11052,Diagnostic: AFD High Pressure Cutout - 1A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11053,Diagnostic: AFD High Pressure Cutout - 2A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11054,Diagnostic: AFD High Torque - 1A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11055,Diagnostic: AFD High Torque - 2A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11056,Diagnostic: AFD Initialized - 1A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11057,Diagnostic: AFD Initialized - 2A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11058,Diagnostic: AFD Internal Fault - 1A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11059,Diagnostic: AFD Internal Fault - 2A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11060,Diagnostic: AFD Interrupt Failure - 1A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11061,Diagnostic: AFD Interrupt Failure - 1B,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11062,Diagnostic: AFD Interrupt Failure - 2A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11063,Diagnostic: AFD Interrupt Failure - 2B,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11064,Diagnostic: AFD Inverter Heatsink Over Temperature - 1A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11065,Diagnostic: AFD Inverter Heatsink Over Temperature - 2A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11066,Diagnostic: AFD Locked Rotor - 1A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11067,Diagnostic: AFD Locked Rotor - 2A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11068,Diagnostic: AFD Mains Phase Loss - 1A,,,BAS-PTS021A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11069,Diagnostic: AFD Mains Phase Loss - 2A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11070,Diagnostic: AFD Missing Motor - 1A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11071,Diagnostic: AFD Missing Motor - 2A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11073,Diagnostic: AFD Motor Current Overload - 1A (TR200),,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11074,Diagnostic: AFD Motor Current Overload - 1B,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11076,Diagnostic: AFD Motor Current Overload - 2A (TR200),,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11077,Diagnostic: AFD Motor Current Overload - 2B,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11078,Diagnostic: AFD Motor Fault - 1A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11079,Diagnostic: AFD Motor Fault - 2A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11080,Diagnostic: AFD New Spare Parts - 1A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11081,Diagnostic: AFD New Spare Parts - 2A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11082,Diagnostic: AFD Option Configuration Change - 1A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11083,Diagnostic: AFD Option Configuration Change - 2A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11084,Diagnostic: AFD Output Phase U Loss - 1A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11085,Diagnostic: AFD Output Phase U Loss - 2A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11086,Diagnostic: AFD Output Phase V Loss - 1A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11087,Diagnostic: AFD Output Phase V Loss - 2A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11088,Diagnostic: AFD Output Phase W Loss - 1A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11089,Diagnostic: AFD Output Phase W Loss - 2A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11090,Diagnostic: AFD Over Temperature - 1A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11091,Diagnostic: AFD Over Temperature - 2A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11092,Diagnostic: AFD Short Circuit - 1A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11093,Diagnostic: AFD Short Circuit - 2A,,,BAS-PTS021A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11094,Diagnostic: AFD Unexpected Shutdown - 1A,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11095,Diagnostic: AFD Unexpected Shutdown - 2A,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11096,Diagnostic: Check Clock,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11097,Diagnostic: Chiller Service Recommended,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11098,Comm Loss: %RLA Indication Output(Vdc),,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11099,Comm Loss: AFD Fault Input 1A,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11100,Comm Loss: AFD Fault Input 1B,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11101,Comm Loss: AFD Fault Input 2A,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11102,Comm Loss: AFD Fault Input 2B,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11103,Comm Loss: Auxiliary Setpoint Command,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11104,Comm Loss: Cond Fan Enbl Shared Ckt 1&2,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11105,Comm Loss: Cond Rfgt Tank Valve Ckt1,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11106,Comm Loss: Cond Rfgt Tank Valve Ckt2,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11107,Comm Loss: Condenser Fan Enable Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11108,Comm Loss: Condenser Fan Enable Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11109,Comm Loss: Condenser Rfgt Pressure Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11110,Comm Loss: Condenser Rfgt Pressure Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11111,Comm Loss: Cprsr Disch Rfgt Temp - 1A,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11112,Comm Loss: Cprsr Disch Rfgt Temp - 1B,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11113,Comm Loss: Cprsr Disch Rfgt Temp - 2A,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11114,Comm Loss: Cprsr Disch Rfgt Temp - 2B,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11115,Comm Loss: Drive Cooling Bypass Valve 1A,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11116,Comm Loss: Drive Cooling Bypass Valve 2A,,,BAS-PTS021A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11117,Comm Loss: Drive Cooling Supply Temp 1A,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11118,Comm Loss: Drive Cooling Supply Temp 2A,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11119,Comm Loss: Economizer Disch Press - 1A,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11120,Comm Loss: Economizer Disch Press - 1B,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11121,Comm Loss: Economizer Disch Press - 2A,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11122,Comm Loss: Economizer Disch Press - 2B,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11123,Comm Loss: Economizer Disch Temp - 1A,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11124,Comm Loss: Economizer Disch Temp - 1B,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11125,Comm Loss: Economizer Disch Temp - 2A,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11126,Comm Loss: Economizer Disch Temp - 2B,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11127,Comm Loss: Economizer Valve - 1A,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11128,Comm Loss: Economizer Valve - 1B,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11129,Comm Loss: Economizer Valve - 2A,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11130,Comm Loss: Economizer Valve - 2B,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11131,Comm Loss: Electronic Expansion Valve 1 Compressor 1A,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11132,Comm Loss: Electronic Expansion Valve 1 Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11133,Comm Loss: Electronic Expansion Valve 2 Compressor 1B,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11134,Comm Loss: Electronic Expansion Valve 2 Compressor 2B,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11135,Comm Loss: Emergency Stop Feedback Input,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11136,Comm Loss: Energy Meter 1,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11137,Comm Loss: Energy Meter 2,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11138,Comm Loss: Evap Diff Water Pressure,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11139,Comm Loss: Evap Entering Water Temp,,,BAS-PTS021A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11140,Comm Loss: Evap Iso Valve Close Switch Compressor 1A,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11141,Comm Loss: Evap Iso Valve Close Switch Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11142,Comm Loss: Evap Iso Valve Open Switch Compressor 1A,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11143,Comm Loss: Evap Iso Valve Open Switch Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11144,Comm Loss: Evap Isolation Valve Relay Compressor 1A,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11145,Comm Loss: Evap Isolation Valve Relay Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11146,Comm Loss: Evap Leaving Water Temp,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11147,Comm Loss: Evap Pump Inv1 Fault Input,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11148,Comm Loss: Evap Pump Inv1 Run Command,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11149,Comm Loss: Evap Rfgt Pool Temp Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11150,Comm Loss: Evap Rfgt Pool Temp Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11151,Comm Loss: Evap Water Pump Inv Freq Input,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11152,Comm Loss: Evaporator Entering Water Pressure,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11153,Comm Loss: Evaporator Leaving Water Pressure,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11154,Comm Loss: Evaporator Oil Return Purge Valve - 1A,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11155,Comm Loss: Evaporator Oil Return Purge Valve - 2A,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11156,Comm Loss: Evaporator Pump 1 Fault Input,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11157,Comm Loss: Evaporator Pump 2 Fault Input,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11158,Comm Loss: Evaporator Pump Fault Input,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11159,Comm Loss: Evaporator Pump Inverter Running Status,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11160,Comm Loss: Evaporator Pump Speed Command,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11161,Comm Loss: Evaporator Pump Speed Feedback,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11162,Comm Loss: Evaporator Water Flow Switch,,,BAS-PTS021A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11163,Comm Loss: Evaporator Water Pump 1 Relay,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11164,Comm Loss: Evaporator Water Pump 2 Relay,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11165,Comm Loss: Evaporator Water Pump Relay,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11166,Comm Loss: Ext Chilled Water Setpoint,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11167,Comm Loss: Ext Demand Limit Setpoint,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11168,Comm Loss: Ext Noise Reduction Request,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
