modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11169,Comm Loss: External Auto/Stop,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11170,Comm Loss: External Ckt Lockout Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11171,Comm Loss: External Ckt Lockout Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11172,Comm Loss: External Heat Recovery Command,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11173,Comm Loss: External Heat Recovery Setpoint,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11174,Comm Loss: External Ice Building Command,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11175,Comm Loss: Fan Board 1 Relay 1 Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11176,Comm Loss: Fan Board 1 Relay 1 Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11177,Comm Loss: Fan Board 1 Relay 2 Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11178,Comm Loss: Fan Board 1 Relay 2 Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11179,Comm Loss: Fan Board 1 Relay 3 Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11180,Comm Loss: Fan Board 1 Relay 3 Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11181,Comm Loss: Fan Board 1 Relay 4 Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11182,Comm Loss: Fan Board 1 Relay 4 Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11183,Comm Loss: Fan Board 2 Relay 1 Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11184,Comm Loss: Fan Board 2 Relay 1 Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11185,Comm Loss: Fan Board 2 Relay 2 Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11186,Comm Loss: Fan Board 2 Relay 2 Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11187,Comm Loss: Fan Board 2 Relay 3 Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11188,Comm Loss: Fan Board 2 Relay 3 Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11189,Comm Loss: Fan Board 2 Relay 4 Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11190,Comm Loss: Fan Board 2 Relay 4 Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11191,"Comm Loss: Fan Inv Spd Cmd, Shrd Circuit 1 & 2",,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11192,Comm Loss: Fan Inverter Fault Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11193,Comm Loss: Fan Inverter Fault Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11194,Comm Loss: Fan Inverter Speed Command Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11195,Comm Loss: Fan Inverter Speed Command Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11196,Comm Loss: FC Entering Glycol Temp,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11197,Comm Loss: FC Entering Water Temp,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11198,Comm Loss: FC Leaving Glycol Temp,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11199,Comm Loss: Free Cooling Bypass Valve,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11200,Comm Loss: Free Cooling Dedicated Fan Enable,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11201,Comm Loss: Free Cooling Dedicated Fan Inverter Fault,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11202,Comm Loss: Free Cooling Dedicated Fan Inverter Speed Command,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11203,Comm Loss: Free Cooling Glycol Flow Switch,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11204,Comm Loss: Free Cooling Glycol Pressure,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11205,Comm Loss: Free Cooling Glycol Pump Fault,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11206,Comm Loss: Free Cooling Pump,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11207,Comm Loss: Free Cooling Valve,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11208,Comm Loss: Heat Recovery Mode Valve Command - Ckt1,,,BAS-PTS021A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11209,Comm Loss: Heat Recovery Mode Valve Command - Ckt2,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11210,Comm Loss: Heat Recovery Water Flow Cmd,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11211,Comm Loss: Heat Recovery Water Pump Relay,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11212,Comm Loss: Heat Recovery Water Flow Switch,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11213,Comm Loss: High Pressure Cutout Sw - 1A,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11214,Comm Loss: High Pressure Cutout Sw - 1B,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11215,Comm Loss: High Pressure Cutout Sw - 2A,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11216,Comm Loss: High Pressure Cutout Sw - 2B,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11217,Comm Loss: Hot Gas Oil Return Valve - 1A,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11218,Comm Loss: Hot Gas Oil Return Valve - 2A,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11219,Comm Loss: HR Entering Water Temp Sensor,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11220,Comm Loss: HR Leaving Water Temp Sensor,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11221,Comm Loss: Liquid Line Pressure Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11222,Comm Loss: Liquid Line Pressure Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11223,Comm Loss: Liquid Line Temperature Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11224,Comm Loss: Liquid Line Temperature Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11225,Comm Loss: Motor Winding Tstat Cprsr1A,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11226,Comm Loss: Motor Winding Tstat Cprsr2A,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11227,Comm Loss: Off-cycle Freeze Prot Relay,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11228,Comm Loss: Oil Loss Level Sensor Input Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11229,Comm Loss: Oil Loss Level Sensor Input Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11230,Comm Loss: Oil Pressure - 1A,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11231,Comm Loss: Oil Pressure - 1B,,,BAS-PTS021A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11232,Comm Loss: Oil Pressure - 2A,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11233,Comm Loss: Oil Pressure - 2B,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11234,Comm Loss: Oil Return Solenoid Valve - 1B,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11235,Comm Loss: Oil Return Solenoid Valve - 2B,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11236,Comm Loss: Oil Return Valve - 1A,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11237,Comm Loss: Oil Return Valve - 2A,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11238,Comm Loss: Oil Supply Temperature,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11239,Comm Loss: Oil Supply Temperature,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11240,Comm Loss: Oil Temperature - 1A,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11241,Comm Loss: Oil Temperature - 1B,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11242,Comm Loss: Oil Temperature - 2A,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11243,Comm Loss: Oil Temperature - 2B,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11244,Comm Loss: Outdoor Air Temperature,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11245,Comm Loss: Programmable Relay Board 1,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11246,Comm Loss: Programmable Relay Board 2,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11247,Comm Loss: Slide Valve Load - 1A,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11248,Comm Loss: Slide Valve Load - 1B,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11249,Comm Loss: Slide Valve Load - 2A,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11250,Comm Loss: Slide Valve Load - 2B,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11251,Comm Loss: Slide Valve Unload - 1A,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11252,Comm Loss: Slide Valve Unload - 1B,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11253,Comm Loss: Slide Valve Unload - 2A,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11254,Comm Loss: Slide Valve Unload - 2B,,,BAS-PTS021A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11255,Comm Loss: Starter 1A,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11256,Comm Loss: Starter 1B,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11257,Comm Loss: Starter 2A,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11258,Comm Loss: Starter 2B,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11259,Comm Loss: Step Load - 1A,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11260,Comm Loss: Step Load - 1B,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11261,Comm Loss: Step Load - 2A,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11262,Comm Loss: Step Load - 2B,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11263,Comm Loss: Suction Rfgt Pressure - 1A,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11264,Comm Loss: Suction Rfgt Pressure - 1B,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11265,Comm Loss: Suction Rfgt Pressure - 2A,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11266,Comm Loss: Suction Rfgt Pressure - 2B,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11267,Comm Loss: Var Vi Valve – Cprsr1A,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11268,Comm Loss: Var Vi Valve – Cprsr2A,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11269,"Comm Loss: Winding Temp 1, Cprsr1A",,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11270,"Comm Loss: Winding Temp 1, Cprsr2A",,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11271,"Comm Loss: Winding Temp 2, Cprsr1A",,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11272,"Comm Loss: Winding Temp 2, Cprsr2A",,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11273,Diagnostic: Condenser Rfgt Pressure Sensor Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11274,Diagnostic: Condenser Rfgt Pressure Sensor Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11275,Diagnostic: Cprsr Did Not Accel: Shutdown - 1A,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11276,Diagnostic: Cprsr Did Not Accel: Shutdown - 1B,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11277,Diagnostic: Cprsr Did Not Accel: Shutdown - 2A,,,BAS-PTS021A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11278,Diagnostic: Cprsr Did Not Accel: Shutdown - 2B,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11279,Diagnostic: Cprsr Did Not Accel: Transition - 1A,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11280,Diagnostic: Cprsr Did Not Accel: Transition - 1B,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11281,Diagnostic: Cprsr Did Not Accel: Transition - 2A,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11282,Diagnostic: Cprsr Did Not Accel: Transition - 2B,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11283,Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1A,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11284,Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1B,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11285,Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2A,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11286,Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2B,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11287,Diagnostic: Drive Cooling Supply Temp Sensor - 1A,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11288,Diagnostic: Drive Cooling Supply Temp Sensor - 2A,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11289,Diagnostic: Economizer Disch Press Sensor - 1A,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11290,Diagnostic: Economizer Disch Press Sensor - 1B,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11291,Diagnostic: Economizer Disch Press Sensor - 2A,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11292,Diagnostic: Economizer Disch Press Sensor - 2B,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11293,Diagnostic: Economizer Disch Temp Sensor - 1A,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11294,Diagnostic: Economizer Disch Temp Sensor - 1B,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11295,Diagnostic: Economizer Disch Temp Sensor - 2A,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11296,Diagnostic: Economizer Disch Temp Sensor - 2B,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11297,Diagnostic: Emergency Stop Feedback Input,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11298,Diagnostic: Evap Iso Valve Illegal Switch State Compressor 1A,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11299,Diagnostic: Evap Iso Valve Illegal Switch State Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11300,Diagnostic: Evap Isolation Valve Closed Switch Failure Compressor 1A,,,BAS-PTS021A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11301,Diagnostic: Evap Isolation Valve Closed Switch Failure Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11302,Diagnostic: Evap Isolation Valve Failed To Close Compressor 1A,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11303,Diagnostic: Evap Isolation Valve Failed To Close Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11304,Diagnostic: Evap Isolation Valve Failed To Open Compressor 1A,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11305,Diagnostic: Evap Isolation Valve Failed To Open Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11306,Diagnostic: Evap Isolation Valve Open Switch Failure Compressor 1A,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11307,Diagnostic: Evap Isolation Valve Open Switch Failure Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11308,Diagnostic: Evap Pump 1 Starts Run time Written,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11309,Diagnostic: Evap Pump 2 Starts Run time Written,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11310,Diagnostic: Evap Rfgt Pool Temp Sensor Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11311,Diagnostic: Evap Rfgt Pool Temp Sensor Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11312,Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt1,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11313,Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt2,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11314,Diagnostic: Evap Water Pump 1 Svc Recommended,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11315,Diagnostic: Evap Water Pump 2 Svc Recommended,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11316,Diagnostic: Evaporator Approach Error Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11317,Diagnostic: Evaporator Approach Error Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11318,Diagnostic: Evaporator Diff Water Pressure Xdcr,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11319,Diagnostic: Evaporator Entering Water Pressure,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11320,Diagnostic: Evaporator Entering Water Temp Sensor,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11321,Diagnostic: Evaporator Leaving Water Pressure,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11322,Diagnostic: Evaporator Leaving Water Temp Sensor,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11323,Diagnostic: Evaporator Pump 1 Fault,,,BAS-PTS021A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11324,Diagnostic: Evaporator Pump 2 Fault,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11325,Diagnostic: Evaporator Water Flow Lost,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11326,Diagnostic: Evaporator Water Flow Lost - Pump1,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11327,Diagnostic: Evaporator Water Flow Lost - Pump2,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11328,Diagnostic: Evaporator Water Flow Overdue,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11329,Diagnostic: Evaporator Water Flow Overdue - Pump1,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11330,Diagnostic: Evaporator Water Flow Overdue - Pump2,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11331,Diagnostic: Evaporator Water Pump Fault,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11332,Diagnostic: Evaporator Water Pump Speed Feedback,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11333,Diagnostic: Excessive Condenser Pressure Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11334,Diagnostic: Excessive Condenser Pressure Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11335,Diagnostic: External Chilled Water Setpoint,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11336,Diagnostic: External Demand Limit Setpoint,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11337,Diagnostic: External Heat Recovery Setpoint,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11338,Diagnostic: Fan Inverter Fault Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11339,Diagnostic: Fan Inverter Fault Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11340,Diagnostic: Free Cooling Dedicated Fan Inverter Fault,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11341,Diagnostic: Free Cooling Entering Glycol Temperature,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11342,Diagnostic: Free Cooling Entering Water Temperature,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11343,Diagnostic: Free Cooling Glycol Flow Lost,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11344,Diagnostic: Free Cooling Glycol Flow Overdue,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11345,Diagnostic: Free Cooling Glycol Pressure,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11346,Diagnostic: Free Cooling Glycol Pump Fault,,,BAS-PTS021A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11347,Diagnostic: Free Cooling Glycol Temperature Equalization Overdue,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11348,Diagnostic: Free Cooling Leaving Glycol Temperature,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11349,Diagnostic: Heat Recovery Entering Water Temp Sensor,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11350,Diagnostic: Heat Recovery Leaving Water Temp Sensor,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11351,Diagnostic: Heat Recovery Water Flow Lost,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
