modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11352,Diagnostic: Heat Recovery Water Flow Overdue,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11353,Diagnostic: High Cprsr Rfgt Discharge Temp - 1A,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11354,Diagnostic: High Cprsr Rfgt Discharge Temp - 1B,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11355,Diagnostic: High Cprsr Rfgt Discharge Temp - 2A,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11356,Diagnostic: High Cprsr Rfgt Discharge Temp - 2B,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11357,Diagnostic: High Differential Rfgt Pressure - 1A,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11358,Diagnostic: High Differential Rfgt Pressure - 1B,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11359,Diagnostic: High Differential Rfgt Pressure - 2A,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11360,Diagnostic: High Differential Rfgt Pressure - 2B,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11361,Diagnostic: High Evaporator Refrigerant Pressure,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11362,Diagnostic: High Evaporator Water Temperature,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11363,Diagnostic: High Motor Winding Temperature - 1A,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11364,Diagnostic: High Motor Winding Temperature - 2A,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11365,Diagnostic: High Oil Temperature - 1A,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11366,Diagnostic: High Oil Temperature - 1B,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11367,Diagnostic: High Oil Temperature - 2A,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11368,Diagnostic: High Oil Temperature - 2B,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11369,Diagnostic: High Pressure Cutout - 1A,,,BAS-PTS021A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11370,Diagnostic: High Pressure Cutout - 1B,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11371,Diagnostic: High Pressure Cutout - 2A,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11372,Diagnostic: High Pressure Cutout - 2B,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11373,Diagnostic: High Refrigerant Pressure Ratio - 1A,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11374,Diagnostic: High Refrigerant Pressure Ratio - 1B,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11375,Diagnostic: High Refrigerant Pressure Ratio - 2A,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11376,Diagnostic: High Refrigerant Pressure Ratio - 2B,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11377,Diagnostic: Inverted Evaporator Water Temperature,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11378,Diagnostic: Liquid Line Pressure Sensor Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11379,Diagnostic: Liquid Line Pressure Sensor Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11380,Diagnostic: Liquid Line Temp Sensor Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11381,Diagnostic: Liquid Line Temp Sensor Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11382,Diagnostic: Loss of Oil for Compressor (Running) Compressor 1A,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11383,Diagnostic: Loss of Oil for Compressor (Running) Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11384,Diagnostic: Loss of Oil for Compressor (Stopped) Compressor 1A,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11385,Diagnostic: Loss of Oil for Compressor (Stopped) Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11386,Diagnostic: Low Differential Rfgt Pressure - 1A,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11387,Diagnostic: Low Differential Rfgt Pressure - 1B,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11388,Diagnostic: Low Differential Rfgt Pressure - 2A,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11389,Diagnostic: Low Differential Rfgt Pressure - 2B,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11390,Diagnostic: Low Discharge Superheat - 1A,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11391,Diagnostic: Low Discharge Superheat - 1B,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11392,Diagnostic: Low Discharge Superheat - 2A,,,BAS-PTS021A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11393,Diagnostic: Low Discharge Superheat - 2B,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11394,Diagnostic: Low Drive Cooling Supply Temperature - 1A,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11395,Diagnostic: Low Drive Cooling Supply Temperature - 2A,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11396,Diagnostic: Low Evaporator Entering Water Pressure,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11397,Diagnostic: Low Evaporator Leaving Water Pressure,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11398,Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11399,Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11400,Diagnostic: Low Evaporator Water Flow,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11401,Diagnostic: Low Evaporator Water Temp (Unit Off),,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11402,Diagnostic: Low Evaporator Water Temp (Unit On),,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11403,Diagnostic: Low Glycol Pressure Free Cooling,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11404,Diagnostic: Low Glycol Temp Free Cooling,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11405,Diagnostic: Low Oil Flow - 1A,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11406,Diagnostic: Low Oil Flow - 1B,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11407,Diagnostic: Low Oil Flow - 2A,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11408,Diagnostic: Low Oil Flow - 2B,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11409,Diagnostic: Low Refrigerant Temperature Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11410,Diagnostic: Low Refrigerant Temperature Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11411,Diagnostic: Low Suction Refrigerant Pressure - 1A,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11412,Diagnostic: Low Suction Refrigerant Pressure - 1B,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11413,Diagnostic: Low Suction Refrigerant Pressure - 2A,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11414,Diagnostic: Low Suction Refrigerant Pressure - 2B,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11415,Diagnostic: Mfr Maintenance Recommended - 1A,,,BAS-PTS021A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11416,Diagnostic: Mfr Maintenance Recommended - 1B,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11417,Diagnostic: Mfr Maintenance Recommended - 2A,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11418,Diagnostic: Mfr Maintenance Recommended - 2B,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11419,Diagnostic: Momentary Power Loss Compressor 1A,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11420,Diagnostic: Momentary Power Loss Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11421,Diagnostic: Motor Current Overload - 1A,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11422,Diagnostic: Motor Current Overload - 1B,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11423,Diagnostic: Motor Current Overload - 2A,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11424,Diagnostic: Motor Current Overload - 2B,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11425,Diagnostic: Motor Winding Temp Sensor - 1A,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11426,Diagnostic: Motor Winding Temp Sensor - 2A,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11427,Diagnostic: MP: Invalid Configuration,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11428,Diagnostic: MP: Reset Has Occurred,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11429,Diagnostic: No Differential Rfgt Pressure - 1A,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11430,Diagnostic: No Differential Rfgt Pressure - 1B,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11431,Diagnostic: No Differential Rfgt Pressure - 2A,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11432,Diagnostic: No Differential Rfgt Pressure - 2B,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11433,Diagnostic: Oil Filter Change Recommended - Cprsr1A,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11434,Diagnostic: Oil Filter Change Recommended - Cprsr2A,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11435,Diagnostic: Oil Flow Protection Fault - 1A,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11436,Diagnostic: Oil Flow Protection Fault - 1B,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11437,Diagnostic: Oil Flow Protection Fault - 2A,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11438,Diagnostic: Oil Flow Protection Fault - 2B,,,BAS-PTS021A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11439,Diagnostic: Oil Pressure Sensor - 1A,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11440,Diagnostic: Oil Pressure Sensor - 1B,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11441,Diagnostic: Oil Pressure Sensor - 2A,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11442,Diagnostic: Oil Pressure Sensor - 2B,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11443,Diagnostic: Oil Supply Temp Sensor Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11444,Diagnostic: Oil Supply Temp Sensor Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11445,Diagnostic: Oil Temperature Sensor - 1A,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11446,Diagnostic: Oil Temperature Sensor - 1B,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11447,Diagnostic: Oil Temperature Sensor - 2A,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11448,Diagnostic: Oil Temperature Sensor - 2B,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11449,Diagnostic: Outdoor Air Temperature Sensor,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11450,Diagnostic: Over Voltage,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11451,Diagnostic: Phase Loss - 1A,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11452,Diagnostic: Phase Loss - 1B,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11453,Diagnostic: Phase Loss - 2A,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11454,Diagnostic: Phase Loss - 2B,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11455,Diagnostic: Phase Reversal - 1A,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11456,Diagnostic: Phase Reversal - 1B,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11457,Diagnostic: Phase Reversal - 2A,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11458,Diagnostic: Phase Reversal - 2B,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11459,Diagnostic: Power Loss - 1A,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11460,Diagnostic: Power Loss - 1B,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11461,Diagnostic: Power Loss - 2A,,,BAS-PTS021A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11462,Diagnostic: Power Loss - 2B,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11463,Diagnostic: Pumpdown Terminated By Time Circuit 1,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11464,Diagnostic: Pumpdown Terminated By Time Circuit 2,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11465,Diagnostic: Restart Inhibit Invoked - 1A,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11466,Diagnostic: Restart Inhibit Invoked - 1B,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11467,Diagnostic: Restart Inhibit Invoked - 2A,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11468,Diagnostic: Restart Inhibit Invoked - 2B,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11469,Diagnostic: Severe Current Imbalance - 1A,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11470,Diagnostic: Severe Current Imbalance - 1B,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11471,Diagnostic: Severe Current Imbalance - 2A,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11472,Diagnostic: Severe Current Imbalance - 2B,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11473,Diagnostic: Software Error 1001: Call Trane Service,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11474,Diagnostic: Software Error 1002: Call Trane Service,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11475,Diagnostic: Software Error 1003: Call Trane Service,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11476,Diagnostic: Starter Comm Loss: Main Processor - 1A,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11477,Diagnostic: Starter Comm Loss: Main Processor - 1B,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11478,Diagnostic: Starter Comm Loss: Main Processor - 2A,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11479,Diagnostic: Starter Comm Loss: Main Processor - 2B,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11480,Diagnostic: Starter Contactor Interrupt Failure - 1A,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11481,Diagnostic: Starter Contactor Interrupt Failure - 1B,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11482,Diagnostic: Starter Contactor Interrupt Failure - 2A,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11483,Diagnostic: Starter Contactor Interrupt Failure - 2B,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11484,Diagnostic: Starter Did Not Fully Accelerate,,,BAS-PTS021A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11485,Diagnostic: Starter Did Not Transition - 1A,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11486,Diagnostic: Starter Did Not Transition - 1B,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11487,Diagnostic: Starter Did Not Transition - 2A,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11488,Diagnostic: Starter Did Not Fully Accelerate Compressor 2A,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11489,Diagnostic: Starter Did Not Transition - 2B,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11490,Diagnostic: Starter Dry Run Test - 1A,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11491,Diagnostic: Starter Dry Run Test - 1B,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11492,Diagnostic: Starter Dry Run Test - 2A,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11493,Diagnostic: Starter Dry Run Test - 2B,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11494,Diagnostic: Starter Failed to Arm/Start - 1A,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11495,Diagnostic: Starter Failed to Arm/Start - 1B,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11496,Diagnostic: Starter Failed to Arm/Start - 2A,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11497,Diagnostic: Starter Failed to Arm/Start - 2B,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11498,Diagnostic: Starter Fault Type I - 1A,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11499,Diagnostic: Starter Fault Type I - 1B,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11500,Diagnostic: Starter Fault Type I - 2A,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11501,Diagnostic: Starter Fault Type I - 2B,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11502,Diagnostic: Starter Fault Type II - 1A,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11503,Diagnostic: Starter Fault Type II - 1B,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11504,Diagnostic: Starter Fault Type II - 2A,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11505,Diagnostic: Starter Fault Type II - 2B,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11506,Diagnostic: Starter Fault Type III - 1A,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11507,Diagnostic: Starter Fault Type III - 1B,,,BAS-PTS021A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11508,Diagnostic: Starter Fault Type III - 2A,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11509,Diagnostic: Starter Fault Type III - 2B,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11510,Diagnostic: Starter Module Memory Error Type 1 - 1A,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11511,Diagnostic: Starter Module Memory Error Type 1 - 1B,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11512,Diagnostic: Starter Module Memory Error Type 1 - 2A,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11513,Diagnostic: Starter Module Memory Error Type 1 - 2B,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11514,Diagnostic: Starter Module Memory Error Type 2 - 1A,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11515,Diagnostic: Starter Module Memory Error Type 2 - 1B,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11516,Diagnostic: Starter Module Memory Error Type 2 - 2A,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11517,Diagnostic: Starter Module Memory Error Type 2 - 2B,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11518,Diagnostic: Starts/Hours Modified 1A,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11519,Diagnostic: Starts/Hours Modified 1B,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11520,Diagnostic: Starts/Hours Modified 2A,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11521,Diagnostic: Starts/Hours Modified 2B,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11522,Diagnostic: Suction Refrigerant Pressure Sensor - 1A,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11523,Diagnostic: Suction Refrigerant Pressure Sensor - 1B,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11524,Diagnostic: Suction Refrigerant Pressure Sensor - 2A,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11525,Diagnostic: Suction Refrigerant Pressure Sensor - 2B,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11526,Diagnostic: Transition Complete Input Opened - 1A,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11527,Diagnostic: Transition Complete Input Opened - 1B,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11528,Diagnostic: Transition Complete Input Opened - 2A,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11529,Diagnostic: Transition Complete Input Opened - 2B,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11530,Diagnostic: Transition Complete Input Shorted - 1A,,,BAS-PTS021A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11531,Diagnostic: Transition Complete Input Shorted - 1B,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11532,Diagnostic: Transition Complete Input Shorted - 2A,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11533,Diagnostic: Transition Complete Input Shorted - 2B,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
