modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11534,Diagnostic: Under Voltage,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11535,Diagnostic: Unexpected Starter Shutdown - 1A,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11536,Diagnostic: Unexpected Starter Shutdown - 1B,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11537,Diagnostic: Unexpected Starter Shutdown - 2A,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11538,Diagnostic: Unexpected Starter Shutdown - 2B,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11539,Diagnostic: Very Low Evap Rfgt Pressure - 1A,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11540,Diagnostic: Very Low Evap Rfgt Pressure - 1B,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11541,Diagnostic: Very Low Evap Rfgt Pressure - 2A,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11542,Diagnostic: Very Low Evap Rfgt Pressure - 2B,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11543,Diagnostic: Write Command Failure Energy Meter 1,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11544,Diagnostic: Write Command Failure Energy Meter 2,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BI,11545,Comm Loss: Ice Building Status Relay,,,BAS-PTS021A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BV,10100,Reset Diagnostic,,,BAS-PTS021A-EN_11152024.pdf,37,,,,,,,,,,,,,,,,Standard,,2,,BAS Diagnostic Reset · 0 = Normal 1 = Reset,BAS Diagnostic Reset · 0 = Normal 1 = Reset · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BV,10101,Noise Reduction Request BAS,,,BAS-PTS021A-EN_11152024.pdf,37,,,,,,,,,,,,,,,,Low Noise,,2,,BAS Noise Reduction Command · 0 = Normal 1 = Reduce Noise,BAS Noise Reduction Command · 0 = Normal 1 = Reduce Noise · 조건: Low Noise
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BV,10102,Circuit 1 Lockout BAS,,,BAS-PTS021A-EN_11152024.pdf,37,,,,,,,,,,,,,,,,Standard,,2,,BAS Circuit 1 Lockout · 0 = Normal 1 = Locked Out,BAS Circuit 1 Lockout · 0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BV,10103,Circuit 2 Lockout BAS,,,BAS-PTS021A-EN_11152024.pdf,37,,,,,,,,,,,,,,,,Standard,,2,,BAS Circuit 2 Lockout · 0 = Normal 1 = Locked Out,BAS Circuit 2 Lockout · 0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BV,10107,Energy Consumption Reset,,,BAS-PTS021A-EN_11152024.pdf,37,,,,,,,,,,,,,,,,Power Monitor,,2,,Energy Consumption Reset · 0 = Accumulating 1 = Reset,Energy Consumption Reset · 0 = Accumulating 1 = Reset · 조건: Power Monitor
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BV,10108,Chiller Auto Stop Command BAS,,,BAS-PTS021A-EN_11152024.pdf,37,,,,,,,,,,,,,,,,Standard,,2,,BAS Chiller Auto Stop Command · 0 = Stop 1 = Auto,BAS Chiller Auto Stop Command · 0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BV,10109,Free Cooling Auto Stop Command BAS,,,BAS-PTS021A-EN_11152024.pdf,37,,,,,,,,,,,,,,,,Free Cooling,,2,,BAS Free Cooling Auto Stop Command · 0 = Stop 1 = Auto,BAS Free Cooling Auto Stop Command · 0 = Stop 1 = Auto · 조건: Free Cooling
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BV,10110,Free Cooling Compressor Lockout,,,BAS-PTS021A-EN_11152024.pdf,37,,,,,,,,,,,,,,,,Free Cooling,,2,,BAS Free Cooling Compressor Lockout · 0 = Nornal 1 = Locked Out,BAS Free Cooling Compressor Lockout · 0 = Nornal 1 = Locked Out · 조건: Free Cooling
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BV,10111,Compressor 1B Lockout BAS,,,BAS-PTS021A-EN_11152024.pdf,37,,,,,,,,,,,,,,,,Standard,,2,,BAS Compressor 1B Lockout · 0 = Nornal 1 = Locked Out,BAS Compressor 1B Lockout · 0 = Nornal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),BV,10112,Compressor 2B Lockout BAS,,,BAS-PTS021A-EN_11152024.pdf,37,,,,,,,,,,,,,,,,Standard,,2,,BAS Compressor 2B Lockout · 0 = Nornal 1 = Locked Out,BAS Compressor 2B Lockout · 0 = Nornal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30011,Active Chilled Water Setpoint,degC,℃,,,,,,,,,,,,,,,reg 30011,,,Standard,,0,,Indicates the value of the active Chilled Water Setpoint actively being used by the chiller,Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard · Modbus reg 30011
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30013,Active Demand Limit Setpoint,percent,Percentage,,,,,,,,,,,,,,,reg 30013,,,Ice Building not Installed,,0,,Indicates the demand limit setpoint value actively being used by the chiller when ice building is not installed,Indicates the demand limit setpoint value actively being used by the chiller when ice building is not installed · 조건: Ice Building not Installed · Modbus reg 30013
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30017,Evaporator Entering Water Temperature,degC,℃,,,,,,,,,,,,,,,reg 30017,,,Standard,,0,,Indicates the current temperature of the water entering the evaporator,Indicates the current temperature of the water entering the evaporator · 조건: Standard · Modbus reg 30017
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30019,Evaporator Leaving Water Temperature,degC,℃,,,,,,,,,,,,,,,reg 30019,,,Standard,,0,,Indicates the current temperature of the water leaving the evaporator,Indicates the current temperature of the water leaving the evaporator · 조건: Standard · Modbus reg 30019
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30023,Unit Power Consumption,,"Power, Electrical",,,,,,,,,,,,,,,reg 30023,,,Power Monitor,,0,,Indicates the measurement of the power being consumed by the Chiller,Indicates the measurement of the power being consumed by the Chiller · 조건: Power Monitor · Modbus reg 30023
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30025,Outdoor Air Temperature,degC,℃,,,,,,,,,,,,,,,reg 30025,,,Standard,,0,,Indicates the current temperature of the outdoor air,Indicates the current temperature of the outdoor air · 조건: Standard · Modbus reg 30025
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30031,Evaporator Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30031,,,Standard,,0,,Indicates the current pressure of the refrigerant in the evaporator on circuit 1,Indicates the current pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard · Modbus reg 30031
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30033,Condenser Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30033,,,Standard,,0,,Indicates the current pressure of the refrigerant in the condenser on circuit 1,Indicates the current pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard · Modbus reg 30033
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30035,Differential Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30035,,,Standard,,0,,Indicates the pressure difference between the suction and discharge lines on circuit 1,Indicates the pressure difference between the suction and discharge lines on circuit 1 · 조건: Standard · Modbus reg 30035
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30037,Evaporator Saturated Refrigerant Temperature Circuit 1,degC,℃,,,,,,,,,,,,,,,reg 30037,,,Standard,,0,,Indicates the saturated refrigerant temperature of the evaporator on circuit 1,Indicates the saturated refrigerant temperature of the evaporator on circuit 1 · 조건: Standard · Modbus reg 30037
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30039,Condenser Saturated Refrigerant Temperature Circuit 1,degC,℃,,,,,,,,,,,,,,,reg 30039,,,Standard,,0,,Indicates the saturated refrigerant temperature of the condenser on circuit 1,Indicates the saturated refrigerant temperature of the condenser on circuit 1 · 조건: Standard · Modbus reg 30039
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30041,Evaporator Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30041,,,Standard,,0,,Indicates the current pressure of the refrigerant in the evaporator on circuit 2,Indicates the current pressure of the refrigerant in the evaporator on circuit 2 · 조건: Standard · Modbus reg 30041
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30043,Condenser Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30043,,,Standard,,0,,Indicates the current pressure of the refrigerant in the condenser on circuit 2,Indicates the current pressure of the refrigerant in the condenser on circuit 2 · 조건: Standard · Modbus reg 30043
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30045,Differential Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30045,,,Standard,,0,,Indicates the pressure difference between the suction and discharge lines on circuit 2,Indicates the pressure difference between the suction and discharge lines on circuit 2 · 조건: Standard · Modbus reg 30045
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30047,Evaporator Saturated Refrigerant Temperature Circuit 2,degC,℃,,,,,,,,,,,,,,,reg 30047,,,Standard,,0,,Indicates the saturated refrigerant temperature of the evaporator on circuit 2,Indicates the saturated refrigerant temperature of the evaporator on circuit 2 · 조건: Standard · Modbus reg 30047
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30049,Condenser Saturated Refrigerant Temperature Circuit 2,degC,℃,,,,,,,,,,,,,,,reg 30049,,,Standard,,0,,Indicates the saturated refrigerant temperature of the condenser on circuit 2,Indicates the saturated refrigerant temperature of the condenser on circuit 2 · 조건: Standard · Modbus reg 30049
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30051,Refrigerant Discharge Temperature - Compressor 1A,degC,℃,,,,,,,,,,,,,,,reg 30051,,,Standard,,0,,Indicates the current temperature of the refrigerant being discharged from Compressor 1A,Indicates the current temperature of the refrigerant being discharged from Compressor 1A · 조건: Standard · Modbus reg 30051
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30053,High Side Oil Pressure - Compressor 1A,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30053,,,Standard,,0,,Indicates the pressure of the oil on the high pressure side of Compressor 1A,Indicates the pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard · Modbus reg 30053
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30055,Refrigerant Discharge Temperature - Compressor 2A,degC,℃,,,,,,,,,,,,,,,reg 30055,,,Standard,,0,,Indicates the current temperature of the refrigerant being discharged from Compressor 2A,Indicates the current temperature of the refrigerant being discharged from Compressor 2A · 조건: Standard · Modbus reg 30055
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30057,High Side Oil Pressure - Compressor 2A,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30057,,,Standard,,0,,Indicates the pressure of the oil on the high pressure side of Compressor 2A,Indicates the pressure of the oil on the high pressure side of Compressor 2A · 조건: Standard · Modbus reg 30057
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30059,Air Flow Percentage Circuit 1,percent,Percentage,,,,,,,,,,,,,,,reg 30059,,,Standard,,0,,Indicates the approximate air flow percentage of Circuit 1,Indicates the approximate air flow percentage of Circuit 1 · 조건: Standard · Modbus reg 30059
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30061,Air Flow Percentage Circuit 2,percent,Percentage,,,,,,,,,,,,,,,reg 30061,,,Standard,,0,,Indicates the approximate air flow percentage of Circuit 2,Indicates the approximate air flow percentage of Circuit 2 · 조건: Standard · Modbus reg 30061
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30063,Drive Motor Average Voltage Circuit 1,,Voltage,,,,,,,,,,,,,,,reg 30063,,,PF755 TR200,,0,,Indicates the average voltage line to line at AFD for Compressor 1A,Indicates the average voltage line to line at AFD for Compressor 1A · 조건: PF755 TR200 · Modbus reg 30063
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30065,Drive Motor Current U Circuit 1,,Current,,,,,,,,,,,,,,,reg 30065,,,PF755 TR200,,0,,Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of Amps,Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200 · Modbus reg 30065
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30067,Drive Motor Current V Circuit 1,,Current,,,,,,,,,,,,,,,reg 30067,,,PF755 TR200,,0,,Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of Amps,Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200 · Modbus reg 30067
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30069,Drive Motor Current W Circuit 1,,Current,,,,,,,,,,,,,,,reg 30069,,,PF755 TR200,,0,,Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of Amps,Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200 · Modbus reg 30069
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30071,Drive Motor Current U RLA Circuit 1,percent,Percentage,,,,,,,,,,,,,,,reg 30071,,,PF755 TR200,,0,,Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of % RLA,Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30071
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30073,Drive Motor Current V RLA Circuit 1,percent,Percentage,,,,,,,,,,,,,,,reg 30073,,,PF755 TR200,,0,,Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of % RLA,Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30073
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30075,Drive Motor Current W RLA Circuit 1,percent,Percentage,,,,,,,,,,,,,,,reg 30075,,,PF755 TR200,,0,,Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of % RLA,Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30075
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30077,Drive Motor Average Current RLA Circuit 1,percent,Percentage,,,,,,,,,,,,,,,reg 30077,,,PF755 TR200,,0,,Indicates the average current at AFD for Compressor 1A in terms of % RLA,Indicates the average current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30077
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30079,Drive DC Bus Voltage Circuit 1,,Voltage,,,,,,,,,,,,,,,reg 30079,,,PF755 TR200,,0,,Indicates the voltage of the DC Bus from the AFD for Compressor 1A,Indicates the voltage of the DC Bus from the AFD for Compressor 1A · 조건: PF755 TR200 · Modbus reg 30079
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30081,Drive Output Power Circuit 1,,"Power, Electrical",,,,,,,,,,,,,,,reg 30081,,,PF755 TR200,,0,,Indicates the power output from the AFD for Compressor 1A,Indicates the power output from the AFD for Compressor 1A · 조건: PF755 TR200 · Modbus reg 30081
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30083,AFD Transistor Temperature Circuit 1,degC,℃,,,,,,,,,,,,,,,reg 30083,,,PF755 TR200,,0,,Indicates the temperature of the transistor for the AFD for Compressor 1A,Indicates the temperature of the transistor for the AFD for Compressor 1A · 조건: PF755 TR200 · Modbus reg 30083
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30085,Motor Winding Temperature 1 Circuit 1,degC,℃,,,,,,,,,,,,,,,reg 30085,,,Standard,,0,,Indicates the first temperaure sensor of the windings on motor 1A,Indicates the first temperaure sensor of the windings on motor 1A · 조건: Standard · Modbus reg 30085
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30087,Motor Winding Temperature 2 Circuit 1,degC,℃,,,,,,,,,,,,,,,reg 30087,,,Standard,,0,,Indicates the second temperaure sensor of the windings on motor 1A,Indicates the second temperaure sensor of the windings on motor 1A · 조건: Standard · Modbus reg 30087
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30089,Drive Motor Average Voltage Circuit 2,,Voltage,,,,,,,,,,,,,,,reg 30089,,,PF755 TR200,,0,,Indicates the average voltage line to line at AFD for Compressor 2A,Indicates the average voltage line to line at AFD for Compressor 2A · 조건: PF755 TR200 · Modbus reg 30089
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30091,Drive Motor Current U Circuit 2,,Current,,,,,,,,,,,,,,,reg 30091,,,PF755 TR200,,0,,Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of Amps,Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200 · Modbus reg 30091
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30093,Drive Motor Current V Circuit 2,,Current,,,,,,,,,,,,,,,reg 30093,,,PF755 TR200,,0,,Indicates the measurement of V line current at AFD for Compressor 2A in terms of Amps,Indicates the measurement of V line current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200 · Modbus reg 30093
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30095,Drive Motor Current W Circuit 2,,Current,,,,,,,,,,,,,,,reg 30095,,,PF755 TR200,,0,,Indicates the measurement of W line current at AFD for Compressor 2A in terms of Amps,Indicates the measurement of W line current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200 · Modbus reg 30095
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30097,Drive Motor Current U RLA Circuit 2,percent,Percentage,,,,,,,,,,,,,,,reg 30097,,,PF755 TR200,,0,,Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of % RLA,Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30097
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30099,Drive Motor Current V RLA Circuit 2,percent,Percentage,,,,,,,,,,,,,,,reg 30099,,,PF755 TR200,,0,,Indicates the measurement of Line 2 current at AFD for Compressor 2A in terms of % RLA,Indicates the measurement of Line 2 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30099
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30101,Drive Motor Current W RLA Circuit 2,percent,Percentage,,,,,,,,,,,,,,,reg 30101,,,PF755 TR200,,0,,Indicates the measurement of Line 3 current at AFD for Compressor 2A in terms of % RLA,Indicates the measurement of Line 3 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30101
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30103,Drive Motor Average Current RLA Circuit 2,percent,Percentage,,,,,,,,,,,,,,,reg 30103,,,PF755 TR200,,0,,Indicates the average current at AFD for Compressor 2A in terms of % RLA,Indicates the average current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30103
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30105,Drive DC Bus Voltage Circuit 2,,Voltage,,,,,,,,,,,,,,,reg 30105,,,PF755 TR200,,0,,Indicates the voltage of the DC Bus from the AFD for Compressor 2A,Indicates the voltage of the DC Bus from the AFD for Compressor 2A · 조건: PF755 TR200 · Modbus reg 30105
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30107,Drive Output Power Circuit 2,,"Power, Electrical",,,,,,,,,,,,,,,reg 30107,,,PF755 TR200,,0,,Indicates the power output from the AFD for Compressor 2A,Indicates the power output from the AFD for Compressor 2A · 조건: PF755 TR200 · Modbus reg 30107
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30109,AFD Transistor Temperature Circuit 2,degC,℃,,,,,,,,,,,,,,,reg 30109,,,PF755,,0,,Indicates the temperature of the transidtor for the AFD for Compressor 2A,Indicates the temperature of the transidtor for the AFD for Compressor 2A · 조건: PF755 · Modbus reg 30109
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30111,Motor Winding Temperature 1 Circuit 2,degC,℃,,,,,,,,,,,,,,,reg 30111,,,Standard,,0,,Indicates the first temperaure sensor of the windings on motor 2A,Indicates the first temperaure sensor of the windings on motor 2A · 조건: Standard · Modbus reg 30111
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30113,Motor Winding Temperature 2 Circuit 2,degC,℃,,,,,,,,,,,,,,,reg 30113,,,Standard,,0,,Indicates the second temperaure sensor of the windings on motor 2A,Indicates the second temperaure sensor of the windings on motor 2A · 조건: Standard · Modbus reg 30113
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30115,Sub Cooled Liquid Temperature Circuit 1,degC,℃,,,,,,,,,,,,,,,reg 30115,,,Standard,,0,,Indicates the sub cooled liquid temperature of circuit 1,Indicates the sub cooled liquid temperature of circuit 1 · 조건: Standard · Modbus reg 30115
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30117,Sub Cooled Liquid Temperature Circuit 2,degC,℃,,,,,,,,,,,,,,,reg 30117,,,Standard,,0,,Indicates the sub cooled liquid temperature of circuit 2,Indicates the sub cooled liquid temperature of circuit 2 · 조건: Standard · Modbus reg 30117
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30119,Evaporator Differential Water Pressure,degC,℃,,,,,,,,,,,,,,,reg 30119,,,Variable Primary Flow,,0,,Indicates the differential water pressure of the evaporator,Indicates the differential water pressure of the evaporator · 조건: Variable Primary Flow · Modbus reg 30119
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30121,System Chilled Water Differential Pressure,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30121,,,Variable Primary Flow,,0,,Indicates the differential water pressure of the chilled water system,Indicates the differential water pressure of the chilled water system · 조건: Variable Primary Flow · Modbus reg 30121
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30127,Phase AB Voltage - Compressor 1B,,Voltage,,,,,,,,,,,,,,,reg 30127,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase AB for Compressor 1B,Indicates the measurement of voltage in Phase AB for Compressor 1B · 조건: Line Voltage Sensing · Modbus reg 30127
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30129,Line 1 Current - Compressor 1B,,Current,,,,,,,,,,,,,,,reg 30129,,,Standard,,0,,Indicates the measurement of Line 1 current for Compressor 1B in terms of Amps,Indicates the measurement of Line 1 current for Compressor 1B in terms of Amps · 조건: Standard · Modbus reg 30129
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30131,Line 2 Current - Compressor 1B,,Current,,,,,,,,,,,,,,,reg 30131,,,Standard,,0,,Indicates the measurement of Line 2 current for Compressor 1B in terms of Amps,Indicates the measurement of Line 2 current for Compressor 1B in terms of Amps · 조건: Standard · Modbus reg 30131
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30133,Line 3 Current - Compressor 1B,,Current,,,,,,,,,,,,,,,reg 30133,,,Standard,,0,,Indicates the measurement of Line 3 current for Compressor 1B in terms of Amps,Indicates the measurement of Line 3 current for Compressor 1B in terms of Amps · 조건: Standard · Modbus reg 30133
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30135,Line 1 Current RLA - Compressor 1B,percent,Percentage,,,,,,,,,,,,,,,reg 30135,,,Standard,,0,,Indicates the measurement of Line 1 current for Compressor 1B in terms of % RLA,Indicates the measurement of Line 1 current for Compressor 1B in terms of % RLA · 조건: Standard · Modbus reg 30135
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30137,Line 2 Current RLA - Compressor 1B,percent,Percentage,,,,,,,,,,,,,,,reg 30137,,,Standard,,0,,Indicates the measurement of Line 2 current for Compressor 1B in terms of % RLA,Indicates the measurement of Line 2 current for Compressor 1B in terms of % RLA · 조건: Standard · Modbus reg 30137
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30139,Line 3 Current RLA - Compressor 1B,percent,Percentage,,,,,,,,,,,,,,,reg 30139,,,Standard,,0,,Indicates the measurement of Line 3 current for Compressor 1B in terms of % RLA,Indicates the measurement of Line 3 current for Compressor 1B in terms of % RLA · 조건: Standard · Modbus reg 30139
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30141,Phase AB Voltage - Compressor 2B,,Voltage,,,,,,,,,,,,,,,reg 30141,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase AB for Compressor 2B,Indicates the measurement of voltage in Phase AB for Compressor 2B · 조건: Line Voltage Sensing · Modbus reg 30141
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30143,Line 1 Current - Compressor 2B,,Current,,,,,,,,,,,,,,,reg 30143,,,Standard,,0,,Indicates the measurement of Line 1 current for Compressor 2B in terms of Amps,Indicates the measurement of Line 1 current for Compressor 2B in terms of Amps · 조건: Standard · Modbus reg 30143
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30145,Line 2 Current - Compressor 2B,,Current,,,,,,,,,,,,,,,reg 30145,,,Standard,,0,,Indicates the measurement of Line 2 current for Compressor 2B in terms of Amps,Indicates the measurement of Line 2 current for Compressor 2B in terms of Amps · 조건: Standard · Modbus reg 30145
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30147,Line 3 Current - Compressor 2B,,Current,,,,,,,,,,,,,,,reg 30147,,,Standard,,0,,Indicates the measurement of Line 3 current for Compressor 2B in terms of Amps,Indicates the measurement of Line 3 current for Compressor 2B in terms of Amps · 조건: Standard · Modbus reg 30147
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30149,Line 1 Current RLA - Compressor 2B,percent,Percentage,,,,,,,,,,,,,,,reg 30149,,,Standard,,0,,Indicates the measurement of Line 1 current for Compressor 2B in terms of % RLA,Indicates the measurement of Line 1 current for Compressor 2B in terms of % RLA · 조건: Standard · Modbus reg 30149
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30151,Line 2 Current RLA - Compressor 2B,percent,Percentage,,,,,,,,,,,,,,,reg 30151,,,Standard,,0,,Indicates the measurement of Line 2 current for Compressor 2B in terms of % RLA,Indicates the measurement of Line 2 current for Compressor 2B in terms of % RLA · 조건: Standard · Modbus reg 30151
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30153,Line 3 Current RLA - Compressor 2B,percent,Percentage,,,,,,,,,,,,,,,reg 30153,,,Standard,,0,,Indicates the measurement of Line 3 current for Compressor 2B in terms of % RLA,Indicates the measurement of Line 3 current for Compressor 2B in terms of % RLA · 조건: Standard · Modbus reg 30153
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30157,Refrigerant Discharge Temperature - Compressor 1B,degC,℃,,,,,,,,,,,,,,,reg 30157,,,Standard,,0,,Indicates the current temperature of the refrigerant being discharged from Compressor 1B,Indicates the current temperature of the refrigerant being discharged from Compressor 1B · 조건: Standard · Modbus reg 30157
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30159,High Side Oil Pressure - Compressor 1B,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30159,,,Standard,,0,,Indicates the pressure of the oil on the high pressure side of Compressor 1B,Indicates the pressure of the oil on the high pressure side of Compressor 1B · 조건: Standard · Modbus reg 30159
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30161,Refrigerant Discharge Temperature - Compressor 2B,degC,℃,,,,,,,,,,,,,,,reg 30161,,,Standard,,0,,Indicates the current temperature of the refrigerant being discharged from Compressor 2B,Indicates the current temperature of the refrigerant being discharged from Compressor 2B · 조건: Standard · Modbus reg 30161
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30163,High Side Oil Pressure - Compressor 2B,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30163,,,Standard,,0,,Indicates the pressure of the oil on the high pressure side of Compressor 2B,Indicates the pressure of the oil on the high pressure side of Compressor 2B · 조건: Standard · Modbus reg 30163
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30165,Number of Circuits,,,,,,,,,,,,,,,,,reg 30165,,,Standard,,0,,Indicates the number of refrigeration circuits in the chiller,Indicates the number of refrigeration circuits in the chiller · 조건: Standard · Modbus reg 30165
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30167,Number of Compressors Circuit 1,,,,,,,,,,,,,,,,,reg 30167,,,Standard,,0,,Indicates the number of compressors on circuit 1 of the chiller,Indicates the number of compressors on circuit 1 of the chiller · 조건: Standard · Modbus reg 30167
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30169,Number of Compressors Circuit 2,,,,,,,,,,,,,,,,,reg 30169,,,Standard,,0,,Indicates the number of compressors on circuit 2 of the chiller,Indicates the number of compressors on circuit 2 of the chiller · 조건: Standard · Modbus reg 30169
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30171,Actual Running Capacity,percent,Percentage,,,,,,,,,,,,,,,reg 30171,,,Standard,,0,,Indicates the measurement of the power being consumed by the Chiller,Indicates the measurement of the power being consumed by the Chiller · 조건: Standard · Modbus reg 30171
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30173,Free Cooling Capacity Status,percent,Percentage,,,,,,,,,,,,,,,reg 30173,,,Free Cooling,,0,,Indicates the % capacity of the free cooling being used,Indicates the % capacity of the free cooling being used · 조건: Free Cooling · Modbus reg 30173
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30175,Free Cooling Entering Water Temperature Active,degC,℃,,,,,,,,,,,,,,,reg 30175,,,Free Cooling,,0,,Indicates the entering water temperature of the free cooling circuit,Indicates the entering water temperature of the free cooling circuit · 조건: Free Cooling · Modbus reg 30175
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30181,Evaporator Differential Water Pressure Setpoint Status,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30181,,,Variable Primary Flow,,0,,Indicates the setpoint status of the evaporator differential water pressure,Indicates the setpoint status of the evaporator differential water pressure · 조건: Variable Primary Flow · Modbus reg 30181
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30183,Energy Consumption Lifetime,,"Energy, Electrical",,,,,,,,,,,,,,,reg 30183,,,Power Monitor,,0,,Indicates the total energy consumption of the chiller (for the lifetime of the chiller),Indicates the total energy consumption of the chiller (for the lifetime of the chiller) · 조건: Power Monitor · Modbus reg 30183
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30185,Energy Consumption,,"Energy, Electrical",,,,,,,,,,,,,,,reg 30185,,,Power Monitor,,0,,Indicates the total energy consumption of the chiller (since last accumulation reset),Indicates the total energy consumption of the chiller (since last accumulation reset) · 조건: Power Monitor · Modbus reg 30185
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30187,Starts - Compressor 1A,,,,,,,,,,,,,,,,,reg 30187,,,Standard,,0,,Indicates the number of starts of Compressor 1A,Indicates the number of starts of Compressor 1A · 조건: Standard · Modbus reg 30187
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30189,Run Time - Compressor 1A,,,,,,,,,,,,,,,,,reg 30189,,,Standard,,0,,Indicates the run time of Compressor 1A in seconds,Indicates the run time of Compressor 1A in seconds · 조건: Standard · Modbus reg 30189
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30191,Starts - Compressor 2A,,,,,,,,,,,,,,,,,reg 30191,,,Standard,,0,,Indicates the number of starts of Compressor 2A,Indicates the number of starts of Compressor 2A · 조건: Standard · Modbus reg 30191
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30193,Run Time - Compressor 2A,,,,,,,,,,,,,,,,,reg 30193,,,Standard,,0,,Indicates the run time of Compressor 2A in seconds,Indicates the run time of Compressor 2A in seconds · 조건: Standard · Modbus reg 30193
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30195,Starts - Compressor 1B,,,,,,,,,,,,,,,,,reg 30195,,,Standard,,0,,Indicates the number of starts of Compressor 1B,Indicates the number of starts of Compressor 1B · 조건: Standard · Modbus reg 30195
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30197,Run Time - Compressor 1B,,,,,,,,,,,,,,,,,reg 30197,,,Standard,,0,,Indicates the run time of Compressor 1B in seconds,Indicates the run time of Compressor 1B in seconds · 조건: Standard · Modbus reg 30197
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30199,Starts - Compressor 2B,,,,,,,,,,,,,,,,,reg 30199,,,Standard,,0,,Indicates the number of starts of Compressor 2B,Indicates the number of starts of Compressor 2B · 조건: Standard · Modbus reg 30199
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30201,Run Time - Compressor 2B,,,,,,,,,,,,,,,,,reg 30201,,,Standard,,0,,Indicates the run time of Compressor 2B in seconds,Indicates the run time of Compressor 2B in seconds · 조건: Standard · Modbus reg 30201
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30203,Chiller Design Capacity,,"Power, Cooling",,,,,,,,,,,,,,,reg 30203,,,Standard,,0,,Indicates the design capacity of chilller,Indicates the design capacity of chilller · 조건: Standard · Modbus reg 30203
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30207,Chilled Water Setpoint Status,degC,℃,,,,,,,,,,,,,,,reg 30207,,,Standard,,0,,Indicates the chilled water setpoint temperature,Indicates the chilled water setpoint temperature · 조건: Standard · Modbus reg 30207
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30209,Demand Limit Setpoint Status,percent,Percentage,,,,,,,,,,,,,,,reg 30209,,,Ice Building,,0,,Indicates the % capacity of the demand limit being used,Indicates the % capacity of the demand limit being used · 조건: Ice Building · Modbus reg 30209
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30211,Unit Source ID,,,,,,,,,,,,,,,,,reg 30211,,,Standard,,0,,Indicates the last diagnostic of the chiller,Indicates the last diagnostic of the chiller · 조건: Standard · Modbus reg 30211
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30213,Drive Input Voltage Calculated 1A,,Voltage,,,,,,,,,,,,,,,reg 30213,,,PF755 TR200,,0,,Indicates the input voltage at the AFD for Compressor 1A,Indicates the input voltage at the AFD for Compressor 1A · 조건: PF755 TR200 · Modbus reg 30213
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30215,Drive Input Voltage Calculated 2A,,Voltage,,,,,,,,,,,,,,,reg 30215,,,PF755 TR200,,0,,Indicates the input voltage at the AFD for Compressor 2A,Indicates the input voltage at the AFD for Compressor 2A · 조건: PF755 TR200 · Modbus reg 30215
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30217,Active Cool/Heat Setpoint Temperature,degC,℃,,,,,,,,,,,,,,,reg 30217,,,Standard,,0,,Indicates the value of the active Chilled Water Setpoint actively being used by the chiller,Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard · Modbus reg 30217
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30219,Phase BC Voltage - Compressor 1B,,Voltage,,,,,,,,,,,,,,,reg 30219,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase BC for Compressor 1B,Indicates the measurement of voltage in Phase BC for Compressor 1B · 조건: Line Voltage Sensing · Modbus reg 30219
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30221,Phase CA Voltage - Compressor 1B,,Voltage,,,,,,,,,,,,,,,reg 30221,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase CA for Compressor 1B,Indicates the measurement of voltage in Phase CA for Compressor 1B · 조건: Line Voltage Sensing · Modbus reg 30221
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30223,Phase BC Voltage - Compressor 2B,,Voltage,,,,,,,,,,,,,,,reg 30223,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase BC for Compressor 2B,Indicates the measurement of voltage in Phase BC for Compressor 2B · 조건: Line Voltage Sensing · Modbus reg 30223
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30225,Phase CA Voltage - Compressor 2B,,Voltage,,,,,,,,,,,,,,,reg 30225,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase CA for Compressor 2B,Indicates the measurement of voltage in Phase CA for Compressor 2B · 조건: Line Voltage Sensing · Modbus reg 30225
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30227,Average Line Current Circuit 1,,Current,,,,,,,,,,,,,,,reg 30227,,,Two Energy Meters Installed,,0,,"Indicates the average current, reported in Circuit 1","Indicates the average current, reported in Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30227"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30229,Average Line Current Circuit 2,,Current,,,,,,,,,,,,,,,reg 30229,,,Two Energy Meters Installed,,0,,"Indicates the average current, reported in Circuit 2","Indicates the average current, reported in Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30229"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30231,Average Line Voltage Circuit 1,,Voltage,,,,,,,,,,,,,,,reg 30231,,,Two Energy Meters Installed,,0,,"Indicates the average voltage, line-to-line reported in Circuit 1","Indicates the average voltage, line-to-line reported in Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30231"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30233,Average Line Voltage Circuit 2,,Voltage,,,,,,,,,,,,,,,reg 30233,,,Two Energy Meters Installed,,0,,"Indicates the average voltage, line-to-line reported in Circuit 2","Indicates the average voltage, line-to-line reported in Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30233"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30235,Line Current L1 Circuit 1,,Current,,,,,,,,,,,,,,,reg 30235,,,Two Energy Meters Installed,,0,,Indicates the current for line/leg 1 of Circuit 1,Indicates the current for line/leg 1 of Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30235
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30237,Line Current L2 Circuit 1,,Current,,,,,,,,,,,,,,,reg 30237,,,Two Energy Meters Installed,,0,,Indicates the current for line/leg 2 of Circuit 1,Indicates the current for line/leg 2 of Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30237
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30239,Line Current L3 Circuit 1,,Current,,,,,,,,,,,,,,,reg 30239,,,Two Energy Meters Installed,,0,,Indicates the current for line/leg 3 of Circuit 1,Indicates the current for line/leg 3 of Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30239
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30241,Line Current L1 Circuit 2,,Current,,,,,,,,,,,,,,,reg 30241,,,Two Energy Meters Installed,,0,,Indicates the current for line/leg 1 of Circuit 2,Indicates the current for line/leg 1 of Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30241
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30243,Line Current L2 Circuit 2,,Current,,,,,,,,,,,,,,,reg 30243,,,Two Energy Meters Installed,,0,,Indicates the current for line/leg 2 of Circuit 2,Indicates the current for line/leg 2 of Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30243
