modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30245,Line Current L3 Circuit 2,,Current,,,,,,,,,,,,,,,reg 30245,,,Two Energy Meters Installed,,0,,Indicates the current for line/leg 3 of Circuit 2,Indicates the current for line/leg 3 of Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30245
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30247,Voltage L1-L2 Circuit 1,,Voltage,,,,,,,,,,,,,,,reg 30247,,,Two Energy Meters Installed,,0,,Indicates the voltage between line/leg L1 and L2 of Circuit 1,Indicates the voltage between line/leg L1 and L2 of Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30247
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30249,Voltage L2-L3 Circuit 1,,Voltage,,,,,,,,,,,,,,,reg 30249,,,Two Energy Meters Installed,,0,,Indicates the voltage between line/leg L2 and L3 of Circuit 1,Indicates the voltage between line/leg L2 and L3 of Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30249
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30251,Voltage L1-L3 Circuit 1,,Voltage,,,,,,,,,,,,,,,reg 30251,,,Two Energy Meters Installed,,0,,Indicates the voltage between line/leg L1 and L3 of Circuit 1,Indicates the voltage between line/leg L1 and L3 of Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30251
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30253,Voltage L1-L2 Circuit 2,,Voltage,,,,,,,,,,,,,,,reg 30253,,,Two Energy Meters Installed,,0,,Indicates the voltage between line/leg L1 and L2 of Circuit 2,Indicates the voltage between line/leg L1 and L2 of Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30253
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30255,Voltage L2-L1 Circuit 2,,Voltage,,,,,,,,,,,,,,,reg 30255,,,Two Energy Meters Installed,,0,,Indicates the voltage between line/leg L2 and L3 of Circuit 2,Indicates the voltage between line/leg L2 and L3 of Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30255
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30257,Voltage L1-L3 Circuit 2,,Voltage,,,,,,,,,,,,,,,reg 30257,,,Two Energy Meters Installed,,0,,Indicates the voltage between line/leg L1 and L3 of Circuit 2,Indicates the voltage between line/leg L1 and L3 of Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30257
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30259,Total Real Power,,"Power, Electrical",,,,,,,,,,,,,,,reg 30259,,,Power Monitor,,0,,Indicates the total real power reported,Indicates the total real power reported · 조건: Power Monitor · Modbus reg 30259
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30261,Line Frequency Circuit 1,,,,,,,,,,,,,,,,,reg 30261,,,Two Energy Meters Installed,,0,,Indicates the estimated input frequency for Circuit 1,Indicates the estimated input frequency for Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30261
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30263,Line Frequency Circuit 2,,,,,,,,,,,,,,,,,reg 30263,,,Two Energy Meters Installed,,0,,Indicates the estimated input frequency for Circuit 2,Indicates the estimated input frequency for Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30263
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30265,Power Factor Circuit 1,,,,,,,,,,,,,,,,,reg 30265,,,Two Energy Meters Installed,,0,,Indicates the reported power factor for Circuit 1,Indicates the reported power factor for Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30265
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30267,Power Factor Circuit 2,,,,,,,,,,,,,,,,,reg 30267,,,Two Energy Meters Installed,,0,,Indicates the reported power factor for Circuit 2,Indicates the reported power factor for Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30267
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30269,Power Demand Circuit 1,,"Power, Electrical",,,,,,,,,,,,,,,reg 30269,,,Two Energy Meters Installed,,0,,Indicates the reported power demand for Circuit 1,Indicates the reported power demand for Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30269
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30271,Power Demand Circuit 2,,"Power, Electrical",,,,,,,,,,,,,,,reg 30271,,,Two Energy Meters Installed,,0,,Indicates the reported power demand for Circuit 2,Indicates the reported power demand for Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30271
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30273,Evaporator Approach Temperature Circuit 1,,"Temperature, Delta",,,,,,,,,,,,,,,reg 30273,,,Standard,,0,,Indicates the evaporator approach temperature for circuit 1,Indicates the evaporator approach temperature for circuit 1 · 조건: Standard · Modbus reg 30273
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30275,Evaporator Approach Temperature Circuit 2,,"Temperature, Delta",,,,,,,,,,,,,,,reg 30275,,,Standard,,0,,Indicates the evaporator approach temperature for circuit 2,Indicates the evaporator approach temperature for circuit 2 · 조건: Standard · Modbus reg 30275
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30276,Discharge Superheat Compressor 1A,,"Temperature, Delta",,,,,,,,,,,,,,,reg 30276,,,Standard,,0,,Indicates the discharge superheat for compressor 1A,Indicates the discharge superheat for compressor 1A · 조건: Standard · Modbus reg 30276
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30277,Discharge Superheat Compressor 1B,,"Temperature, Delta",,,,,,,,,,,,,,,reg 30277,,,Standard,,0,,Indicates the discharge superheat for compressor 1B,Indicates the discharge superheat for compressor 1B · 조건: Standard · Modbus reg 30277
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30278,Discharge Superheat Compressor 2A,,"Temperature, Delta",,,,,,,,,,,,,,,reg 30278,,,Standard,,0,,Indicates the discharge superheat for compressor 2A,Indicates the discharge superheat for compressor 2A · 조건: Standard · Modbus reg 30278
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30279,Discharge Superheat Compressor 2B,,"Temperature, Delta",,,,,,,,,,,,,,,reg 30279,,,Standard,,0,,Indicates the discharge superheat for compressor 2B,Indicates the discharge superheat for compressor 2B · 조건: Standard · Modbus reg 30279
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30285,Evaporator Water Flow Rate,,"Flow, Fluidic",,,,,,,,,,,,,,,reg 30285,,,Evap Water Flow Measurement,,0,,Indicates the approximate evaporator water flow rate,Indicates the approximate evaporator water flow rate · 조건: Evap Water Flow Measurement · Modbus reg 30285
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30287,Evaporator Differential Water Pressure,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30287,,,Evap Water Flow Measurement Differential Pressure or Dual Pressure Sensors,,0,,Indicates the evaporator differential water pressure,Indicates the evaporator differential water pressure · 조건: Evap Water Flow Measurement Differential Pressure or Dual Pressure Sensors · Modbus reg 30287
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30289,Entering Evaporator Water Pressure,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30289,,,Evap Water Flow Measurement Dual Pressure Sensors,,0,,Indicates the evaporator entering water pressure,Indicates the evaporator entering water pressure · 조건: Evap Water Flow Measurement Dual Pressure Sensors · Modbus reg 30289
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30291,Leaving Evaporator Water Pressure,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30291,,,Evap Water Flow Measurement Dual Pressure Sensors,,0,,Indicates the evaporator leaving water pressure,Indicates the evaporator leaving water pressure · 조건: Evap Water Flow Measurement Dual Pressure Sensors · Modbus reg 30291
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30293,Power Factor,,,,,,,,,,,,,,,,,reg 30293,,,One Energy Meter Installed,,0,,Indicates the unit power factor,Indicates the unit power factor · 조건: One Energy Meter Installed · Modbus reg 30293
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30295,Current L1,,Current,,,,,,,,,,,,,,,reg 30295,,,One Energy Meter Installed,,0,,Indicates the current for line/leg 1,Indicates the current for line/leg 1 · 조건: One Energy Meter Installed · Modbus reg 30295
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30297,Current L2,,Current,,,,,,,,,,,,,,,reg 30297,,,One Energy Meter Installed,,0,,Indicates the current for line/leg 2,Indicates the current for line/leg 2 · 조건: One Energy Meter Installed · Modbus reg 30297
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30299,Current L3,,Current,,,,,,,,,,,,,,,reg 30299,,,One Energy Meter Installed,,0,,Indicates the current for line/leg 3,Indicates the current for line/leg 3 · 조건: One Energy Meter Installed · Modbus reg 30299
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30301,Average Current,,Current,,,,,,,,,,,,,,,reg 30301,,,One Energy Meter Installed,,0,,Indicates the average current reported,Indicates the average current reported · 조건: One Energy Meter Installed · Modbus reg 30301
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30303,Voltage L1-L2,,Voltage,,,,,,,,,,,,,,,reg 30303,,,One Energy Meter Installed,,0,,Indicates the voltage between line/leg L1 and L2,Indicates the voltage between line/leg L1 and L2 · 조건: One Energy Meter Installed · Modbus reg 30303
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30305,Voltage L2-L3,,Voltage,,,,,,,,,,,,,,,reg 30305,,,One Energy Meter Installed,,0,,Indicates the voltage between line/leg L2 and L3,Indicates the voltage between line/leg L2 and L3 · 조건: One Energy Meter Installed · Modbus reg 30305
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30307,Voltage L1-L3,,Voltage,,,,,,,,,,,,,,,reg 30307,,,One Energy Meter Installed,,0,,Indicates the voltage between line/leg L1 and L3,Indicates the voltage between line/leg L1 and L3 · 조건: One Energy Meter Installed · Modbus reg 30307
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30311,Average Voltage L-L,,Voltage,,,,,,,,,,,,,,,reg 30311,,,One Energy Meter Installed,,0,,"Indicates the average voltage, line-to-line","Indicates the average voltage, line-to-line · 조건: One Energy Meter Installed · Modbus reg 30311"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30313,Line Frequency,,,,,,,,,,,,,,,,,reg 30313,,,One Energy Meter Installed,,0,,Indicates the chiller line frequency,Indicates the chiller line frequency · 조건: One Energy Meter Installed · Modbus reg 30313
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30315,AFD Coolant Supply Temperature Compressor,degC,℃,,,,,,,,,,,,,,,reg 30315,,,PF755,,0,,Indicates the AFD cooling supply temperature for circuit 1,Indicates the AFD cooling supply temperature for circuit 1 · 조건: PF755 · Modbus reg 30315
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30317,AFD Coolant Supply Temperature Compressor,degC,℃,,,,,,,,,,,,,,,reg 30317,,,PF755,,0,,Indicates the AFD cooling supply temperature for circuit 2,Indicates the AFD cooling supply temperature for circuit 2 · 조건: PF755 · Modbus reg 30317
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30319,Evaporator Water Pump Speed Command,percent,Percentage,,,,,,,,,,,,,,,reg 30319,,,Evap Pump Control - Variable Speed,,0,,Indicates the evaporator water pump speed command,Indicates the evaporator water pump speed command · 조건: Evap Pump Control - Variable Speed · Modbus reg 30319
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30321,Evaporator Water Pump Speed Feedback,percent,Percentage,,,,,,,,,,,,,,,reg 30321,,,Evap Pump Control - Variable Speed,,0,,Indicates the evaporator water pump speed Feedback,Indicates the evaporator water pump speed Feedback · 조건: Evap Pump Control - Variable Speed · Modbus reg 30321
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30323,Evaporator Water Pump Speed Setpoint Active,percent,Percentage,,,,,,,,,,,,,,,reg 30323,,,Evap Pump Variable Speed Type - Direct Pump Speed Control,,0,,Indicatest the active evaporator water pump speed setpoint,Indicatest the active evaporator water pump speed setpoint · 조건: Evap Pump Variable Speed Type - Direct Pump Speed Control · Modbus reg 30323
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30325,Evaporator Water Pump Flow Rate Setpoint Ac,,"Flow, Fluidic",,,,,,,,,,,,,,,reg 30325,,,Evap Pump Variable Speed Type - Water Flow Control,,0,,Indicatest the active evaporator water pump flow rate setpoint,Indicatest the active evaporator water pump flow rate setpoint · 조건: Evap Pump Variable Speed Type - Water Flow Control · Modbus reg 30325
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30327,Free Cooling Dedicated Fans Airflow,percent,Percentage,,,,,,,,,,,,,,,reg 30327,,,Free Cooling Dedicated Fans,,0,,Indicates the free cooling dedicated fan air flow,Indicates the free cooling dedicated fan air flow · 조건: Free Cooling Dedicated Fans · Modbus reg 30327
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30329,Drive Heat Sink Temperature Compressor 1A,degC,℃,,,,,,,,,,,,,,,reg 30329,,,TR200,,0,,Indicates the heatsink temperature for the circuit 1A AFD,Indicates the heatsink temperature for the circuit 1A AFD · 조건: TR200 · Modbus reg 30329
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30331,Drive Heat Sink Temperature Compressor 2A,degC,℃,,,,,,,,,,,,,,,reg 30331,,,TR200,,0,,Indicates the heatsink temperature for the circuit 2A AFD,Indicates the heatsink temperature for the circuit 2A AFD · 조건: TR200 · Modbus reg 30331
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30333,Compressor 1A Speed Status,percent,Percentage,,,,,,,,,,,,,,,reg 30333,,,PF755 TR200,,0,,Indicates the percent speed status for compressor 1A,Indicates the percent speed status for compressor 1A · 조건: PF755 TR200 · Modbus reg 30333
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30335,Compressor 2A Speed Status,percent,Percentage,,,,,,,,,,,,,,,reg 30335,,,PF755 TR200,,0,,Indicates the percent speed status for compressor 2A,Indicates the percent speed status for compressor 2A · 조건: PF755 TR200 · Modbus reg 30335
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30337,Calculated Chiller Capacity,,"Power, Cooling",,,,,,,,,,,,,,,reg 30337,,,Standard,,0,,Indicates the calculated chiller capacity,Indicates the calculated chiller capacity · 조건: Standard · Modbus reg 30337
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30339,Free Cooling Target Offset,,"Temperature, Delta",,,,,,,,,,,,,,,reg 30339,,,Free Cooling,,0,,Indicates the free cooling target offset,Indicates the free cooling target offset · 조건: Free Cooling · Modbus reg 30339
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30341,Free Cooling Valve Position Status,percent,Percentage,,,,,,,,,,,,,,,reg 30341,,,Free Cooling,,0,,Indicates the free cooling valve percent open position,Indicates the free cooling valve percent open position · 조건: Free Cooling · Modbus reg 30341
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30343,Active Demand Limit Setpoint,percent,Percentage,,,,,,,,,,,,,,,reg 30343,,,Ice Building,,0,,Indicates the demand limit setpoint value actively being used by the chiller when ice building is installed,Indicates the demand limit setpoint value actively being used by the chiller when ice building is installed · 조건: Ice Building · Modbus reg 30343
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30345,Evaporator Refrigerant Absolute Pressure Circu,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30345,,,Standard,,0,,Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1,Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard · Modbus reg 30345
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30347,Condenser Refrigerant Absolute Pressure Circu,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30347,,,Standard,,0,,Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1,Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard · Modbus reg 30347
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30349,Evaporator Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30349,,,Standard,,0,,Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 2,Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 2 · 조건: Standard · Modbus reg 30349
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30351,Condenser Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30351,,,Standard,,0,,Indicates the current absolute pressure of the refrigerant in the condenser on circuit 2,Indicates the current absolute pressure of the refrigerant in the condenser on circuit 2 · 조건: Standard · Modbus reg 30351
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30353,High Side Oil Absolute Pressure - Compressor,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30353,,,Standard,,0,,Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A,Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard · Modbus reg 30353
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30355,High Side Oil Absolute Pressure - Compressor,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30355,,,Standard,,0,,Indicates the absolute pressure of the oil on the high pressure side of Compressor 2A,Indicates the absolute pressure of the oil on the high pressure side of Compressor 2A · 조건: Standard · Modbus reg 30355
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30357,High Side Oil Absolute Pressure - Compressor,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30357,,,Standard,,0,,Indicates the absolute pressure of the oil on the high pressure side of Compressor 1B,Indicates the absolute pressure of the oil on the high pressure side of Compressor 1B · 조건: Standard · Modbus reg 30357
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30359,High Side Oil Absolute Pressure - Compressor,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30359,,,Standard,,0,,Indicates the absolute pressure of the oil on the high pressure side of Compressor 2B,Indicates the absolute pressure of the oil on the high pressure side of Compressor 2B · 조건: Standard · Modbus reg 30359
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30361,Entering Evaporator Water Absolute Pressure,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30361,,,Evap Water Flow Measurement Dual Pressure Sensors,,0,,Indicates the absolute pressure of the entering evaporator water,Indicates the absolute pressure of the entering evaporator water · 조건: Evap Water Flow Measurement Dual Pressure Sensors · Modbus reg 30361
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,30363,Leaving Evaporator Water Absolute Pressure,,"Pressure, Fluidic",,,,,,,,,,,,,,,reg 30363,,,Evap Water Flow Measurement Dual Pressure Sensors,,0,,Indicates the absolute pressure of the leaving evaporator water,Indicates the absolute pressure of the leaving evaporator water · 조건: Evap Water Flow Measurement Dual Pressure Sensors · Modbus reg 30363
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33011,Run Enable,,,,,,,,,,,,,,,,,reg 33011,,,Standard,,0,,Indicates that chiller is available to run or is currently running,Indicates that chiller is available to run or is currently running · 조건: Standard · Modbus reg 33011
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33012,Local Setpoint Control,,,,,,,,,,,,,,,,,reg 33012,,,Standard,,0,,"Indicates the which setpoint is used for control purposes, Remote (BAS) or Local","Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 조건: Standard · Modbus reg 33012"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33013,Limit Mode Relay Status,,,,,,,,,,,,,,,,,reg 33013,,,Standard,,0,,Indicates the status of the chiller limit relay,Indicates the status of the chiller limit relay · 조건: Standard · Modbus reg 33013
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33014,Chiller Running State,,,,,,,,,,,,,,,,,reg 33014,,,Standard,,0,,Indicates whether the chiller is on (currently doing either cooling) or is considered off (not currently doing cooling),Indicates whether the chiller is on (currently doing either cooling) or is considered off (not currently doing cooling) · 조건: Standard · Modbus reg 33014
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33015,Maximum Capacity,,,,,,,,,,,,,,,,,reg 33015,,,Standard,,0,,Indicates the status of the maximum capacity relay,Indicates the status of the maximum capacity relay · 조건: Standard · Modbus reg 33015
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33017,Manual Override Exists,,,,,,,,,,,,,,,,,reg 33017,,,Standard,,0,,Indicated a manual override is present,Indicated a manual override is present · 조건: Standard · Modbus reg 33017
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33018,Compressor 1A Status,,,,,,,,,,,,,,,,,reg 33018,,,Standard,,0,,Indicates running state of Compressor 1A,Indicates running state of Compressor 1A · 조건: Standard · Modbus reg 33018
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33019,Compressor 2A Status,,,,,,,,,,,,,,,,,reg 33019,,,Standard,,0,,Indicates running state of Compressor 2A,Indicates running state of Compressor 2A · 조건: Standard · Modbus reg 33019
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33020,Emergency Stop,,,,,,,,,,,,,,,,,reg 33020,,,Standard,,0,,Indicates the status of the emergency stop function of the chiller,Indicates the status of the emergency stop function of the chiller · 조건: Standard · Modbus reg 33020
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33021,Evaporator Water Pump Request,,,,,,,,,,,,,,,,,reg 33021,,,Standard,,0,,Indicates a request from the chiller to turn on the Evaporator Water Pump,Indicates a request from the chiller to turn on the Evaporator Water Pump · 조건: Standard · Modbus reg 33021
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33022,Evaporator Water Flow Status,,,,,,,,,,,,,,,,,reg 33022,,,Standard,,0,,Indicates the flow of water through evaporator,Indicates the flow of water through evaporator · 조건: Standard · Modbus reg 33022
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33023,Compressor 1B Status,,,,,,,,,,,,,,,,,reg 33023,,,Standard,,0,,Indicates running state of Compressor 1B,Indicates running state of Compressor 1B · 조건: Standard · Modbus reg 33023
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33024,Compressor 2B Status,,,,,,,,,,,,,,,,,reg 33024,,,Standard,,0,,Indicates running state of Compressor 2B,Indicates running state of Compressor 2B · 조건: Standard · Modbus reg 33024
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33025,Free Cooling Active,,,,,,,,,,,,,,,,,reg 33025,,,Free Cooling,,0,,Indicated the free cooling mode is active,Indicated the free cooling mode is active · 조건: Free Cooling · Modbus reg 33025
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33027,Diagnostic Present,,,,,,,,,,,,,,,,,reg 33027,,,Standard,,0,,Indicates whether diagnostic present,Indicates whether diagnostic present · 조건: Standard · Modbus reg 33027
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33028,Diagnostic Shutdown Present,,,,,,,,,,,,,,,,,reg 33028,,,Standard,,0,,Indicates chiller is shut down due to diagnostics,Indicates chiller is shut down due to diagnostics · 조건: Standard · Modbus reg 33028
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33029,Diagnostic: Manual Reset Required,,,,,,,,,,,,,,,,,reg 33029,,,Standard,,0,,Indicates when a diagnostic exists that requires manual reset,Indicates when a diagnostic exists that requires manual reset · 조건: Standard · Modbus reg 33029
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33030,Diagnostic: Local Manual Reset Required,,,,,,,,,,,,,,,,,reg 33030,,,Standard,,0,,Indicates when a diagnostic exists that requires manual reset [Local only],Indicates when a diagnostic exists that requires manual reset [Local only] · 조건: Standard · Modbus reg 33030
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33031,Diagnostic Present: Information,,,,,,,,,,,,,,,,,reg 33031,,,Standard,,0,,Indicates whether diagnostic present with Information Category,Indicates whether diagnostic present with Information Category · 조건: Standard · Modbus reg 33031
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33032,Diagnostic Present: Advisory,,,,,,,,,,,,,,,,,reg 33032,,,Standard,,0,,Indicates whether diagnostic present with Warning Category,Indicates whether diagnostic present with Warning Category · 조건: Standard · Modbus reg 33032
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33033,Diagnostic Present: Critical,,,,,,,,,,,,,,,,,reg 33033,,,Standard,,0,,Indicates whether diagnostic present with Critical Category,Indicates whether diagnostic present with Critical Category · 조건: Standard · Modbus reg 33033
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33034,Diagnostic Present: Service Required,,,,,,,,,,,,,,,,,reg 33034,,,Standard,,0,,Indicates whether diagnostic present with Service Required Category,Indicates whether diagnostic present with Service Required Category · 조건: Standard · Modbus reg 33034
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33035,External Auto Stop Input Status,,,,,,,,,,,,,,,,,reg 33035,,,Standard,,0,,Indicates the status of the externally-wired auto/stop input,Indicates the status of the externally-wired auto/stop input · 조건: Standard · Modbus reg 33035
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33036,Front Panel Auto Stop,,,,,,,,,,,,,,,,,reg 33036,,,Standard,,0,,Indicates the auto/stop status of the Front Panel,Indicates the auto/stop status of the Front Panel · 조건: Standard · Modbus reg 33036
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33037,Noise Reduction Request Active,,,,,,,,,,,,,,,,,reg 33037,,,Low Noise,,0,,Indicates wherther Noise Reduction active,Indicates wherther Noise Reduction active · 조건: Low Noise · Modbus reg 33037
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33038,Circuit 1 Lockout Front Panel,,,,,,,,,,,,,,,,,reg 33038,,,Standard,,0,,Indicates the lockout state of Circuit 1 Comprosser from Front Panel,Indicates the lockout state of Circuit 1 Comprosser from Front Panel · 조건: Standard · Modbus reg 33038
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33039,Circuit 2 Lockout Front Panel,,,,,,,,,,,,,,,,,reg 33039,,,Standard,,0,,Indicates the lockout state of Circuit 2 Comprosser from Front Panel,Indicates the lockout state of Circuit 2 Comprosser from Front Panel · 조건: Standard · Modbus reg 33039
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33040,Circuit 1 Lockout External,,,,,,,,,,,,,,,,,reg 33040,,,Standard,,0,,Indicates the lockout state of Circuit 1 Comprosser from External,Indicates the lockout state of Circuit 1 Comprosser from External · 조건: Standard · Modbus reg 33040
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33041,Circuit 2 Lockout External,,,,,,,,,,,,,,,,,reg 33041,,,Standard,,0,,Indicates the lockout state of Circuit 2 Comprosser from External,Indicates the lockout state of Circuit 2 Comprosser from External · 조건: Standard · Modbus reg 33041
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33042,Circuit 1 Lockout Active,,,,,,,,,,,,,,,,,reg 33042,,,Standard,,0,,Indicates the lockout state of Circuit 1,Indicates the lockout state of Circuit 1 · 조건: Standard · Modbus reg 33042
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33043,Circuit 2 Lockout Active,,,,,,,,,,,,,,,,,reg 33043,,,Standard,,0,,Indicates the lockout state of Circuit 2,Indicates the lockout state of Circuit 2 · 조건: Standard · Modbus reg 33043
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33044,Circuit 1 Available,,,,,,,,,,,,,,,,,reg 33044,,,Standard,,0,,Indicates if circuit 1 is available to start,Indicates if circuit 1 is available to start · 조건: Standard · Modbus reg 33044
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33045,Circuit 2 Available,,,,,,,,,,,,,,,,,reg 33045,,,Standard,,0,,Indicates if circuit 2 is available to start,Indicates if circuit 2 is available to start · 조건: Standard · Modbus reg 33045
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33046,Oil Sensor Circuit 1,,,,,,,,,,,,,,,,,reg 33046,,,Standard,,0,,Indicates the status of the circuit 1 oil sensor,Indicates the status of the circuit 1 oil sensor · 조건: Standard · Modbus reg 33046
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33047,Oil Sensor Circuit 2,,,,,,,,,,,,,,,,,reg 33047,,,Standard,,0,,Indicates the status of the circuit 2 oil sensor,Indicates the status of the circuit 2 oil sensor · 조건: Standard · Modbus reg 33047
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33048,Evaporator Water Pump 1 Inverter Running Status,,,,,,,,,,,,,,,,,reg 33048,,,Evap Pump Control Variable Speed,,0,,Indicates the running status of the evaporator water pump 1 inverter,Indicates the running status of the evaporator water pump 1 inverter · 조건: Evap Pump Control Variable Speed · Modbus reg 33048
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33049,Evaporator Water Pump 1 Fault Status,,,,,,,,,,,,,,,,,reg 33049,,,Evap Pump Control Variable Speed,,0,,Indicates the fault status of the evaporator water pump 1 inverter,Indicates the fault status of the evaporator water pump 1 inverter · 조건: Evap Pump Control Variable Speed · Modbus reg 33049
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33050,Compressor 1B Lockout Active,,,,,,,,,,,,,,,,,reg 33050,,,Standard,,0,,Indicates the lockout state of Compressor 1B,Indicates the lockout state of Compressor 1B · 조건: Standard · Modbus reg 33050
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33051,Compressor 2B Lockout Active,,,,,,,,,,,,,,,,,reg 33051,,,Standard,,0,,Indicates the lockout state of Compressor 2B,Indicates the lockout state of Compressor 2B · 조건: Standard · Modbus reg 33051
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,33052,Free Cooling Front Panel Command Status,,,,,,,,,,,,,,,,,reg 33052,,,Free Cooling,,0,,Indicates the status of the front panel free cooling command,Indicates the status of the front panel free cooling command · 조건: Free Cooling · Modbus reg 33052
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34001,Diagnostic: AFD 1A Bus Over Voltage,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34002,Diagnostic: AFD 1A Bus Under Voltage,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34003,Diagnostic: AFD 1A Comm Loss: Main Processor,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34004,Diagnostic: AFD 1A Customized Protection Fault,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34005,Diagnostic: AFD 1A Gate Kill Active,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34006,Diagnostic: AFD 1A General Failure (PF755),,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34007,Diagnostic: AFD 1A General Failure (TR200),,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34008,Diagnostic: AFD 1A Ground Fault,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34009,Diagnostic: AFD 1A Input Phase Loss,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34010,Diagnostic: AFD 1A Input Transf or Filter Over Temp,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34011,Diagnostic: AFD 1A Loss Of Motor Control,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34012,Diagnostic: AFD 1A Low Rotor Flux Feedback,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34013,Diagnostic: AFD 1A Motor Current Overload,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34014,Diagnostic: AFD 1A Motor Fault,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34015,Diagnostic: AFD 1A Motor Shorted,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34016,Diagnostic: AFD 1A Over Temperature,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34017,Diagnostic: AFD 1A Precharge Fault,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34018,Diagnostic: AFD 2A Bus Over Voltage,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34019,Diagnostic: AFD 2A Bus Under Voltage,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34020,Diagnostic: AFD 2A Comm Loss: Main Processor,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34021,Diagnostic: AFD 2A Customized Protection Fault,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34022,Diagnostic: AFD 2A Gate Kill Active,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34023,Diagnostic: AFD 2A General Failure (PF755),,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34024,Diagnostic: AFD 2A General Failure (TR200),,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34025,Diagnostic: AFD 2A Ground Fault,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34026,Diagnostic: AFD 2A Input Phase Loss,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34027,Diagnostic: AFD 2A Input Transf or Filter Over Temp,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34028,Diagnostic: AFD 2A Loss Of Motor Control,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34029,Diagnostic: AFD 2A Low Rotor Flux Feedback,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34030,Diagnostic: AFD 2A Motor Current Overload,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34031,Diagnostic: AFD 2A Motor Fault,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34032,Diagnostic: AFD 2A Motor Shorted,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34033,Diagnostic: AFD 2A Over Temperature,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34034,Diagnostic: AFD 2A Precharge Fault,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34035,Diagnostic: AFD Bus Over Voltage - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34036,Diagnostic: AFD Bus Over Voltage - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34037,Diagnostic: AFD Bus Under Voltage - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34038,Diagnostic: AFD Bus Under Voltage - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34039,Diagnostic: AFD Comm Loss – 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34040,Diagnostic: AFD Comm Loss – 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34041,Diagnostic: AFD Comm Loss: Main Processor - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34042,Diagnostic: AFD Comm Loss: Main Processor - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34043,Diagnostic: AFD Failure to Arm or Start - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34044,Diagnostic: AFD Failure to Arm or Start - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34045,Diagnostic: AFD Fault Mains - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34046,Diagnostic: AFD Fault Mains - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34047,Diagnostic: AFD General Fault - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34048,Diagnostic: AFD General Fault - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34049,Diagnostic: AFD Ground Fault - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34050,Diagnostic: AFD Ground Fault - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34051,Diagnostic: AFD Harmonic Filter Over Temperature - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34052,Diagnostic: AFD Harmonic Filter Over Temperature - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
