modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34053,Diagnostic: AFD High Pressure Cutout - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34054,Diagnostic: AFD High Pressure Cutout - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34055,Diagnostic: AFD High Torque - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34056,Diagnostic: AFD High Torque - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34057,Diagnostic: AFD Initialized - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34058,Diagnostic: AFD Initialized - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34059,Diagnostic: AFD Internal Fault - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34060,Diagnostic: AFD Internal Fault - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34061,Diagnostic: AFD Interrupt Failure - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34062,Diagnostic: AFD Interrupt Failure - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34063,Diagnostic: AFD Interrupt Failure - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34064,Diagnostic: AFD Interrupt Failure - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34065,Diagnostic: AFD Inverter Heatsink Over Temperature - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34066,Diagnostic: AFD Inverter Heatsink Over Temperature - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34067,Diagnostic: AFD Locked Rotor - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34068,Diagnostic: AFD Locked Rotor - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34069,Diagnostic: AFD Mains Phase Loss - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34070,Diagnostic: AFD Mains Phase Loss - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34071,Diagnostic: AFD Missing Motor - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34072,Diagnostic: AFD Missing Motor - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34074,Diagnostic: AFD Motor Current Overload - 1A (TR200),,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34075,Diagnostic: AFD Motor Current Overload - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34077,Diagnostic: AFD Motor Current Overload - 2A (TR200),,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34078,Diagnostic: AFD Motor Current Overload - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34079,Diagnostic: AFD Motor Fault - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34080,Diagnostic: AFD Motor Fault - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34081,Diagnostic: AFD New Spare Parts - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34082,Diagnostic: AFD New Spare Parts - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34083,Diagnostic: AFD Option Configuration Change - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34084,Diagnostic: AFD Option Configuration Change - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34085,Diagnostic: AFD Output Phase U Loss - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34086,Diagnostic: AFD Output Phase U Loss - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34087,Diagnostic: AFD Output Phase V Loss - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34088,Diagnostic: AFD Output Phase V Loss - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34089,Diagnostic: AFD Output Phase W Loss - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34090,Diagnostic: AFD Output Phase W Loss - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34091,Diagnostic: AFD Over Temperature - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34092,Diagnostic: AFD Over Temperature - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34093,Diagnostic: AFD Short Circuit - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34094,Diagnostic: AFD Short Circuit - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34095,Diagnostic: AFD Unexpected Shutdown - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34096,Diagnostic: AFD Unexpected Shutdown - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34097,Diagnostic: Check Clock,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34098,Diagnostic: Chiller Service Recommended,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34099,Comm Loss: %RLA Indication Output(Vdc),,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34100,Comm Loss: AFD Fault Input 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34101,Comm Loss: AFD Fault Input 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34102,Comm Loss: AFD Fault Input 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34103,Comm Loss: AFD Fault Input 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34104,Comm Loss: Auxiliary Setpoint Command,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34105,Comm Loss: Cond Fan Enbl Shared Ckt 1&2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34106,Comm Loss: Cond Rfgt Tank Valve Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34107,Comm Loss: Cond Rfgt Tank Valve Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34108,Comm Loss: Condenser Fan Enable Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34109,Comm Loss: Condenser Fan Enable Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34110,Comm Loss: Condenser Rfgt Pressure Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34111,Comm Loss: Condenser Rfgt Pressure Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34112,Comm Loss: Cprsr Disch Rfgt Temp - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34113,Comm Loss: Cprsr Disch Rfgt Temp - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34114,Comm Loss: Cprsr Disch Rfgt Temp - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34115,Comm Loss: Cprsr Disch Rfgt Temp - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34116,Comm Loss: Drive Cooling Bypass Valve 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34117,Comm Loss: Drive Cooling Bypass Valve 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34118,Comm Loss: Drive Cooling Supply Temp 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34119,Comm Loss: Drive Cooling Supply Temp 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34120,Comm Loss: Economizer Disch Press - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34121,Comm Loss: Economizer Disch Press - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34122,Comm Loss: Economizer Disch Press - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34123,Comm Loss: Economizer Disch Press - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34124,Comm Loss: Economizer Disch Temp - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34125,Comm Loss: Economizer Disch Temp - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34126,Comm Loss: Economizer Disch Temp - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34127,Comm Loss: Economizer Disch Temp - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34128,Comm Loss: Economizer Valve - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34129,Comm Loss: Economizer Valve - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34130,Comm Loss: Economizer Valve - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34131,Comm Loss: Economizer Valve - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34132,Comm Loss: Electronic Expansion Valve 1 Compressor 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34133,Comm Loss: Electronic Expansion Valve 1 Compressor 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34134,Comm Loss: Electronic Expansion Valve 2 Compressor 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34135,Comm Loss: Electronic Expansion Valve 2 Compressor 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34136,Comm Loss: Emergency Stop Feedback Input,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34137,Comm Loss: Energy Meter 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34138,Comm Loss: Energy Meter 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34139,Comm Loss: Evap Diff Water Pressure,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34140,Comm Loss: Evap Entering Water Temp,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34141,Comm Loss: Evap Iso Valve Close Switch Compressor 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34142,Comm Loss: Evap Iso Valve Close Switch Compressor 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34143,Comm Loss: Evap Iso Valve Open Switch Compressor 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34144,Comm Loss: Evap Iso Valve Open Switch Compressor 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34145,Comm Loss: Evap Isolation Valve Relay Compressor 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34146,Comm Loss: Evap Isolation Valve Relay Compressor 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34147,Comm Loss: Evap Leaving Water Temp,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34148,Comm Loss: Evap Pump Inv1 Fault Input,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34149,Comm Loss: Evap Pump Inv1 Run Command,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34150,Comm Loss: Evap Rfgt Pool Temp Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34151,Comm Loss: Evap Rfgt Pool Temp Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34152,Comm Loss: Evap Water Pump Inv Freq Input,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34153,Comm Loss: Evaporator Entering Water Pressure,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34154,Comm Loss: Evaporator Leaving Water Pressure,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34155,Comm Loss: Evaporator Oil Return Purge Valve - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34156,Comm Loss: Evaporator Oil Return Purge Valve - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34157,Comm Loss: Evaporator Pump 1 Fault Input,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34158,Comm Loss: Evaporator Pump 2 Fault Input,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34159,Comm Loss: Evaporator Pump Fault Input,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34160,Comm Loss: Evaporator Pump Inverter Running Status,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34161,Comm Loss: Evaporator Pump Speed Command,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34162,Comm Loss: Evaporator Pump Speed Feedback,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34163,Comm Loss: Evaporator Water Flow Switch,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34164,Comm Loss: Evaporator Water Pump 1 Relay,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34165,Comm Loss: Evaporator Water Pump 2 Relay,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34166,Comm Loss: Evaporator Water Pump Relay,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34167,Comm Loss: Ext Chilled Water Setpoint,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34168,Comm Loss: Ext Demand Limit Setpoint,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34169,Comm Loss: Ext Noise Reduction Request,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34170,Comm Loss: External Auto/Stop,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34171,Comm Loss: External Ckt Lockout Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34172,Comm Loss: External Ckt Lockout Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34173,Comm Loss: External Heat Recovery Command,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34174,Comm Loss: External Heat Recovery Setpoint,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34175,Comm Loss: External Ice Building Command,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34176,Comm Loss: Fan Board 1 Relay 1 Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34177,Comm Loss: Fan Board 1 Relay 1 Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34178,Comm Loss: Fan Board 1 Relay 2 Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34179,Comm Loss: Fan Board 1 Relay 2 Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34180,Comm Loss: Fan Board 1 Relay 3 Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34181,Comm Loss: Fan Board 1 Relay 3 Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34182,Comm Loss: Fan Board 1 Relay 4 Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34183,Comm Loss: Fan Board 1 Relay 4 Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34184,Comm Loss: Fan Board 2 Relay 1 Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34185,Comm Loss: Fan Board 2 Relay 1 Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34186,Comm Loss: Fan Board 2 Relay 2 Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34187,Comm Loss: Fan Board 2 Relay 2 Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34188,Comm Loss: Fan Board 2 Relay 3 Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34189,Comm Loss: Fan Board 2 Relay 3 Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34190,Comm Loss: Fan Board 2 Relay 4 Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34191,Comm Loss: Fan Board 2 Relay 4 Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34192,"Comm Loss: Fan Inv Spd Cmd, Shrd Circuit 1 & 2",,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34193,Comm Loss: Fan Inverter Fault Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34194,Comm Loss: Fan Inverter Fault Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34195,Comm Loss: Fan Inverter Speed Command Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34196,Comm Loss: Fan Inverter Speed Command Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34197,Comm Loss: FC Entering Glycol Temp,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34198,Comm Loss: FC Entering Water Temp,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34199,Comm Loss: FC Leaving Glycol Temp,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34200,Comm Loss: Free Cooling Bypass Valve,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34201,Comm Loss: Free Cooling Dedicated Fan Enable,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34202,Comm Loss: Free Cooling Dedicated Fan Inverter Fault,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34203,Comm Loss: Free Cooling Dedicated Fan Inverter Speed Command,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34204,Comm Loss: Free Cooling Glycol Flow Switch,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34205,Comm Loss: Free Cooling Glycol Pressure,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34206,Comm Loss: Free Cooling Glycol Pump Fault,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34207,Comm Loss: Free Cooling Pump,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34208,Comm Loss: Free Cooling Valve,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34209,Comm Loss: Heat Recovery Mode Valve Command - Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34210,Comm Loss: Heat Recovery Mode Valve Command - Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34211,Comm Loss: Heat Recovery Water Flow Cmd,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34212,Comm Loss: Heat Recovery Water Pump Relay,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34213,Comm Loss: Heat Recovery Water Flow Switch,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34214,Comm Loss: High Pressure Cutout Sw - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34215,Comm Loss: High Pressure Cutout Sw - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34216,Comm Loss: High Pressure Cutout Sw - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34217,Comm Loss: High Pressure Cutout Sw - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34218,Comm Loss: Hot Gas Oil Return Valve - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34219,Comm Loss: Hot Gas Oil Return Valve - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34220,Comm Loss: HR Entering Water Temp Sensor,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34221,Comm Loss: HR Leaving Water Temp Sensor,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34222,Comm Loss: Liquid Line Pressure Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34223,Comm Loss: Liquid Line Pressure Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34224,Comm Loss: Liquid Line Temperature Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34225,Comm Loss: Liquid Line Temperature Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34226,Comm Loss: Motor Winding Tstat Cprsr1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34227,Comm Loss: Motor Winding Tstat Cprsr2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34228,Comm Loss: Off-cycle Freeze Prot Relay,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34229,Comm Loss: Oil Loss Level Sensor Input Circuit 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34230,Comm Loss: Oil Loss Level Sensor Input Circuit 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34231,Comm Loss: Oil Pressure - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34232,Comm Loss: Oil Pressure - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34233,Comm Loss: Oil Pressure - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34234,Comm Loss: Oil Pressure - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34235,Comm Loss: Oil Return Solenoid Valve - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34236,Comm Loss: Oil Return Solenoid Valve - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34237,Comm Loss: Oil Return Valve - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34238,Comm Loss: Oil Return Valve - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34239,Comm Loss: Oil Supply Temperature,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34240,Comm Loss: Oil Supply Temperature,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34241,Comm Loss: Oil Temperature - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34242,Comm Loss: Oil Temperature - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34243,Comm Loss: Oil Temperature - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34244,Comm Loss: Oil Temperature - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34245,Comm Loss: Outdoor Air Temperature,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34246,Comm Loss: Programmable Relay Board 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34247,Comm Loss: Programmable Relay Board 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34248,Comm Loss: Slide Valve Load - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34249,Comm Loss: Slide Valve Load - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34250,Comm Loss: Slide Valve Load - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34251,Comm Loss: Slide Valve Load - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34252,Comm Loss: Slide Valve Unload - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34253,Comm Loss: Slide Valve Unload - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34254,Comm Loss: Slide Valve Unload - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34255,Comm Loss: Slide Valve Unload - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34256,Comm Loss: Starter 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34257,Comm Loss: Starter 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34258,Comm Loss: Starter 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34259,Comm Loss: Starter 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34260,Comm Loss: Step Load - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34261,Comm Loss: Step Load - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34262,Comm Loss: Step Load - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34263,Comm Loss: Step Load - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
