modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34467,Diagnostic: Restart Inhibit Invoked - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34468,Diagnostic: Restart Inhibit Invoked - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34469,Diagnostic: Restart Inhibit Invoked - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34470,Diagnostic: Severe Current Imbalance - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34471,Diagnostic: Severe Current Imbalance - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34472,Diagnostic: Severe Current Imbalance - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34473,Diagnostic: Severe Current Imbalance - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34474,Diagnostic: Software Error 1001: Call Trane Service,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34475,Diagnostic: Software Error 1002: Call Trane Service,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34476,Diagnostic: Software Error 1003: Call Trane Service,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34477,Diagnostic: Starter Comm Loss: Main Processor - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34478,Diagnostic: Starter Comm Loss: Main Processor - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34479,Diagnostic: Starter Comm Loss: Main Processor - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34480,Diagnostic: Starter Comm Loss: Main Processor - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34481,Diagnostic: Starter Contactor Interrupt Failure - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34482,Diagnostic: Starter Contactor Interrupt Failure - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34483,Diagnostic: Starter Contactor Interrupt Failure - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34484,Diagnostic: Starter Contactor Interrupt Failure - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34485,Diagnostic: Starter Did Not Fully Accelerate,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34486,Diagnostic: Starter Did Not Transition - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34487,Diagnostic: Starter Did Not Transition - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34488,Diagnostic: Starter Did Not Transition - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34489,Diagnostic: Starter Did Not Fully Accelerate Compressor 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34490,Diagnostic: Starter Did Not Transition - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34491,Diagnostic: Starter Dry Run Test - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34492,Diagnostic: Starter Dry Run Test - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34493,Diagnostic: Starter Dry Run Test - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34494,Diagnostic: Starter Dry Run Test - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34495,Diagnostic: Starter Failed to Arm/Start - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34496,Diagnostic: Starter Failed to Arm/Start - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34497,Diagnostic: Starter Failed to Arm/Start - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34498,Diagnostic: Starter Failed to Arm/Start - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34499,Diagnostic: Starter Fault Type I - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34500,Diagnostic: Starter Fault Type I - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34501,Diagnostic: Starter Fault Type I - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34502,Diagnostic: Starter Fault Type I - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34503,Diagnostic: Starter Fault Type II - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34504,Diagnostic: Starter Fault Type II - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34505,Diagnostic: Starter Fault Type II - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34506,Diagnostic: Starter Fault Type II - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34507,Diagnostic: Starter Fault Type III - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34508,Diagnostic: Starter Fault Type III - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34509,Diagnostic: Starter Fault Type III - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34510,Diagnostic: Starter Fault Type III - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34511,Diagnostic: Starter Module Memory Error Type 1 - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34512,Diagnostic: Starter Module Memory Error Type 1 - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34513,Diagnostic: Starter Module Memory Error Type 1 - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34514,Diagnostic: Starter Module Memory Error Type 1 - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34515,Diagnostic: Starter Module Memory Error Type 2 - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34516,Diagnostic: Starter Module Memory Error Type 2 - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34517,Diagnostic: Starter Module Memory Error Type 2 - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34518,Diagnostic: Starter Module Memory Error Type 2 - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34519,Diagnostic: Starts/Hours Modified 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34520,Diagnostic: Starts/Hours Modified 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34521,Diagnostic: Starts/Hours Modified 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34522,Diagnostic: Starts/Hours Modified 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34523,Diagnostic: Suction Refrigerant Pressure Sensor - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34524,Diagnostic: Suction Refrigerant Pressure Sensor - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34525,Diagnostic: Suction Refrigerant Pressure Sensor - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34526,Diagnostic: Suction Refrigerant Pressure Sensor - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34527,Diagnostic: Transition Complete Input Opened - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34528,Diagnostic: Transition Complete Input Opened - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34529,Diagnostic: Transition Complete Input Opened - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34530,Diagnostic: Transition Complete Input Opened - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34531,Diagnostic: Transition Complete Input Shorted - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34532,Diagnostic: Transition Complete Input Shorted - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34533,Diagnostic: Transition Complete Input Shorted - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34534,Diagnostic: Transition Complete Input Shorted - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34535,Diagnostic: Under Voltage,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34536,Diagnostic: Unexpected Starter Shutdown - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34537,Diagnostic: Unexpected Starter Shutdown - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34538,Diagnostic: Unexpected Starter Shutdown - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34539,Diagnostic: Unexpected Starter Shutdown - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34540,Diagnostic: Very Low Evap Rfgt Pressure - 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34541,Diagnostic: Very Low Evap Rfgt Pressure - 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34542,Diagnostic: Very Low Evap Rfgt Pressure - 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34543,Diagnostic: Very Low Evap Rfgt Pressure - 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34544,Diagnostic: Write Command Failure Energy Meter 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34545,Diagnostic: Write Command Failure Energy Meter 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,34546,Comm Loss: Ice Building Status Relay,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,40011,Chilled Water Setpoint,degC,℃,,,,,,,,,,,,,,,reg 40011,,,Standard,,0,,"The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes","The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard · Modbus reg 40011"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,40013,Demand Limit Setpoint,percent,Percentage,,,,,,,,,,,,,,,reg 40013,,,Standard,,0,,"The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes","The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard · Modbus reg 40013"
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,40015,Evaporator Water Pump Flow Rate Setpoint BA,,"Flow, Fluidic",,,,,,,,,,,,,,,reg 40015,,,Evap Variable Speed Pump Control - Water Flow Control,,0,,The value is normally provided by the BAS to send the evaporator water flow S rate setpoint,The value is normally provided by the BAS to send the evaporator water flow S rate setpoint · 조건: Evap Variable Speed Pump Control - Water Flow Control · Modbus reg 40015
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,40017,Evaporator Water Pump Speed Setpoint BAS,percent,Percentage,,,,,,,,,,,,,,,reg 40017,,,Evap Variable Speed Pump Control - Direct Pump Speed Control,,0,,The value is normally provided by the BAS to send the evaporator water pump percent speed setpoint,The value is normally provided by the BAS to send the evaporator water pump percent speed setpoint · 조건: Evap Variable Speed Pump Control - Direct Pump Speed Control · Modbus reg 40017
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,42011,Chiller Mode Command BAS,,,BAS-PTS021A-EN_11152024.pdf,81,,,,,,,,,,,,,reg 42011,,,Standard,,4,,Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling,Normally used by the BMS to command the chiller Mode · 조건: Standard · Modbus reg 42011 · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,43011,Reset Diagnostic,,,,,,,,,,,,,,,,,,,,Standard,,2,,BAS Diagnostic Reset · 0 = Normal 1 = Reset,BAS Diagnostic Reset · 0 = Normal 1 = Reset · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,43012,Noise Reduction Request BAS,,,,,,,,,,,,,,,,,,,,Low Noise,,2,,BAS Noise Reduction Command · 0 = Normal 1 = Reduce Noise,BAS Noise Reduction Command · 0 = Normal 1 = Reduce Noise · 조건: Low Noise
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,43013,Circuit 1 Lockout BAS,,,,,,,,,,,,,,,,,,,,Standard,,2,,BAS Circuit 1 Lockout · 0 = Normal 1 = Locked Out,BAS Circuit 1 Lockout · 0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,43014,Circuit 2 Lockout BAS,,,,,,,,,,,,,,,,,,,,Standard,,2,,BAS Circuit 2 Lockout · 0 = Normal 1 = Locked Out,BAS Circuit 2 Lockout · 0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,43018,Energy Consumption Reset,,,,,,,,,,,,,,,,,,,,Power Monitor,,2,,Energy Consumption Reset · 0 = Accumulating 1 = Reset,Energy Consumption Reset · 0 = Accumulating 1 = Reset · 조건: Power Monitor
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,43019,Chiller Auto Stop Command BAS,,,,,,,,,,,,,,,,,,,,Standard,,2,,BAS Chiller Auto Stop Command · 0 = Stop 1 = Auto,BAS Chiller Auto Stop Command · 0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,43020,Free Cooling Auto Stop Command BAS,,,,,,,,,,,,,,,,,,,,Free Cooling,,2,,BAS Free Cooling Auto Stop Command · 0 = Stop 1 = Auto,BAS Free Cooling Auto Stop Command · 0 = Stop 1 = Auto · 조건: Free Cooling
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,43021,Free Cooling Compressor Lockout,,,,,,,,,,,,,,,,,,,,Free Cooling,,2,,BAS Free Cooling Compressor Lockout · 0 = Nornal 1 = Locked Out,BAS Free Cooling Compressor Lockout · 0 = Nornal 1 = Locked Out · 조건: Free Cooling
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,43022,Compressor 1B Lockout BAS,,,,,,,,,,,,,,,,,,,,Standard,,2,,BAS Compressor 1B Lockout · 0 = Nornal 1 = Locked Out,BAS Compressor 1B Lockout · 0 = Nornal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MB,43023,Compressor 2B Lockout BAS,,,,,,,,,,,,,,,,,,,,Standard,,2,,BAS Compressor 2B Lockout · 0 = Nornal 1 = Locked Out,BAS Compressor 2B Lockout · 0 = Nornal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MSI,10100,Running Mode,,,BAS-PTS021A-EN_11152024.pdf,38,,,,,,,,,,,,,,,,Standard,,5,,Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3= Chiller In Run Mode 4= Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode,Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3= Chiller In Run Mode 4= Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MSI,10101,Operating Mode,,,BAS-PTS021A-EN_11152024.pdf,38,,,,,,,,,,,,,,,,Standard,,4,,Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling,Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MSI,10102,Refrigerant Type,,,BAS-PTS021A-EN_11152024.pdf,38,,,,,,,,,,,,,,,,Standard,,16,,Indicates the chiller refrigerant type · 1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E),Indicates the chiller refrigerant type · 1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MSI,10103,Cooling Type,,,BAS-PTS021A-EN_11152024.pdf,38,,,,,,,,,,,,,,,,Standard,,2,,Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled,Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MSI,10104,Manufacture Location,,,BAS-PTS021A-EN_11152024.pdf,38,,,,,,,,,,,,,,,,,,14,Y,Indicates the location that the chiller was manufactured · 1 = Field Applied 2 = La Crosse 3= Pueblo 4= Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curi,Indicates the location that the chiller was manufactured · 1 = Field Applied 2 = La Crosse 3= Pueblo 4= Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curi
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MSI,10105,Model Information [GEN2],,,BAS-PTS021A-EN_11152024.pdf,39,,,,,,,,,,,,,,,,,,19,Y,Indicates the model information of chiller · 1 = CVHF 31 = HSWA 2 = CVGF 32 = ACRA 3= CVHS 33 = RTEG 4= RTAE 34 = ACXA 5 = RTAF 35 = CMAF 6 = RTHA 36 = ACRB Large 7 = RTHB 37 = ACRB Small 8 = RTHC 38 = CVHE 9 = RTHD 39 = CVHG 10 = RTWE 40 =,Indicates the model information of chiller · 1 = CVHF 31 = HSWA 2 = CVGF 32 = ACRA 3= CVHS 33 = RTEG 4= RTAE 34 = ACXA 5 = RTAF 35 = CMAF 6 = RTHA 36 = ACRB Large 7 = RTHB 37 = ACRB Small 8 = RTHC 38 = CVHE 9 = RTHD 39 = CVHG 10 = RTWE 40 =
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MSI,10106,Chiller Setpoint Source,,,BAS-PTS021A-EN_11152024.pdf,39,,,,,,,,,,,,,,,,Standard,,3,,Indicates the selected setpoint source for control purpose · 1 = BAS 2 = External 3 = Front Panel,Indicates the selected setpoint source for control purpose · 1 = BAS 2 = External 3 = Front Panel · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (BACnet),MSV,10100,Chiller Mode Command BAS,,,BAS-PTS021A-EN_11152024.pdf,40,,,,,,,,,,,,,,,,Standard,,4,,Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling,Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,2,nciChillerType,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT chiller type _ _ · Chiller Information,UCPT chiller type _ _ · Chiller Information
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,5,nciMfgLocation,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT manufacturing location _ _ · Chiller Manufacturing Location,UCPT manufacturing location _ _ · Chiller Manufacturing Location
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,6,nciNoiseRdcnReq,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Default for Noise Reduction Auto/On Request,SNVT switch _ · Default for Noise Reduction Auto/On Request
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,7,nciRefrigerant,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT refrig type _ _ · Chiller Refrigerant Type,UCPT refrig type _ _ · Chiller Refrigerant Type
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,8,nciCapacityLim,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTCapacityLimit · Capacity Limit,SCPTCapacityLimit · Capacity Limit
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,9,nciChillerEnable,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTChillerEnable · Default Value for nviChillerEnable,SCPTChillerEnable · Default Value for nviChillerEnable
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,10,nciCoolsetpt,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTCoolSetpoint · Default Value for nviCoolSetpt,SCPTCoolSetpoint · Default Value for nviCoolSetpt
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,11,nciDefaults,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,"SCPTDefaultBehavior · power up and communications failure, stated default","SCPTDefaultBehavior · power up and communications failure, stated default"
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,12,nciDevMajVer,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMajVer · The major version number for the device,SCPTdevMajVer · The major version number for the device
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,13,nciDevMinVer,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMinVer · The minor version number for the device,SCPTdevMinVer · The minor version number for the device
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,15,nciLocation,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTlocation · Location Label,SCPTlocation · Location Label
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,16,nciMinOutTm,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTminSendTime · Minimum Send Time,SCPTminSendTime · Minimum Send Time
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,17,nciMode,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTHVACmode · Default Value for nviMode,SCPTHVACmode · Default Value for nviMode
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,18,nciPwrup,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTpwrUpDelay · Power Up Delay,SCPTpwrUpDelay · Power Up Delay
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,19,nciRcvHrtBt,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTmaxRcvTime · Receive Heartbeat Time,SCPTmaxRcvTime · Receive Heartbeat Time
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,20,nciSndHrtBt,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime),SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,21,nciBuildNum,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,U16 · Device Build Number,U16 · Device Build Number
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,22,nciCRC,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT crc _ · CRC calculation result,UCPT crc _ · CRC calculation result
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NCI,23,nciDeviceConfig,,,BAS-PTS022A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,U16 · Device Configuration Choices,U16 · Device Configuration Choices
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,24,nviChillerEnable,,,BAS-PTS022A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt ♥,SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,25,nviCoolSetpt,,,BAS-PTS022A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,26,nviCapacityLim,,,BAS-PTS022A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,28,nviMode,,,BAS-PTS022A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt ♥,SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,32,nviNoiseRdcnReq,,,BAS-PTS022A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch (2-state) _ · Noise Reduction Auto/On Request · 입력(Recv) · HrtBt ♥,SNVT switch (2-state) _ · Noise Reduction Auto/On Request · 입력(Recv) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,35,nviRequest,,,BAS-PTS022A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT obj request _ _ · Status Request · 입력(Recv),SNVT obj request _ _ · Status Request · 입력(Recv)
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,36,nviTraneVar2,,,BAS-PTS022A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,UNVT c5c _ · Comm5 Status · 입력(Recv),UNVT c5c _ · Comm5 Status · 입력(Recv)
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,37,nvoOnOff,,,BAS-PTS022A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt ♥,SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,38,nvoActiveSetpt,,,BAS-PTS022A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,39,nvoActualCap,,,BAS-PTS022A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,40,nvoCapacityLim,,,BAS-PTS022A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,41,nvoLvgCHWTemp,,,BAS-PTS022A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,42,nvoEntCHWTemp,,,BAS-PTS022A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,44,nvoAlarmDescr,,,BAS-PTS022A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Alarm annunciation text · 출력(Send),SNVT str asc _ _ · Alarm annunciation text · 출력(Send)
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,45,nvoChillerstat,,,BAS-PTS022A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,"SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt ♥","SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt ♥"
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,46,nvoStatusOutputs,,,BAS-PTS022A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Status Outputs · 출력(Send) · HrtBt ♥,SNVT state _ · Status Outputs · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,48,nvoCprsrsRunning,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt ♥,SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,49,nvoEvapWtrPump,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt ♥,SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,50,nvoEvapWtrFlow,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt ♥,SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,53,nvoOutdoorTemp,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,58,nvoEvapAprchTmp,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt ♥,SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,62,nvoUnitVoltage,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt ♥,UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,64,nvoEvapRfgtPrsC1,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt ♥,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,65,nvoEvapRfgtPrsC2,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt ♥,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,66,nvoEvapRfgtTmpC1,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,67,nvoEvapRfgtTmpC2,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,68,nvoCondRfgtPrsC1,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt ♥,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,69,nvoCondRfgtPrsC2,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt ♥,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,70,nvoCondRfgtTmpC1,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,71,nvoCondRfgtTmpC2,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,72,nvoAirFlowPctC1,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,73,nvoAirFlowPctC2,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,76,nvoHiSideOilPrsA,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · High Side Oil Pressure - Compressor A · 출력(Send) · HrtBt ♥,SNVT press f _ _ · High Side Oil Pressure - Compressor A · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,77,nvoHiSideOilPrsB,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · High Side Oil Pressure - Compressor B · 출력(Send) · HrtBt ♥,SNVT press f _ _ · High Side Oil Pressure - Compressor B · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,79,nvoHiSideOilPrsD,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · High Side Oil Pressure - Compressor D · 출력(Send) · HrtBt ♥,SNVT press f _ _ · High Side Oil Pressure - Compressor D · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,94,nvoRfgtDischTmpA,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,95,nvoRfgtDischTmpB,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor B · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor B · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,97,nvoRfgtDischTmpD,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,100,nvoVoltageB,,,BAS-PTS022A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor B · 출력(Send) · HrtBt ♥,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor B · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,107,nvoCurrentB,,,BAS-PTS022A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor B · 출력(Send) · HrtBt ♥,UNVT 3phase current _ _ · Current Per Line – Compressor B · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,112,nvoStartsRunTmA,,,BAS-PTS022A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,113,nvoStartsRunTmB,,,BAS-PTS022A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send) · HrtBt ♥
