modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,115,nvoStartsRunTmD,,,BAS-PTS022A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,118,nvoUnitPower,,,BAS-PTS022A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,133,nvoStatus,,,BAS-PTS022A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt ♥,SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt ♥
trane-symbio-800-ascend-model-acr-series-c-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk),NV,134,nvoTraneVar9,,,BAS-PTS022A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT c5s _ · Trane Comm 5 Status Output · 출력(Send),UNVT c5s _ · Trane Comm 5 Status Output · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10100,Active Cool/Heat Setpoint Temperature,degC,℃,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10101,Evaporator Leaving Water Temperature,degC,℃,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10102,Evaporator Entering Water Temperature,degC,℃,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10103,Active Demand Limit Setpoint,percent,Percentage,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Ice Building = Not Installed,,0,,,조건: Ice Building = Not Installed
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10104,Unit Power Consumption,,"Power, Electrical",BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Energy Meter - Pulse Input Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10105,Outdoor Air Temperature,degC,℃,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10106,Evaporator Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10107,Condenser Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10108,Differential Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10109,Evaporator Saturated Rfgt Temp Circuit 1,degC,℃,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10110,Condenser Saturated Rfgt Temp Circuit 1,degC,℃,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10111,Evaporator Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10112,Condenser Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10113,Differential Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10114,Evaporator Saturated Rfgt Temp Circuit 2,degC,℃,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10115,Condenser Saturated Rfgt Temp Circuit 2,degC,℃,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10116,Actual Running Capacity,percent,Percentage,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10117,Active Heat Recovery Setpoint,degC,℃,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Total Heat Recovery,,0,,,조건: Total Heat Recovery
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10118,Active Hot Water Setpoint,degC,℃,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,0,,,조건: Hot Water Control (Heat Pump)
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10119,Air Flow Circuit 1,percent,Percentage,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10120,Air Flow Circuit 2,percent,Percentage,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10121,Starts Cprsr1A,,,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10122,Running Time Cprsr1A,,,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10123,Starts Cprsr2A,,,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10124,Running Time Cprsr2A,,,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10125,Heat Recovery Entering Water Temp,degC,℃,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Total Heat Recovery Partial Heat Recovery,,0,,,조건: Total Heat Recovery Partial Heat Recovery
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10126,Heat Recovery Leaving Water Temp,degC,℃,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Total Heat Recovery Partial Heat Recovery,,0,,,조건: Total Heat Recovery Partial Heat Recovery
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10127,Chiller Design Capacity,,"Power, Cooling",BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10128,Starts Cprsr1B,,,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10129,Running Time Cprsr1B,,,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10130,Starts Cprsr2B,,,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10131,Running Time Cprsr2B,,,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10132,Number Of Circuits,,,BAS-PTS011A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10133,Number of Compressors for Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10134,Number of Compressors for Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10135,Free Cooling Capacity,percent,Percentage,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Free Cooling,,0,,,조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10136,Free Cooling Entering Water Temperature,degC,℃,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Free Cooling,,0,,,조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10137,Free Cooling Entering Glycol Temperature,degC,℃,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Free Cooling,,0,,,조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10138,Free Cooling Leaving Glycol Temperature,degC,℃,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Free Cooling,,0,,,조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10139,Energy Consumption NonReset,,"Power, Electrical",BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter - Pulse Input Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10140,Energy Consumption Resettable,,"Power, Electrical",BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter - Pulse Input Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10141,Starts Cprsr1C,,,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Circuit 1 = 3 compressors,,0,,,조건: Circuit 1 = 3 compressors
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10142,Running Time Cprsr1C,,,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Circuit 1 = 3 compressors,,0,,,조건: Circuit 1 = 3 compressors
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10143,Starts Cprsr2C,,,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Circuit 2 = 3 compressors,,0,,,조건: Circuit 2 = 3 compressors
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10144,Running Time Cprsr2C,,,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Circuit 2 = 3 compressors,,0,,,조건: Circuit 2 = 3 compressors
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10145,Estimated Discharge Temperature Circuit 1,degC,℃,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Discharge Temp Sensor = Not Installed,,0,,,조건: Discharge Temp Sensor = Not Installed
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10146,Estimated Discharge Temperature Circuit 2,degC,℃,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Discharge Temp Sensor = Not Installed,,0,,,조건: Discharge Temp Sensor = Not Installed
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10147,Compressor Discharge Temperature Circuit 1,degC,℃,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Discharge Temp Sensor = Installed,,0,,,조건: Discharge Temp Sensor = Installed
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10148,Compressor Discharge Temperature Circuit 2,degC,℃,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Discharge Temp Sensor = Installed,,0,,,조건: Discharge Temp Sensor = Installed
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10149,Free Cooling Glycol Pressure,,"Pressure, Fluidic",BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Free Cooling,,0,,,조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10150,Last Logged Diagnostic,,,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10151,Unit Load Command,percent,Percentage,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10152,Average Line Current,,Current,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10153,Average Line Voltage,,Voltage,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10154,Current L1,,Current,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10155,Current L2,,Current,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10156,Current L3,,Current,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10157,Voltage L1-L2,,Voltage,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10158,Voltage L2-L3,,Voltage,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10159,Voltage L1-L3,,Voltage,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10160,Total Real Power,,"Power, Electrical",BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter - Pulse Input Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10161,Line Frequency,,,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10162,Power Factor,,,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10163,Heat Recovery Valve Position,percent,Percentage,BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Total Heat Recovery,,0,,,조건: Total Heat Recovery
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10164,Evaporator Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10165,Condenser Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS011A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10166,Evaporator Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS011A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10167,Condenser Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS011A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10168,Free Cooling Glycol Absolute Pressure,,"Pressure, Fluidic",BAS-PTS011A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Free Cooling,,0,,,조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10169,Supplemental Heater Status,percent,Percentage,BAS-PTS011A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Supplemental Heater,,0,,,조건: Supplemental Heater
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10170,Evaporator Approach Temperature Circuit 1 (Cooling Mode Only),degC,℃,BAS-PTS011A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10171,Evaporator Approach Temperature Circuit 2 (Cooling Mode Only),degC,℃,BAS-PTS011A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10172,Condenser Approach Temperature Circuit 1 (Heating Mode Only),degC,℃,BAS-PTS011A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10173,Condenser Approach Temperature Circuit 2 (Heating Mode Only),degC,℃,BAS-PTS011A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10174,Active Chilled Water Setpoint,degC,℃,BAS-PTS011A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10175,Chilled Water Setpoint Status,degC,℃,BAS-PTS011A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10176,Hot Water Setpoint Status,degC,℃,BAS-PTS011A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,0,,,조건: Hot Water Control (Heat Pump)
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10177,Demand Limit Setpoint Status,percent,Percentage,BAS-PTS011A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Ice Building,,0,,,조건: Ice Building
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AI,10178,Active Demand Limit Setpoint,percent,Percentage,BAS-PTS011A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Ice Building,,0,,,조건: Ice Building
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AV,10100,Chilled Water Setpoint,degC,℃,BAS-PTS011A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AV,10101,Demand Limit Setpoint,percent,Percentage,BAS-PTS011A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AV,10102,BAS Hot Water Setpoint,degC,℃,BAS-PTS011A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,0,,,조건: Hot Water Control (Heat Pump)
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AV,10103,BAS Heat Recovery Setpoint,degC,℃,BAS-PTS011A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Total Heat Recovery Partial Heat Recovery,,0,,,조건: Total Heat Recovery Partial Heat Recovery
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),AV,10104,Evaporator Water Pump Speed Setpoint,percent,Percentage,BAS-PTS011A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Variable Speed Evaporator Pump,,0,,,조건: Variable Speed Evaporator Pump
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10100,Limit Mode Relay Status,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Auto 1 = On,0 = Auto 1 = On · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10101,Emergency Stop,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Auto 1 = Emergency Stop - Manual Reset Required,0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10102,Manual Override Exists,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10103,Run Enable,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Run Not Enabled 1 = Run Enabled,0 = Run Not Enabled 1 = Run Enabled · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10104,Local Setpoint Control,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Remote control 1 = Local control,0 = Remote control 1 = Local control · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10105,Maximum Capacity Relay,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10106,Running Status Cprsr1A,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10107,Running Status Cprsr2A,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10108,Running Status Cprsr1B,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10109,Running Status Cprsr2B,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10110,Chiller Running State,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10111,Running Status Cprsr1C,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Circuit 1 = 3 compressors,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Circuit 1 = 3 compressors
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10112,Running Status Cprsr2C,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Circuit 2 = 3 compressors,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Circuit 2 = 3 compressors
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10113,Free Cooling Active,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Free Cooling,,2,,0 = Inactive 1 = Active,0 = Inactive 1 = Active · 조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10114,Heat Recovery Active,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Total Heat Recovery,,2,,0 = Inactive 1 = Active,0 = Inactive 1 = Active · 조건: Total Heat Recovery
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10115,Front Panel Auto/Stop,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10116,Circuit Manual Reset Indicator (CMR) Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10117,Circuit Manual Reset Indicator (CMR) Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10118,Circuit Auto Reset Indicator (CAR) Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10119,Circuit Auto Reset Indicator (CAR) Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10120,Evaporator Water Pump Command,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10121,Evaporator Water Flow Status,,,BAS-PTS011A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10122,Diagnostic Present: Information,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10123,Diagnostic Present: Advisory,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10124,Diagnostic Present: Critical,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10125,Diagnostic Present: Service Required,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10126,Diagnostic Present,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10127,Diagnostic Shutdown Present,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10128,Diagnostic: Manual Reset Required,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10129,Diagnostic: Local Manual Reset Required,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10130,External Auto Stop,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10131,Noise Reduction Request Active,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Noise Reduction,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Noise Reduction
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10132,Heat Recovery Request Active,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Total Heat Recovery,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Total Heat Recovery
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10133,Evaporator Water Pump Status,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10134,Circuit 1 Defrost Delay Status,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10135,Circuit 2 Defrost Delay Status,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10136,In Defrost,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,2,,0 = Not in Defrost 1 = Defrost,0 = Not in Defrost 1 = Defrost · 조건: Hot Water Control (Heat Pump)
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10137,Circuit 1 Defrost Status,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,2,,0 = Inactive 1 = Active,0 = Inactive 1 = Active · 조건: Hot Water Control (Heat Pump)
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10138,Circuit 2 Defrost Status,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,2,,0 = Inactive 1 = Active,0 = Inactive 1 = Active · 조건: Hot Water Control (Heat Pump)
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10139,Circuit 1 Running Status,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10140,Circuit 2 Running Status,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10141,Low Ambient Lockout Status,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = No Lockout 1 = Lockout Present,0 = No Lockout 1 = Lockout Present · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10142,Circuit 1 Lockout Front Panel,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10143,Circuit 2 Lockout Front Panel,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10144,Circuit 1 Lockout External,,,BAS-PTS011A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,External Circuit Lockout,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: External Circuit Lockout
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10145,Circuit 2 Lockout External,,,BAS-PTS011A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,External Circuit Lockout,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: External Circuit Lockout
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10146,Circuit 1 Lockout Active,,,BAS-PTS011A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,10147,Circuit 2 Lockout Active,,,BAS-PTS011A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11000,Comm Loss: Percent Capacity Output,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11001,Comm Loss: Supplemental Heater Relay 1,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11002,Comm Loss: Supplemental Heater Relay 2,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11003,Comm Loss: Supplemental Heater Relay 3,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11004,Comm Loss: Supplemental Heater Relay 4,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11005,Comm Loss: Energy Meter,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11006,Comm Loss: Outdoor Air Temperature,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11007,Comm Loss: Phase Protection Fault Input,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11008,Diagnostic: Energy Meter Write Command Failure,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11009,Diagnostic: Outdoor Air Temperature Sensor,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11010,Diagnostic: Phase Protection Fault,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11011,Diagnostic: Software Error 1003: Call Trane Service,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11012,Diagnostic: Pumpdown Terminated By Time - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11013,Diagnostic: Pumpdown Terminated By Time - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11014,Comm Loss: Discharge Pressure Transducer - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11015,Comm Loss: Discharge Pressure Transducer - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11016,Comm Loss: Discharge Temperature Sensor - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11017,Comm Loss: Discharge Temperature Sensor - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11018,Comm Loss: External Circuit 2 Lockout,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11019,Comm Loss: External Circuit 1 Lockout,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11020,Comm Loss: Reversing Valve - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11021,Comm Loss: Reversing Valve - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11022,Comm Loss: Suction Pressure Transducer - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11023,Comm Loss: Suction Pressure Transducer - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11024,Comm Loss: Suction Temperature - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11025,Comm Loss: Suction Temperature - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11026,Diagnostic: Discharge Pressure Transducer - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11027,Diagnostic: Discharge Pressure Transducer - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11028,Diagnostic: Discharge Temperature Sensor - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11029,Diagnostic: Discharge Temperature Sensor - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11030,Diagnostic: Suction Pressure Transducer - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11031,Diagnostic: Suction Pressure Transducer - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11032,Diagnostic: Suction Temperature Sensor - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11033,Diagnostic: Suction Temperature Sensor - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11034,Comm Loss: Sump Heater - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11035,Comm Loss: Sump Heater - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11036,Diagnostic: High Compressor Pressure Differential - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11037,Diagnostic: High Compressor Pressure Differential - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11038,Diagnostic: High Discharge Refrigerant Pressure - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11039,Diagnostic: High Discharge Refrigerant Pressure - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11040,Diagnostic: High Discharge Temperature - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11041,Diagnostic: High Discharge Temperature - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11042,Diagnostic: High Discharge Temperature Lockout - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11043,Diagnostic: High Discharge Temperature Lockout - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11044,Diagnostic: Loss of Charge - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11045,Diagnostic: Loss of Charge - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
