modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11046,Diagnostic: Low Discharge Saturated Temperature - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11047,Diagnostic: Low Discharge Saturated Temperature - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11048,Diagnostic: Low Refrigerant Pressure Ratio - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11049,Diagnostic: Low Refrigerant Pressure Ratio - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11050,Diagnostic: Low Refrigerant Temperature - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11051,Diagnostic: Low Refrigerant Temperature - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11052,Diagnostic: Low Suction Refrigerant Pressure - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11053,Diagnostic: Low Suction Refrigerant Pressure - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11054,Diagnostic: Low Suction Superheat - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11055,Diagnostic: Low Suction Superheat - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11056,Diagnostic: Suction Temperature Too High - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11057,Diagnostic: Suction Temperature Too High - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11058,Diagnostic: Very Low Suction Pressure - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11059,Diagnostic: Very Low Suction Pressure - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11060,Comm Loss: Compressor 1C Fault Input,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11061,Comm Loss: Compressor 1B Fault Input,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11062,Comm Loss: Compressor 1A Fault Input,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11063,Diagnostic: Compressor 1A Fault,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11064,Diagnostic: Compressor 1B Fault,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11065,Diagnostic: Compressor 1C Fault,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11066,Diagnostic: Compressor 1C Fault Lockout,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11067,Diagnostic: Compressor 1B Fault Lockout,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11068,Diagnostic: Compressor 1A Fault Lockout,,,BAS-PTS011A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11069,Diagnostic: Starts/Hours Modified 1A,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11070,Diagnostic: Starts/Hours Modified 1B,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11071,Diagnostic: Starts/Hours Modified 1C,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11072,Comm Loss: Compressor 2C Fault Input,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11073,Comm Loss: Compressor 2B Fault Input,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11074,Comm Loss: Compressor 2A Fault Input,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11075,Diagnostic: Compressor 2A Fault,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11076,Diagnostic: Compressor 2B Fault,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11077,Diagnostic: Compressor 2C Fault,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11078,Diagnostic: Compressor 2C Fault Lockout,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11079,Diagnostic: Compressor 2B Fault Lockout,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11080,Diagnostic: Compressor 2A Fault Lockout,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11081,Diagnostic: Starts/Hours Modified 2B,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11082,Diagnostic: Starts/Hours Modified 2C,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11083,Diagnostic: Starts/Hours Modified 2A,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11084,Comm Loss: High Pressure Cutout Switch - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11085,Comm Loss: High Pressure Cutout Switch - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11086,Diagnostic: High Pressure Cutout - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11087,Diagnostic: High Pressure Cutout - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11088,Comm Loss: Shared V Coil Isolating Valve - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11089,Comm Loss: Shared V Coil Isolating Valve - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11090,Comm Loss: Dynamic Receiver Fill Valve - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11091,Comm Loss: Dynamic Receiver Fill Valve - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11092,Comm Loss: Hot Gas Bypass Valve - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11093,Comm Loss: Hot Gas Bypass Valve - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11094,Comm Loss: Liquid Line Pressure - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11095,Comm Loss: Liquid Line Pressure - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11096,Comm Loss: Liquid Line Temperature - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11097,Comm Loss: Liquid Line Temperature - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11098,Diagnostic: Liquid Line Pressure Transducer - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11099,Diagnostic: Liquid Line Pressure Transducer - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11100,Diagnostic: Liquid Line Temperature Sensor - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11101,Diagnostic: Liquid Line Temperature Sensor - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11102,Comm Loss:Evaporator Antifreeze Heater,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11103,Comm Loss:Heat Recovery Antifreeze Heater,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11104,Diagnostic: Evaporator Water Flow Lost,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11105,Diagnostic: Evaporator Water Flow Lost Lockout,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11106,Diagnostic: Evaporator Water Flow Overdue,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11107,Diagnostic: High Evaporator Water Temperature,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11108,Diagnostic: High Suction Rfgt Pressure,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11109,Diagnostic: Inverted Evaporator Water Temperature,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11110,Diagnostic: Inverted Water Temp (Heating),,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11111,Diagnostic: Low Evaporator Water Temp (Unit On),,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11112,Diagnostic: Low Evaporator Water Temp (Unit Off),,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11113,Comm Loss: Evap Entering Water Temp,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11114,Comm Loss: Evap Leaving Water Temp,,,BAS-PTS011A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11115,Comm Loss: Evaporator Water Flow Switch,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11116,Diagnostic: Evaporator Entering Water Temp Sensor,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11117,Diagnostic: Evaporator Leaving Water Temp Sensor,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11118,Comm Loss: Cooling EXV - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11119,Comm Loss: Cooling EXV - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11120,Comm Loss: Electronic Expansion Valve - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11121,Comm Loss: Electronic Expansion Valve - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11122,Comm Loss: Heating EXV - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11123,Comm Loss: Heating EXV - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11124,Comm Loss: Auxiliary Setpoint Command,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11125,Comm Loss: Emergency Stop Feedback Input,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11126,Comm Loss: Ext Chilled/Hot Water Setpoint,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11127,Comm Loss: Ext Noise Reduction Request,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11128,Comm Loss: External Auto/Stop,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11129,Comm Loss: Ext Demand Limit Setpoint,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11130,Comm Loss: External Hot Water Command,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11131,Comm Loss: Programmable Relay Board 1,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11132,Comm Loss: Programmable Relay Board 2,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11133,Diagnostic: Emergency Stop Feedback Input,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11134,Diagnostic: External Chilled/Hot Water Setpoint,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11135,Diagnostic: External Demand Limit Setpoint,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11136,Comm Loss: Condenser Fan Enable - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11137,Comm Loss: Condenser Fan Enable - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11138,Comm Loss: Cond Fan Enbl Shared Ckt 1&2,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11139,Comm Loss: Condenser Fan Fault - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11140,Comm Loss: Condenser Fan Fault - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11141,Comm Loss: Fan Board 1 Relay 1 - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11142,Comm Loss: Fan Board 1 Relay 1 - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11143,Comm Loss: Fan Board 1 Relay 2 - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11144,Comm Loss: Fan Board 1 Relay 2 - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11145,Comm Loss: Fan Board 1 Relay 3 - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11146,Comm Loss: Fan Board 1 Relay 3 - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11147,Comm Loss: Fan Board 1 Relay 4 - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11148,Comm Loss: Fan Board 1 Relay 4 - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11149,Comm Loss: Fan Board 2 Relay 1 - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11150,Comm Loss: Fan Board 2 Relay 1 - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11151,Comm Loss: Fan Board 2 Relay 2 - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11152,Comm Loss: Fan Board 2 Relay 2 - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11153,Comm Loss: Fan Board 2 Relay 3 - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11154,Comm Loss: Fan Board 2 Relay 3 - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11155,Comm Loss: Fan Board 2 Relay 4 - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11156,Comm Loss: Fan Board 2 Relay 4 - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11157,Comm Loss: Fan Inverter Speed Command - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11158,Comm Loss: Fan Inverter Speed Command - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11159,"Comm Loss: Fan Inv Spd Cmd, Shrd Circuit 1&2",,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11160,Comm Loss: Fan Speed Select Board Relay 1 - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11161,Comm Loss: Fan Speed Select Board Relay 2 - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11162,Comm Loss: Fan Speed Select Board Relay 3 - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11163,Comm Loss: Fan Speed Select Board Relay 4 - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11164,Diagnostic: Condenser Fan Fault - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11165,Diagnostic: Condenser Fan Fault - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11166,Comm Loss: FC Entering Glycol Temp,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11167,Comm Loss: FC Entering Water Temp,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11168,Comm Loss: FC Leaving Glycol Temp,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11169,Comm Loss: Free Cooling Glycol Flow Switch,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11170,Comm Loss: Free Cooling Glycol Pressure,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11171,Comm Loss: Free Cooling Glycol Pump Fault,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11172,Comm Loss: Free Cooling Pump,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11173,Comm Loss: Free Cooling Valve,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11174,Diagnostic: Free Cooling Entering Glycol Temperature,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11175,Diagnostic: Free Cooling Entering Water Temperature,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11176,Diagnostic: Free Cooling Glycol Flow Lost,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11177,Diagnostic: Free Cooling Glycol Flow Overdue,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11178,Diagnostic: Free Cooling Glycol Pressure,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11179,Diagnostic: Free Cooling Glycol Temperature Equalization Overdue,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11180,Diagnostic: Free Cooling Leaving Glycol Temperature,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11181,Diagnostic: Free Cooling Glycol Pump Fault,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11182,Diagnostic: Low Glycol Pressure Free Cooling,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11183,Diagnostic: Low Glycol Temp Free Cooling,,,BAS-PTS011A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11184,Comm Loss: External Heat Recovery Command,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11185,Comm Loss: External Heat Recovery Setpoint,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11186,Comm Loss: Heat Rec Rfgt Bypass Valve Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11187,Comm Loss: Heat Rec Rfgt Bypass Valve Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11188,Comm Loss: HR Entering Water Temperature,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11189,Comm Loss: HR Leaving Water Temperature,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11190,Comm Loss: Heat Recovery Three Way Valve,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11191,Diagnostic: External Heat Recovery Setpoint,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11192,Diagnostic: Heat Recovery Entering Water Temp Sensor,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11193,Diagnostic: Heat Recovery Leaving Water Temp Sensor,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11194,Diagnostic: No Heat Recovery,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11195,Comm Loss: External Ice Building Command,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11196,Diagnostic: Restart Inhibit Invoked - 1A,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11197,Diagnostic: Restart Inhibit Invoked - 1B,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11198,Diagnostic: Restart Inhibit Invoked - 1C,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11199,Diagnostic: Restart Inhibit Invoked - 2A,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11200,Diagnostic: Restart Inhibit Invoked - 2B,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11201,Diagnostic: Restart Inhibit Invoked - 2C,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11202,Comm Loss: Energy Meter Pulse Input,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11203,Comm Loss: Run Command Compressor 1A,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11204,Comm Loss: Run Command Compressor 1B,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11205,Comm Loss: Run Command Compressor 1C,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11206,Comm Loss: Run Command Compressor 2A,,,BAS-PTS011A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11207,Comm Loss: Run Command Compressor 2B,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11208,Comm Loss: Run Command Compressor 2C,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11209,Diagnostic: MP: Invalid Configuration,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11210,Diagnostic: MP: Reset Has Occurred,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11211,Comm Loss: Evap Pump Inv1 Fault Input,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11212,Comm Loss: Evap Pump Inv1 Freq Feedback,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11213,Comm Loss: Evap Pump Inv1 Run Command,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11214,Comm Loss: Evaporator Pump 2 Fault Input,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11215,Comm Loss: Evaporator Water Pump 1 Relay,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11216,Comm Loss: Evaporator Water Pump 2 Relay,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11217,Comm Loss: Evaporator Pump 1 Fault Input,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11218,Diagnostic: Evap Pump 1 Starts Run time Written,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11219,Diagnostic: Evap Pump 2 Starts Run time Written,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11220,Diagnostic: Evaporator Pump 1 Fault,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11221,Diagnostic: Evaporator Pump 2 Fault,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11222,Diagnostic: Evaporator Water Flow Lost - Pump1,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11223,Diagnostic: Evaporator Water Flow Lost - Pump2,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11224,Diagnostic: Evaporator Water Flow Overdue - Pump1,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11225,Diagnostic: Evaporator Water Flow Overdue - Pump2,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11226,Comm Loss: SLHX Entering Refrigerant Temp - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11227,Comm Loss: SLHX Entering Refrigerant Temp - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11228,Comm Loss: SLHX Valve - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
