modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11229,Comm Loss: SLHX Valve - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11230,Diagnostic: SLHX Entering Temp Sensor - Circuit 1,,,BAS-PTS011A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11231,Diagnostic: SLHX Entering Temp Sensor - Circuit 2,,,BAS-PTS011A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11232,Diagnostic: Chiller Service Recommended,,,BAS-PTS011A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11233,Diagnostic: Evap Water Pump 1 Svc Recommended,,,BAS-PTS011A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11234,Diagnostic: Evap Water Pump 2 Svc Recommended,,,BAS-PTS011A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11235,Diagnostic: Mfr Maintenance Recommended - 1A,,,BAS-PTS011A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11236,Diagnostic: Mfr Maintenance Recommended - 1B,,,BAS-PTS011A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11237,Diagnostic: Mfr Maintenance Recommended - 1C,,,BAS-PTS011A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11238,Diagnostic: Mfr Maintenance Recommended - 2A,,,BAS-PTS011A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11239,Diagnostic: Mfr Maintenance Recommended - 2B,,,BAS-PTS011A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11240,Diagnostic: Mfr Maintenance Recommended - 2C,,,BAS-PTS011A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11241,Diagnostic: Evaporator Water Flow Too Low,,,BAS-PTS011A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11242,Comm Loss: Evap Water Pump Inverter Speed,,,BAS-PTS011A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BI,11243,Energy Meter Write Value Failure,,,BAS-PTS011A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BV,10100,Reset Diagnostic,,,BAS-PTS011A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Reset,0 = Normal 1 = Reset · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BV,10101,BAS Noise Reduction Request,,,BAS-PTS011A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Noise Reduction,,2,,0 = Normal 1 = Reduce Noise,0 = Normal 1 = Reduce Noise · 조건: Noise Reduction
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BV,10102,BAS Heat Recovery Command,,,BAS-PTS011A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Total Heat Recovery Partial Heat Recovery,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Total Heat Recovery Partial Heat Recovery
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BV,10103,Energy Consumption Reset,,,BAS-PTS011A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Energy Meter - Pulse Input Energy Meter - Schneider Modbus,,2,,0 = Accumulating 1 = Reset,0 = Accumulating 1 = Reset · 조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BV,10104,BAS Circuit 1 Lockout,,,BAS-PTS011A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BV,10105,BAS Circuit 2 Lockout,,,BAS-PTS011A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BV,10106,BAS Free Cooling Auto Stop Command,,,BAS-PTS011A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Free Cooling,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto · 조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BV,10107,BAS Chiller Auto Stop Command,,,BAS-PTS011A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Standard,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BV,10108,Evaporator Water Pump Request BAS,,,BAS-PTS011A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Standard,,2,,0 = Auto 1 = On,0 = Auto 1 = On · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),BV,10109,Defrost Delay Request BAS,,,BAS-PTS011A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30011,Active Cool/Heat Setpoint Temperature,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30013,Evaporator Leaving Water Temperature,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30015,Evaporator Entering Water Temperature,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30017,Active Demand Limit Setpoint,percent,Percentage,,,,,,,,,,,,,,,,,,Ice Building = Not Installed,,0,,,조건: Ice Building = Not Installed
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30019,Unit Power Consumption,,"Power, Electrical",,,,,,,,,,,,,,,,,,Energy Meter - Pulse Input Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30021,Outdoor Air Temperature,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30023,Evaporator Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30025,Condenser Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30027,Differential Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30029,Evaporator Saturated Rfgt Temp Circuit 1,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30031,Condenser Saturated Rfgt Temp Circuit 1,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30033,Evaporator Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30035,Condenser Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30037,Differential Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30039,Evaporator Saturated Rfgt Temp Circuit 2,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30041,Condenser Saturated Rfgt Temp Circuit 2,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30043,Actual Running Capacity,percent,Percentage,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30045,Active Heat Recovery Setpoint,degC,℃,,,,,,,,,,,,,,,,,,Total Heat Recovery,,0,,,조건: Total Heat Recovery
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30047,Active Hot Water Setpoint,degC,℃,,,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,0,,,조건: Hot Water Control (Heat Pump)
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30049,Air Flow Circuit 1,percent,Percentage,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30051,Air Flow Circuit 2,percent,Percentage,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30053,Starts Cprsr1A,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30055,Running Time Cprsr1A,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30057,Starts Cprsr2A,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30059,Running Time Cprsr2A,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30061,Heat Recovery Entering Water Temp,degC,℃,,,,,,,,,,,,,,,,,,Total Heat Recovery Partial Heat Recovery,,0,,,조건: Total Heat Recovery Partial Heat Recovery
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30063,Heat Recovery Leaving Water Temp,degC,℃,,,,,,,,,,,,,,,,,,Total Heat Recovery Partial Heat Recovery,,0,,,조건: Total Heat Recovery Partial Heat Recovery
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30065,Chiller Design Capacity,,"Power, Cooling",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30067,Starts Cprsr1B,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30069,Running Time Cprsr1B,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30071,Starts Cprsr2B,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30073,Running Time Cprsr2B,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30075,Number Of Circuits,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30077,Number of Compressors for Circuit 1,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30079,Number of Compressors for Circuit 2,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30081,Free Cooling Capacity,percent,Percentage,,,,,,,,,,,,,,,,,,Free Cooling,,0,,,조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30083,Free Cooling Entering Water Temperature,degC,℃,,,,,,,,,,,,,,,,,,Free Cooling,,0,,,조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30085,Free Cooling Entering Glycol Temperature,degC,℃,,,,,,,,,,,,,,,,,,Free Cooling,,0,,,조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30087,Free Cooling Leaving Glycol Temperature,degC,℃,,,,,,,,,,,,,,,,,,Free Cooling,,0,,,조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30089,Energy Consumption NonReset,,"Power, Electrical",,,,,,,,,,,,,,,,,,Energy Meter - Pulse Input Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30091,Energy Consumption Resettable,,"Power, Electrical",,,,,,,,,,,,,,,,,,Energy Meter - Pulse Input Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30093,Starts Cprsr1C,,,,,,,,,,,,,,,,,,,,Circuit 1 = 3 compressors,,0,,,조건: Circuit 1 = 3 compressors
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30095,Running Time Cprsr1C,,,,,,,,,,,,,,,,,,,,Circuit 1 = 3 compressors,,0,,,조건: Circuit 1 = 3 compressors
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30097,Starts Cprsr2C,,,,,,,,,,,,,,,,,,,,Circuit 2 = 3 compressors,,0,,,조건: Circuit 2 = 3 compressors
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30099,Running Time Cprsr2C,,,,,,,,,,,,,,,,,,,,Circuit 2 = 3 compressors,,0,,,조건: Circuit 2 = 3 compressors
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30101,Estimated Discharge Temperature Circuit 1,degC,℃,,,,,,,,,,,,,,,,,,Discharge Temp Sensor = Not Installed,,0,,,조건: Discharge Temp Sensor = Not Installed
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30103,Estimated Discharge Temperature Circuit 2,degC,℃,,,,,,,,,,,,,,,,,,Discharge Temp Sensor = Not Installed,,0,,,조건: Discharge Temp Sensor = Not Installed
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30105,Compressor Discharge Temperature Circuit 1,degC,℃,,,,,,,,,,,,,,,,,,Discharge Temp Sensor = Installed,,0,,,조건: Discharge Temp Sensor = Installed
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30107,Compressor Discharge Temperature Circuit 2,degC,℃,,,,,,,,,,,,,,,,,,Discharge Temp Sensor = Installed,,0,,,조건: Discharge Temp Sensor = Installed
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30109,Free Cooling Glycol Pressure,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Free Cooling,,0,,,조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30111,Unit Source ID,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30113,Unit Load Command,percent,Percentage,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30115,Average Line Current Meter 1,,Current,,,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30117,Average Line Voltage Meter 1,,Voltage,,,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30119,Meter Line Current L1,,Current,,,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30121,Meter Line Current L2,,Current,,,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30123,Meter Line Current L3,,Current,,,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30125,Meter Line Voltage L1-L2,,Voltage,,,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30127,Meter Line Voltage L2-L3,,Voltage,,,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30129,Meter Line Voltage L1-L3,,Voltage,,,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30131,Chiller Power Demand,,"Power, Electrical",,,,,,,,,,,,,,,,,,Energy Meter - Pulse Input Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30133,Unit Line Frequency,,,,,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30135,Unit Power Factor,,,,,,,,,,,,,,,,,,,,Energy Meter - Schneider Modbus,,0,,,조건: Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30137,Heat Recovery Valve Position,percent,Percentage,,,,,,,,,,,,,,,,,,Total Heat Recovery,,0,,,조건: Total Heat Recovery
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30139,Evaporator Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30141,Condenser Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30143,Evaporator Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30145,Condenser Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30147,Free Cooling Glycol Absolute Pressure,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Free Cooling,,0,,,조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30149,Supplemental Heater Status,percent,Percentage,,,,,,,,,,,,,,,,,,Supplemental Heater,,0,,,조건: Supplemental Heater
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30151,Evaporator Approach Temperature Circuit 1 (Cooling Mode Only),degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30153,Evaporator Approach Temperature Circuit 2 (Cooling Mode Only),degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30155,Condenser Approach Temperature Circuit 1 (Heating Mode Only),degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30157,Condenser Approach Temperature Circuit 2 (Heating Mode Only),degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30159,Active Chilled Water Setpoint,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30161,Chilled Water Setpoint Status,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30163,Hot Water Setpoint Status,degC,℃,,,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,0,,,조건: Hot Water Control (Heat Pump)
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30165,Demand Limit Setpoint Status,percent,Percentage,,,,,,,,,,,,,,,,,,Ice Building,,0,,,조건: Ice Building
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,30167,Active Demand Limit Setpoint,percent,Percentage,,,,,,,,,,,,,,,,,,Ice Building,,0,,,조건: Ice Building
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,32011,Chiller Running Status,,,,,,,,,,,,,,,,,,,,Standard,,5,,1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode,1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,32012,Operating Mode,,,,,,,,,,,,,,,,,,,,Standard,,3,,1 = Cool 2 = Heat 3 = Ice Making,1 = Cool 2 = Heat 3 = Ice Making · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,32013,Chiller Setpoint Source,,,,,,,,,,,,,,,,,,,,Standard,,3,,1 = BAS 2 = External 3 = Front Panel,1 = BAS 2 = External 3 = Front Panel · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,32014,Refrigerant Type,,,,,,,,,,,,,,,,,,,,Standard,,18,,1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234z(E) 17 = R-454B 18 = R-515B,1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234z(E) 17 = R-454B 18 = R-515B · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,32015,Cooling Type,,,,,,,,,,,,,,,,,,,,Standard,,2,,1 = Water Cooled 2 = Air Cooled,1 = Water Cooled 2 = Air Cooled · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,32016,Manufacture Location,,,,,,,,,,,,,,,,,,,,,,18,Y,1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey · 조,1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey · 조
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,32017,Front Panel Chiller Mode Command,,,,,,,,,,,,,,,,,,,,Standard,,3,,1 = Cool 2 = Heat 3 = Ice Making,1 = Cool 2 = Heat 3 = Ice Making · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,32018,Model Information [GEN2],,,,,,,,,,,,,,,,,,,,,,25,Y,1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20 = CVHM 21 = RTAG 22 = CGAF 23 = RTXG 24 = GVWF 25 = HDWA 26,1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20 = CVHM 21 = RTAG 22 = CGAF 23 = RTXG 24 = GVWF 25 = HDWA 26
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,32019,Circuit 1 Status,,,,,,,,,,,,,,,,,,,,Standard,,6,,1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available,1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,32020,Circuit 2 Status,,,,,,,,,,,,,,,,,,,,Standard,,6,,1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available,1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33011,Limit Mode Relay Status,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Auto 1 = On,조건: Standard · 0 = Auto 1 = On
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33012,Emergency Stop,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Auto 1 = Emergency Stop - Manual Reset Required,조건: Standard · 0 = Auto 1 = Emergency Stop - Manual Reset Required
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33013,Manual Override Exists,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,조건: Standard · 0 = Off 1 = On
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33014,Run Enable,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Run Not Enabled 1 = Run Enabled,조건: Standard · 0 = Run Not Enabled 1 = Run Enabled
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33015,Local Setpoint Control,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Remote control 1 = Local control,조건: Standard · 0 = Remote control 1 = Local control
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33016,Maximum Capacity Relay,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,조건: Standard · 0 = Off 1 = On
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33017,Running Status Cprsr1A,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = Running,조건: Standard · 0 = Off 1 = Running
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33018,Running Status Cprsr2A,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = Running,조건: Standard · 0 = Off 1 = Running
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33019,Running Status Cprsr1B,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = Running,조건: Standard · 0 = Off 1 = Running
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33020,Running Status Cprsr2B,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = Running,조건: Standard · 0 = Off 1 = Running
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33021,Chiller Running State,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,조건: Standard · 0 = Off 1 = On
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33022,Running Status Cprsr1C,,,,,,,,,,,,,,,,,,,,Circuit 1 = 3 compressors,,2,,0 = Off 1 = Running,조건: Circuit 1 = 3 compressors · 0 = Off 1 = Running
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33023,Running Status Cprsr2C,,,,,,,,,,,,,,,,,,,,Circuit 2 = 3 compressors,,2,,0 = Off 1 = Running,조건: Circuit 2 = 3 compressors · 0 = Off 1 = Running
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33024,Free Cooling Active,,,,,,,,,,,,,,,,,,,,Free Cooling,,2,,0 = Inactive 1 = Active,조건: Free Cooling · 0 = Inactive 1 = Active
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33025,Heat Recovery Active,,,,,,,,,,,,,,,,,,,,Total Heat Recovery,,2,,0 = Inactive 1 = Active,조건: Total Heat Recovery · 0 = Inactive 1 = Active
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33026,Front Panel Auto/Stop,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Stop 1 = Auto,조건: Standard · 0 = Stop 1 = Auto
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33027,Circuit Manual Reset Indicator (CMR) Circuit 1,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33028,Circuit Manual Reset Indicator (CMR) Circuit 2,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33029,Circuit Auto Reset Indicator (CAR) Circuit 1,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33030,Circuit Auto Reset Indicator (CAR) Circuit 2,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33031,Evaporator Water Pump Command,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33032,Evaporator Water Flow Status,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33033,Diagnostic Present: Information,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33034,Diagnostic Present: Advisory,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33035,Diagnostic Present: Critical,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33036,Diagnostic Present: Service Required,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33037,Diagnostic Present,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33038,Diagnostic Shutdown Present,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33039,Diagnostic: Manual Reset Required,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33040,Diagnostic: Local Manual Reset Required,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33041,External Auto Stop,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Stop 1 = Auto,조건: Standard · 0 = Stop 1 = Auto
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33042,Noise Reduction Request Active,,,,,,,,,,,,,,,,,,,,Noise Reduction,,2,,0 = Off 1 = On,조건: Noise Reduction · 0 = Off 1 = On
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33043,Heat Recovery Request Active,,,,,,,,,,,,,,,,,,,,Total Heat Recovery,,2,,0 = Off 1 = On,조건: Total Heat Recovery · 0 = Off 1 = On
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33044,Evaporator Water Pump Status,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,조건: Standard · 0 = Off 1 = On
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33045,Circuit 1 Defrost Delay Status,,,,,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,2,,0 = Off 1 = On,조건: Hot Water Control (Heat Pump) · 0 = Off 1 = On
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33046,Circuit 2 Defrost Delay Status,,,,,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,2,,0 = Off 1 = On,조건: Hot Water Control (Heat Pump) · 0 = Off 1 = On
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33047,In Defrost,,,,,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,2,,0 = Not in Defrost 1 = Defrost,조건: Hot Water Control (Heat Pump) · 0 = Not in Defrost 1 = Defrost
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33048,Circuit 1 Defrost Status,,,,,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,2,,0 = Inactive 1 = Active,조건: Hot Water Control (Heat Pump) · 0 = Inactive 1 = Active
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33049,Circuit 2 Defrost Status,,,,,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,2,,0 = Inactive 1 = Active,조건: Hot Water Control (Heat Pump) · 0 = Inactive 1 = Active
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33050,Circuit 1 Running Status,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,조건: Standard · 0 = Off 1 = On
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33051,Circuit 2 Running Status,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,조건: Standard · 0 = Off 1 = On
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33052,Low Ambient Lockout Status,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = No Lockout 1 = Lockout Present,조건: Standard · 0 = No Lockout 1 = Lockout Present
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33053,Circuit 1 Lockout Front Panel,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,조건: Standard · 0 = Normal 1 = Locked Out
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33054,Circuit 2 Lockout Front Panel,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,조건: Standard · 0 = Normal 1 = Locked Out
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33055,Circuit 1 Lockout External,,,,,,,,,,,,,,,,,,,,External Circuit Lockout,,2,,0 = Normal 1 = Locked Out,조건: External Circuit Lockout · 0 = Normal 1 = Locked Out
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33056,Circuit 2 Lockout External,,,,,,,,,,,,,,,,,,,,External Circuit Lockout,,2,,0 = Normal 1 = Locked Out,조건: External Circuit Lockout · 0 = Normal 1 = Locked Out
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33057,Circuit 1 Lockout Active,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,조건: Standard · 0 = Normal 1 = Locked Out
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,33058,Circuit 2 Lockout Active,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,조건: Standard · 0 = Normal 1 = Locked Out
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,40011,Chilled Water Setpoint,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,40013,Demand Limit Setpoint,percent,Percentage,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,40015,BAS Hot Water Setpoint,degC,℃,,,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,0,,,조건: Hot Water Control (Heat Pump)
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,40017,BAS Heat Recovery Setpoint,degC,℃,,,,,,,,,,,,,,,,,,Total Heat Recovery Partial Heat Recovery,,0,,,조건: Total Heat Recovery Partial Heat Recovery
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,40019,Evaporator Water Pump Speed Setpoint,percent,Percentage,,,,,,,,,,,,,,,,,,Variable Speed Evap Pump,,0,,,조건: Variable Speed Evap Pump
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,42011,BAS Chiller Mode Command,,,,,,,,,,,,,,,,,,,,Standard,,3,,1 = Cool 2 = Heat 3 = Ice Making,1 = Cool 2 = Heat 3 = Ice Making · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,43011,Reset Diagnostic,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Reset,0 = Normal 1 = Reset · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,43012,BAS Noise Reduction Request,,,,,,,,,,,,,,,,,,,,Noise Reduction,,2,,0 = Normal 1 = Reduce Noise,0 = Normal 1 = Reduce Noise · 조건: Noise Reduction
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,43013,BAS Heat Recovery Command,,,,,,,,,,,,,,,,,,,,Total Heat Recovery Partial Heat Recovery,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Total Heat Recovery Partial Heat Recovery
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,43014,Energy Consumption Reset,,,,,,,,,,,,,,,,,,,,Energy Meter - Pulse Input Energy Meter - Schneider Modbus,,2,,0 = Accumulating 1 = Reset,0 = Accumulating 1 = Reset · 조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,43015,BAS Circuit 1 Lockout,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,43016,BAS Circuit 2 Lockout,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,43017,BAS Free Cooling Auto Stop Command,,,,,,,,,,,,,,,,,,,,Free Cooling,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto · 조건: Free Cooling
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,43018,BAS Chiller Auto Stop Command,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,43019,Evaporator Water Pump Request BAS,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Auto 1 = On,0 = Auto 1 = On · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MB,43020,Defrost Delay Request BAS,,,,,,,,,,,,,,,,,,,,Hot Water Control (Heat Pump),,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MSI,10100,Running Mode,,,BAS-PTS011A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,Standard,,5,,1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode,1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MSI,10101,Operating Mode,,,BAS-PTS011A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,Standard,,4,,1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling,1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MSI,10102,Chiller Setpoint Source,,,BAS-PTS011A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,Standard,,3,,1 = BAS 2 = External 3 = Front Panel,1 = BAS 2 = External 3 = Front Panel · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MSI,10103,Refrigerant Type,,,BAS-PTS011A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,Standard,,18,,1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234z(E) 17 = R-454B 18 = R-515B,1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234z(E) 17 = R-454B 18 = R-515B · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MSI,10104,Cooling Type,,,BAS-PTS011A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,Standard,,2,,1 = Water Cooled 2 = Air Cooled,1 = Water Cooled 2 = Air Cooled · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MSI,10105,Manufacture Location,,,BAS-PTS011A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,18,Y,1 = Field Applied 2= La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey · 조건,1 = Field Applied 2= La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey · 조건
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MSI,10107,Front Panel Chiller Mode Command,,,BAS-PTS011A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,4,,1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling,1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard
