modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MSI,10108,Model Information [GEN2],,,BAS-PTS011A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,25,Y,1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTW 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20 = CVHM 21 = RTAG 22 = CGAF 23 = RTXG 24 = GVWF 25 = HDWA 26,1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTW 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20 = CVHM 21 = RTAG 22 = CGAF 23 = RTXG 24 = GVWF 25 = HDWA 26 
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MSI,10109,Circuit 1 Status,,,BAS-PTS011A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Standard,,6,,1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available,1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MSI,10110,Circuit 2 Status,,,BAS-PTS011A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Standard,,6,,1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available,1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-bacnet,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet),MSV,10100,Chiller Mode Command BAS,,,BAS-PTS011A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,Standard,,4,,BAS Chiller Mode Command · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling,BAS Chiller Mode Command · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,2,nciChillerType2,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT chiller type _ _ · Chiller information,UCPT chiller type _ _ · Chiller information
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,3,nciHtRcvyReq,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request,SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,4,nciHtRcvySetpt,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input,SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,5,nciMfgLocation,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT manufacturing location _ _ · Chiller Manufacturing Location,UCPT manufacturing location _ _ · Chiller Manufacturing Location
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,6,nciNoiseRdcnReq,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Relinquished Default for Noise Reduction Auto/On Request,SNVT switch _ · Relinquished Default for Noise Reduction Auto/On Request
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,7,nciRefrigerant,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT refrig type _ _ · Chiller Refrigerant Type,UCPT refrig type _ _ · Chiller Refrigerant Type
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,8,nciCapacityLim,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTCapacityLimit · Capacity Limit,SCPTCapacityLimit · Capacity Limit
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,9,nciChillerEnable,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTChillerEnable · Relinquished Default Value for nviChillerEnable,SCPTChillerEnable · Relinquished Default Value for nviChillerEnable
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,10,nciCoolsetpt,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt,SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,11,nciDefaults,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used,SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,12,nciDevMajVer,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMajVer · The major version number for the device,SCPTdevMajVer · The major version number for the device
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,13,nciDevMinVer,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMinVer · The minor version number for the device,SCPTdevMinVer · The minor version number for the device
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,14,nciHeatSetpt,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt,SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,15,nciLocation,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTlocation · Location Label,SCPTlocation · Location Label
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,16,nciMinOutTm,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTminSendTime · Minimum Send Time,SCPTminSendTime · Minimum Send Time
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,17,nciMode,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTHVACmode · Relinquished Default Value for nviMode,SCPTHVACmode · Relinquished Default Value for nviMode
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,18,nciPwrup,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTpwrUpDelay · Power Up Delay,SCPTpwrUpDelay · Power Up Delay
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,19,nciRcvHrtBt,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTmaxRcvTime · Receive Heartbeat Time,SCPTmaxRcvTime · Receive Heartbeat Time
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,20,nciSndHrtBt,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime),SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,21,nciBuildNum,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,U16 · Device Build Number,U16 · Device Build Number
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,22,nciCRC,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT crc _ · CRC calculation result,UCPT crc _ · CRC calculation result
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NCI,23,nciDeviceConfig,,,BAS-PTS012A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,U16 · Device Configuration Choices,U16 · Device Configuration Choices
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,24,nviChillerEnable,,,BAS-PTS012A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Request Start/Stop Chiller,SNVT switch _ · Request Start/Stop Chiller
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,25,nviCoolSetpt,,,BAS-PTS012A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,26,nviCapacityLim,,,BAS-PTS012A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Capacity Limit of Chiller,SNVT lev percent _ _ · Capacity Limit of Chiller
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,28,nviMode,,,BAS-PTS012A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT Hvac mode _ _ · Chiller Modes,SNVT Hvac mode _ _ · Chiller Modes
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,29,nviHeatSetpt,,,BAS-PTS012A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Heating Setpoint,SNVT temp p _ _ · Heating Setpoint
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,32,nviNoiseRdcnReq,,,BAS-PTS012A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch (2-state) _ · Noise Reduction Auto/On Request,SNVT switch (2-state) _ · Noise Reduction Auto/On Request
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,33,nviHtRcvySetpt,,,BAS-PTS012A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Heat Recovery Setpoint Input,SNVT temp p _ _ · Heat Recovery Setpoint Input
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,34,nviHtRcvyReq,,,BAS-PTS012A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch (2-state) _ · Heat Recovery Auto/On Request,SNVT switch (2-state) _ · Heat Recovery Auto/On Request
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,35,nviRequest,,,BAS-PTS012A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT obj request _ _ · Status Request,SNVT obj request _ _ · Status Request
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,36,nviTraneVar2,,,BAS-PTS012A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,UNVT c5c _ · Comm5 Status (obsolete),UNVT c5c _ · Comm5 Status (obsolete)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,37,nvoOnOff,,,BAS-PTS012A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Chiller On / Off run state · 출력(Send),SNVT switch _ · Chiller On / Off run state · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,38,nvoActiveSetpt,,,BAS-PTS012A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send),SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,39,nvoActualCapacity,,,BAS-PTS012A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send),SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,40,nvoCapacityLim,,,BAS-PTS012A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send),SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,41,nvoLvgCHWTemp,,,BAS-PTS012A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send),SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,42,nvoEntCHWTemp,,,BAS-PTS012A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send),SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,45,nvoAlarmDescr,,,BAS-PTS012A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Alarm annunciation text · 출력(Send),SNVT str asc _ _ · Alarm annunciation text · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,46,nvoChillerstat,,,BAS-PTS012A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,"SNVT chlr stat _ _ · Chiller States , modes · 출력(Send)","SNVT chlr stat _ _ · Chiller States , modes · 출력(Send)"
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,47,nvoStatusOutputs,,,BAS-PTS012A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Status Outputs · 출력(Send),SNVT state _ · Status Outputs · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,48,nvoCprsrsRunning,,,BAS-PTS012A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Compressor Running Outputs · 출력(Send),SNVT state _ · Compressor Running Outputs · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,49,nvoEvapWtrPump,,,BAS-PTS012A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Pump Request · 출력(Send),SNVT switch _ · Evaporator Water Pump Request · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,50,nvoEvapWtrFlow,,,BAS-PTS012A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send),SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,53,nvoOutdoorTemp,,,BAS-PTS012A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send),SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,60,nvoSecCndEntWTmp,,,BAS-PTS012A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Second Condenser Entering Water Temperature (used for Heat Recovery water loop entering water temperature) · 출력(Send),SNVT temp p _ _ · Second Condenser Entering Water Temperature (used for Heat Recovery water loop entering water temperature) · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,61,nvoSecCndLvgWTmp,,,BAS-PTS012A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Second Condenser Leaving Water Temperature (used for Heat Recovery water loop leaving water temperature) · 출력(Send),SNVT temp p _ _ · Second Condenser Leaving Water Temperature (used for Heat Recovery water loop leaving water temperature) · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,62,nvoUnitVoltage,,,BAS-PTS012A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send),UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,63,nvoUnitCurrent,,,BAS-PTS012A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send),UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,64,nvoEvapRfgtPrsC1,,,BAS-PTS012A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send),SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,65,nvoEvapRfgtPrsC2,,,BAS-PTS012A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send),SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,66,nvoEvapRfgtTmpC1,,,BAS-PTS012A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send),SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,67,nvoEvapRfgtTmpC2,,,BAS-PTS012A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send),SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,68,nvoCondRfgtPrsC1,,,BAS-PTS012A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send),SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,69,nvoCondRfgtPrsC2,,,BAS-PTS012A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send),SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,70,nvoCondRfgtTmpC1,,,BAS-PTS012A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send),SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,71,nvoCondRfgtTmpC2,,,BAS-PTS012A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send),SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,72,nvoAirFlowPctC1,,,BAS-PTS012A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send),SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,73,nvoAirFlowPctC2,,,BAS-PTS012A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send),SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,94,nvoRfgtDischTmpA,,,BAS-PTS012A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 1 · 출력(Send),SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 1 · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,97,nvoRfgtDischTmpD,,,BAS-PTS012A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 2 · 출력(Send),SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 2 · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,100,nvoVoltageA,,,BAS-PTS012A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send),UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,106,nvoCurrentA,,,BAS-PTS012A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send),UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,112,nvoStartsRunTmA,,,BAS-PTS012A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send),UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,113,nvoStartsRunTmB,,,BAS-PTS012A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send),UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,114,nvoStartsRunTmC,,,BAS-PTS012A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor C · 출력(Send),UNVT starts runtime _ _ · Starts and Run Time – Compressor C · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,115,nvoStartsRunTmD,,,BAS-PTS012A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send),UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,116,nvoStartsRunTmE,,,BAS-PTS012A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send),UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,117,nvoStartsRunTmF,,,BAS-PTS012A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor F · 출력(Send),UNVT starts runtime _ _ · Starts and Run Time – Compressor F · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,118,nvoUnitPower,,,BAS-PTS012A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT power f _ _ · Unit Power Consumption · 출력(Send),SNVT power f _ _ · Unit Power Consumption · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,131,nvoHtRcvyCmdPct,,,BAS-PTS012A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send),SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,132,nvoSuppHtPct,,,BAS-PTS012A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send),SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,133,nvoStatus,,,BAS-PTS012A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT obj status _ _ · Status Response · 출력(Send),SNVT obj status _ _ · Status Response · 출력(Send)
trane-symbio-800-ascend-models-acs-and-acx-lontalk,e9,Trane,Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk),NV,134,nvoFileDirectory,,,BAS-PTS012A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT address _ · Address · 출력(Send),SNVT address _ · Address · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,0,nciBaseLdgReq,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Relinquished Default for Base Loading Auto/On Request,SNVT switch _ · Relinquished Default for Base Loading Auto/On Request
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,1,nciBaseLdgSetpt,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Relinquished Default for Base Loading Setpoint Input,SNVT lev percent _ _ · Relinquished Default for Base Loading Setpoint Input
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,2,nciChillerType2,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT chiller type _ _,UCPT chiller type _ _
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,3,nciHtRcvyReq,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request,SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,4,nciHtRcvySetpt,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input,SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,5,nciMfgLocation,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT manufacturing location _ _ · Chiller Manufacturing Location,UCPT manufacturing location _ _ · Chiller Manufacturing Location
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,7,nciRefrigerant,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT refrig type _ _ · Chiller Refrigerant Type,UCPT refrig type _ _ · Chiller Refrigerant Type
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,8,nciCapacityLim,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTCapacityLimit · Capacity Limit,SCPTCapacityLimit · Capacity Limit
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,9,nciChillerEnable,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTChillerEnable · Relinquished Default Value for nviChillerEnable,SCPTChillerEnable · Relinquished Default Value for nviChillerEnable
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,10,nciCoolsetpt,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt,SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,11,nciDefaults,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used,SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,12,nciDevMajVer,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMajVer · The major version number for the device,SCPTdevMajVer · The major version number for the device
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,13,nciDevMinVer,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMinVer · The minor version number for the device,SCPTdevMinVer · The minor version number for the device
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,14,nciHeatSetpt,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt,SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,15,nciLocation,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTlocation · Location Label,SCPTlocation · Location Label
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,16,nciMinOutTm,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTminSendTime · Minimum Send Time,SCPTminSendTime · Minimum Send Time
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,17,nciMode,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTHVACmode · Relinquished Default Value for nviMode,SCPTHVACmode · Relinquished Default Value for nviMode
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,18,nciPwrup,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTpwrUpDelay,SCPTpwrUpDelay
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,19,nciRcvHrtBt,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTmaxRcvTime · Receive Heartbeat Time,SCPTmaxRcvTime · Receive Heartbeat Time
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,20,nciSndHrtBt,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime),SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,21,nciBuildNum,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,U16,U16
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,22,nciCRC,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT crc _ · CRC calculation result,UCPT crc _ · CRC calculation result
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NCI,23,nciDeviceConfig,,,BAS-PTS010A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,U16,U16
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,24,nviChillerEnable,,,BAS-PTS010A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt x,SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt x
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,25,nviCoolSetpt,,,BAS-PTS010A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt x,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt x
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,26,nviCapacityLim,,,BAS-PTS010A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt x,SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt x
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,27,nviEntChwTemp,,,BAS-PTS010A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Accommodates Remote Temp Sensor input · 입력(Recv),SNVT temp p _ _ · Accommodates Remote Temp Sensor input · 입력(Recv)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,28,nviMode,,,BAS-PTS010A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt x,SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt x
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,29,nviHeatSetpt,,,BAS-PTS010A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Heating Setpoint · 입력(Recv),SNVT temp p _ _ · Heating Setpoint · 입력(Recv)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,30,nviBaseLdgSetpt,,,BAS-PTS010A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Base Loading Setpoint Input · 입력(Recv),SNVT lev percent _ _ · Base Loading Setpoint Input · 입력(Recv)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,31,nviBaseLdgReq,,,BAS-PTS010A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch (2-state) _ · Base Loading Auto/On Request · 입력(Recv),SNVT switch (2-state) _ · Base Loading Auto/On Request · 입력(Recv)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,33,nviHtRcvySetpt,,,BAS-PTS010A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv),SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,34,nviHtRcvyReq,,,BAS-PTS010A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv),SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,35,nviRequest,,,BAS-PTS010A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT obj request _ _ · Status Request · 입력(Recv),SNVT obj request _ _ · Status Request · 입력(Recv)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,36,nviTraneVar2,,,BAS-PTS010A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,UNVT c5c _ · Comm5 Status (obsolete) · 입력(Recv),UNVT c5c _ · Comm5 Status (obsolete) · 입력(Recv)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,37,nvoOnOff,,,BAS-PTS010A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X,SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,38,nvoActiveSetpt,,,BAS-PTS010A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X,SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,39,nvoActualCapacity,,,BAS-PTS010A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X,SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,40,nvoCapacityLim,,,BAS-PTS010A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X,SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,41,nvoLvgCHWTemp,,,BAS-PTS010A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X,SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,42,nvoEntCHWTemp,,,BAS-PTS010A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X,SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,43,nvoEntCndWTemp,,,BAS-PTS010A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Entering Condenser Water Temp · 출력(Send) · HrtBt X,SNVT temp p _ _ · Entering Condenser Water Temp · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,44,nvoLvgCndWTemp,,,BAS-PTS010A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Leaving Condenser Water Temp · 출력(Send) · HrtBt X,SNVT temp p _ _ · Leaving Condenser Water Temp · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,45,nvoAlarmDescr,,,BAS-PTS010A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Alarm annunciation text · 출력(Send),SNVT str asc _ _ · Alarm annunciation text · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,46,nvoChillerstat,,,BAS-PTS010A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,"SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X","SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X"
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,47,nvoStatusOutputs,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Status Outputs · 출력(Send) · HrtBt X,SNVT state _ · Status Outputs · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,48,nvoCprsrsRunning,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X,SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,49,nvoEvapWtrPump,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X,SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,50,nvoEvapWtrFlow,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X,SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,51,nvoCondWtrPump,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Pump Request · 출력(Send) · HrtBt X,SNVT switch _ · Condenser Water Pump Request · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,52,nvoCondWtrFlow,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Flow Status5 · 출력(Send) · HrtBt X,SNVT switch _ · Condenser Water Flow Status5 · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,53,nvoOutdoorTemp,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt X,SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,54,nvoEvapWFlowRate,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT flow _ · Evaporator Water Flow Rate · 출력(Send),SNVT flow _ · Evaporator Water Flow Rate · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,55,nvoCondWFlowRate,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT flow _ · Condenser Water Flow Rate · 출력(Send),SNVT flow _ · Condenser Water Flow Rate · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,56,nvoActiveBLSetpt,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Active Base Loading Setpoint · 출력(Send),SNVT lev percent _ _ · Active Base Loading Setpoint · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,57,nvoCondControl,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Condenser Control Output · 출력(Send),SNVT lev percent _ _ · Condenser Control Output · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,58,nvoEvapAprchTmp,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt X,SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,59,nvoCondAprchTmp,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp diff p _ _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt X,SNVT temp diff p _ _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,60,nvoSecCndEntWTmp,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Second Condenser Entering Water Temperature · 출력(Send),SNVT temp p _ _ · Second Condenser Entering Water Temperature · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,61,nvoSecCndLvgWTmp,,,BAS-PTS010A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Second Condenser Leaving Water Temperature · 출력(Send),SNVT temp p _ _ · Second Condenser Leaving Water Temperature · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,62,nvoUnitVoltage,,,BAS-PTS010A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send),UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,63,nvoUnitCurrent,,,BAS-PTS010A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send),UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,64,nvoEvapRfgtPrsC1,,,BAS-PTS010A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,66,nvoEvapRfgtTmpC1,,,BAS-PTS010A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,68,nvoCondRfgtPrsC1,,,BAS-PTS010A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,70,nvoCondRfgtTmpC1,,,BAS-PTS010A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,74,nvoPurgeInfoC1,,,BAS-PTS010A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT purge information _ _ · Purge Information – Circuit 1 · 출력(Send),UNVT purge information _ _ · Purge Information – Circuit 1 · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,75,nvoPurgeInfoC2,,,BAS-PTS010A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,0,,UNVT purge information _ _ · Purge Information – Circuit 2 · 출력(Send),UNVT purge information _ _ · Purge Information – Circuit 2 · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,76,nvoHiSideOilPrsA,,,BAS-PTS010A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · High Side Oil Pressure - Compressor A · 출력(Send) · HrtBt X,SNVT press f _ _ · High Side Oil Pressure - Compressor A · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,79,nvoHiSideOilPrsD,,,BAS-PTS010A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · High Side Oil Pressure - Compressor D · 출력(Send) · HrtBt X,SNVT press f _ _ · High Side Oil Pressure - Compressor D · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,82,nvoLoSideOilPrsA,,,BAS-PTS010A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Low Side Oil Pressure - Compressor A · 출력(Send) · HrtBt X,SNVT press f _ _ · Low Side Oil Pressure - Compressor A · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,85,nvoLoSideOilPrsD,,,BAS-PTS010A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Low Side Oil Pressure - Compressor D · 출력(Send) · HrtBt X,SNVT press f _ _ · Low Side Oil Pressure - Compressor D · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,88,nvoOilTempA,,,BAS-PTS010A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Oil Temperature - Compressor A · 출력(Send),SNVT temp p _ _ · Oil Temperature - Compressor A · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,91,nvoOilTempD,,,BAS-PTS010A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Oil Temperature - Compressor D · 출력(Send),SNVT temp p _ _ · Oil Temperature - Compressor D · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,94,nvoRfgtDischTmpA,,,BAS-PTS010A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send),SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,97,nvoRfgtDischTmpD,,,BAS-PTS010A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send),SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,100,nvoVoltageA,,,BAS-PTS010A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send),UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,103,nvoVoltageD,,,BAS-PTS010A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor D · 출력(Send),UNVT 3phase volt _ _ · Voltage Per Phase – Compressor D · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,106,nvoCurrentA,,,BAS-PTS010A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send),UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,109,nvoCurrentD,,,BAS-PTS010A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor D · 출력(Send),UNVT 3phase current _ _ · Current Per Line – Compressor D · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,112,nvoStartsRunTmA,,,BAS-PTS010A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt X,UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,115,nvoStartsRunTmD,,,BAS-PTS010A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt X,UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt X
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,118,nvoUnitPower,,,BAS-PTS010A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT power f _ _ · Unit Power Consumption · 출력(Send),SNVT power f _ _ · Unit Power Consumption · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,131,nvoHtRcvyCmdPct,,,BAS-PTS010A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send),SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,132,nvoSuppHtPct,,,BAS-PTS010A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send),SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send)
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,133,nvoStatus,,,BAS-PTS010A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT obj status _ _ · Status Response · 출력(Send),SNVT obj status _ _ · Status Response · 출력(Send)
