modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-centravac-lontalk,e9,Trane,Symbio™ 800 — CenTraVac (LonTalk),NV,134,nvoFileDirectory,,,BAS-PTS010A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT address _ · Address · 출력(Send),SNVT address _ · Address · 출력(Send)
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10100,Active Cool/Heat Setpoint Temperature,degC,℃,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10101,Evaporator Leaving Water Temperature,degC,℃,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10102,Evaporator Entering Water Temperature,degC,℃,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10103,Active Chilled Water Setpoint,degC,℃,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10104,Chilled Water Setpoint Status,degC,℃,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10105,Hot Water Setpoint Active,degC,℃,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Hot Water Control,,0,,,조건: Hot Water Control
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10106,Hot Water Setpoint Status,degC,℃,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Hot Water Control,,0,,,조건: Hot Water Control
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10107,Active Demand Limit Setpoint,percent,Percentage,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Ice Building Not Installed,,0,,,조건: Ice Building Not Installed
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10108,Active Demand Limit Setpoint,percent,Percentage,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Ice Building,,0,,,조건: Ice Building
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10109,Demand Limit Setpoint Status,percent,Percentage,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Ice Building,,0,,,조건: Ice Building
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10110,Unit Power Consumption,,"Power, Electrical",BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10111,Outdoor Air Temperature,degC,℃,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10112,Evaporator Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10113,Condenser Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10114,Differential Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10115,Evaporator Saturated Refrigerant Temperature Circuit 1,degC,℃,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10116,Condenser Saturated Refrigerant Temperature Circuit 1,degC,℃,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10117,Evaporator Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10118,Condenser Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10119,Differential Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10120,Evaporator Saturated Refrigerant Temperature Circuit 2,degC,℃,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10121,Condenser Saturated Refrigerant Temperature Circuit 2,degC,℃,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10122,Evaporator Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10123,Condenser Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10124,Evaporator Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10125,Condenser Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10126,Actual Running Capacity,percent,Percentage,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10127,Air Flow Percentage Circuit 1,percent,Percentage,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10128,Air Flow Percentage Circuit 2,percent,Percentage,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10129,Starts - Compressor 1A,,None,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10130,Run Time - Compressor 1A,,None,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10131,Starts - Compressor 1B,,None,BAS-PTS019A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10132,Run Time - Compressor 1B,,None,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10133,Starts - Compressor 1C,,None,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Compressor 1C,,0,,,조건: Compressor 1C
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10134,Run Time - Compressor 1C,,None,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Compressor 1C,,0,,,조건: Compressor 1C
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10135,Starts - Compressor 2A,,None,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10136,Run Time - Compressor 2A,,None,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10137,Starts - Compressor 2B,,None,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10138,Run Time - Compressor 2B,,None,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10139,Starts - Compressor 2C,,None,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Compressor 2C,,0,,,조건: Compressor 2C
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10140,Run Time - Compressor 2C,,None,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Compressor 2C,,0,,,조건: Compressor 2C
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10141,Heat Recovery Leaving Water Temperature Setpoint Active,degC,℃,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Partial Heat Recovery,,0,,,조건: Partial Heat Recovery
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10142,Heat Recovery Entering Water Temperature,degC,℃,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Heat Recovery Water Temps,,0,,,조건: Heat Recovery Water Temps
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10143,Heat Recovery Leaving Water Temperature,degC,℃,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Heat Recovery Water Temps,,0,,,조건: Heat Recovery Water Temps
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10144,Chiller Design Capacity,,"Power, Cooling",BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10145,Number of Circuits,,None,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10146,Number of Compressors Circuit 1,,None,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10147,Number of Compressors Circuit 2,,None,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10148,Refrigerant Discharge Temperature Estimate Circuit 1,degC,℃,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10149,Refrigerant Discharge Temperature Estimate Circuit 2,degC,℃,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10150,Refrigerant Discharge Temperature Circuit 1,degC,℃,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Discharge Temp,,0,,,조건: Discharge Temp
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10151,Refrigerant Discharge Temperature Circuit 2,degC,℃,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,"Discharge Temp, Circuit 2",,0,,,"조건: Discharge Temp, Circuit 2"
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10152,Unit Source ID (Last Diagnostic Code),,None,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10154,Energy Consumption Lifetime,,"Energy, Electrical",BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10155,Energy Consumption,,"Energy, Electrical",BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10156,Average Current,,Current,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10157,Average Voltage L-L,,Voltage,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10158,Current L1,,Current,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10159,Current L2,,Current,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10160,Current L3,,Current,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10161,Voltage L1-L2,,Voltage,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10162,Voltage L2-L3,,Voltage,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10163,Voltage L1-L3,,Voltage,BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10164,Unit Power Demand,,"Power, Electrical",BAS-PTS019A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10165,Line Frequency,,None,BAS-PTS019A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10166,Power Factor,,None,BAS-PTS019A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10168,Supplemental Heat Status,percent,Percentage,BAS-PTS019A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Supplemental Heater,,0,,,조건: Supplemental Heater
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10169,Evaporator Approach Temperature Circuit 1,,"Temperature, Delta",BAS-PTS019A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10170,Condenser Approach Temperature Circuit 1,,"Temperature, Delta",BAS-PTS019A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Hot Water Control,,0,,,조건: Hot Water Control
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10171,Evaporator Approach Temperature Circuit 2,,"Temperature, Delta",BAS-PTS019A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10172,Condenser Approach Temperature Circuit 2,,"Temperature, Delta",BAS-PTS019A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,"Hot Water Control, Circuit 2",,0,,,"조건: Hot Water Control, Circuit 2"
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10173,Compressor Suction Superheat Ckt1,,"Temperature, Delta",BAS-PTS019A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AI,10174,Compressor Suction Superheat Ckt2,,"Temperature, Delta",BAS-PTS019A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AV,10100,Chilled Water Setpoint,degC,℃,BAS-PTS019A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AV,10101,Demand Limit Setpoint,percent,Percentage,BAS-PTS019A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AV,10102,Hot Water Setpoint,degC,℃,BAS-PTS019A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Hot Water Control,,0,,,조건: Hot Water Control
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),AV,10103,Heat Recovery Leaving Water Temperature Setpoint BAS,degC,℃,BAS-PTS019A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Partial Heat Recovery,,0,,,조건: Partial Heat Recovery
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10100,Limit Mode Relay Status,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Auto 1 = On,0 = Auto 1 = On · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10101,Emergency Stop,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Auto 1 = Emergency Stop - Manual Reset Required,0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10102,Manual Override Exists,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10103,Front Panel Auto Stop Status,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10104,External Auto Stop Input Status,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10105,Run Enabled,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Run Not Enabled 1 = Run Enabled,0 = Run Not Enabled 1 = Run Enabled · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10106,Local Setpoint Control,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Remote Control 1 = Local Control,0 = Remote Control 1 = Local Control · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10107,Maximum Capacity,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10108,Compressor 1A Status,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10109,Compressor 1B Status,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10110,Compressor 1C Status,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Compressor 1C,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Compressor 1C
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10111,Compressor 2A Status,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Circuit 2,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10112,Compressor 2B Status,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Circuit 2,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10113,Compressor 2C Status,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Compressor 2C,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Compressor 2C
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10114,Chiller Running State,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10115,Heat Recovery Control Active Status,,,BAS-PTS019A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Partial Heat Recovery,,2,,0 = Inactive 1 = Active,0 = Inactive 1 = Active · 조건: Partial Heat Recovery
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10116,Heat Recovery Request Active,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Partial Heat Recovery,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Partial Heat Recovery
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10117,Evaporator Water Pump Request,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10118,Evaporator Water Flow Status,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = No Flow 1 = Flow,0 = No Flow 1 = Flow · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10119,Diagnostic Present: Information,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10120,Diagnostic Present: Advisory,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10121,Diagnostic Present: Critical,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10122,Diagnostic Present: Service Required,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10123,Diagnostic Present,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10124,Diagnostic Shutdown Present,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10125,Diagnostic: Manual Reset Required,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10126,Diagnostic: Local Manual Reset Required,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10127,Noise Reduction Request Active,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Noise Reduction,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Noise Reduction
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10128,In Defrost,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Hot Water Control,,2,,0 = Not In Defrost 1 = Defrost,0 = Not In Defrost 1 = Defrost · 조건: Hot Water Control
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10129,Circuit 1 Lockout Front Panel,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10130,Circuit 2 Lockout Front Panel,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Circuit 2,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10131,Circuit 1 Lockout External,,,BAS-PTS019A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,External Circuit Lockout,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: External Circuit Lockout
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10132,Circuit 2 Lockout External,,,BAS-PTS019A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,External Circuit Lockout,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: External Circuit Lockout
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10133,Circuit 1 Lockout Active,,,BAS-PTS019A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10134,Circuit 2 Lockout Active,,,BAS-PTS019A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Circuit 2,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10135,Circuit 1 Available,,,BAS-PTS019A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Unavailable 1 = Available,0 = Unavailable 1 = Available · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10136,Circuit 2 Available,,,BAS-PTS019A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Circuit 2,,2,,0 = Unavailable 1 = Available,0 = Unavailable 1 = Available · 조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10137,Circuit 1 Running Status,,,BAS-PTS019A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,10138,Circuit 2 Running Status,,,BAS-PTS019A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Circuit 2,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11000,Comm Loss: Percent Capacity Output,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11001,Comm Loss: Supplemental Heater Relay 1,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11002,Comm Loss: Supplemental Heater Relay 2,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11003,Comm Loss: Supplemental Heater Relay 3,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11004,Comm Loss: Supplemental Heater Relay 4,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11005,Comm Loss: Energy Meter,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11006,Comm Loss: Outdoor Air Temperature,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11007,Comm Loss: Phase Protection Fault Input,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11008,Diagnostic: Energy Meter Write Value Failure,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11009,Diagnostic: Outdoor Air Temperature Sensor,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11010,Diagnostic: Phase Protection Fault,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11011,Diagnostic: Software Error 1001: Call Trane Service,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11012,Diagnostic: Software Error 1002: Call Trane Service,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11013,Diagnostic: Software Error 1003: Call Trane Service,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11014,Diagnostic: Pumpdown Terminated By Time - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11015,Diagnostic: Pumpdown Terminated By Time - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11016,Comm Loss: Discharge Pressure Transducer - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,0,,0 = Normal,0 = Normal
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11017,Comm Loss: Discharge Pressure Transducer - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11018,Comm Loss: Discharge Temperature Sensor - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11019,Comm Loss: Discharge Temperature Sensor - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11020,Comm Loss: External Ckt1 Lockout,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11021,Comm Loss: External Ckt2 Lockout,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11022,Comm Loss: Reversing Valve - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11023,Comm Loss: Reversing Valve - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11024,Comm Loss: Suction Pressure Transducer - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11025,Comm Loss: Suction Pressure Transducer - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11026,Comm Loss: Suction Temperature - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11027,Comm Loss: Suction Temperature - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11028,Diagnostic: Discharge Pressure Transducer - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11029,Diagnostic: Discharge Pressure Transducer - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11030,Diagnostic: Discharge Temperature Sensor - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11031,Diagnostic: Discharge Temperature Sensor - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11032,Diagnostic: Suction Pressure Transducer - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11033,Diagnostic: Suction Pressure Transducer - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11034,Diagnostic: Suction Temperature Sensor - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11035,Diagnostic: Suction Temperature Sensor - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11036,Comm Loss: Subcooler Shutoff Valve Relay - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11037,Comm Loss: Subcooler Shutoff Valve Relay - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11038,Comm Loss: Receiver Fill Valve Relay - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11039,Comm Loss: Receiver Fill Valve Relay - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11040,Diagnostic: High Compressor Pressure Differential - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11041,Diagnostic: High Compressor Pressure Differential - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11042,Diagnostic: High Discharge Refrigerant Pressure - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11043,Diagnostic: High Discharge Refrigerant Pressure - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11044,Diagnostic: High Discharge Temperature - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11045,Diagnostic: High Discharge Temperature - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11046,Diagnostic: High Discharge Temperature Lockout - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11047,Diagnostic: High Discharge Temperature Lockout - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11048,Diagnostic: Loss of Charge - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11049,Diagnostic: Loss of Charge - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11050,Diagnostic: Low Discharge Saturated Temperature - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11051,Diagnostic: Low Discharge Saturated Temperature - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11052,Diagnostic: Low Refrigerant Temperature - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11053,Diagnostic: Low Refrigerant Temperature - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11054,Diagnostic: Low Suction Refrigerant Pressure - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11055,Diagnostic: Low Suction Refrigerant Pressure - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11056,Diagnostic: Low Suction Superheat - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11057,Diagnostic: Low Suction Superheat - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11058,Diagnostic: Suction Temperature Too High - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11059,Diagnostic: Suction Temperature Too High - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11060,Diagnostic: Very Low Suction Pressure - Circuit 1,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11061,Diagnostic: Very Low Suction Pressure - Circuit 2,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11062,Diagnostic: Low Differential Refrigerant Pressure - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11063,Diagnostic: Low Differential Refrigerant Pressure - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11064,Comm Loss: Compressor 1A Fault Input,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11065,Comm Loss: Compressor 1B Fault Input,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11066,Comm Loss: Compressor 1C Fault Input,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11067,Diagnostic: Compressor 1A Fault,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11068,Diagnostic: Compressor 1B Fault,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11069,Diagnostic: Compressor 1C Fault,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11070,Diagnostic: Compressor 1A Fault Lockout,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11071,Diagnostic: Compressor 1B Fault Lockout,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11072,Diagnostic: Compressor 1C Fault Lockout,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11073,Diagnostic: Starts/Hours Modified 1A,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11074,Diagnostic: Starts/Hours Modified 1B,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11075,Diagnostic: Starts/Hours Modified 1C,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11076,Comm Loss: Compressor 2A Fault Input,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11077,Comm Loss: Compressor 2B Fault Input,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11078,Comm Loss: Compressor 2C Fault Input,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11079,Diagnostic: Compressor 2A Fault,,,BAS-PTS019A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11080,Diagnostic: Compressor 2B Fault,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11081,Diagnostic: Compressor 2C Fault,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11082,Diagnostic: Compressor 2A Fault Lockout,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11083,Diagnostic: Compressor 2B Fault Lockout,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11084,Diagnostic: Compressor 2C Fault Lockout,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11085,Diagnostic: Starts/Hours Modified 2A,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11086,Diagnostic: Starts/Hours Modified 2B,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11087,Diagnostic: Starts/Hours Modified 2C,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11088,Comm Loss: High Pressure Cutout Switch - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11089,Comm Loss: High Pressure Cutout Switch - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11090,Diagnostic: High Pressure Cutout - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11091,Diagnostic: High Pressure Cutout - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11092,Comm Loss: Evaporator Antifreeze Heater,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11093,Diagnostic: Evaporator Water Flow Lost,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11094,Diagnostic: Evaporator Water Flow Lost Lockout,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11095,Diagnostic: Evaporator Water Flow Overdue,,,BAS-PTS019A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11096,Diagnostic: High Evaporator Water Temperature,,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11097,Diagnostic: High Suction Rfgt Pressure,,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11098,Diagnostic: Inverted Evaporator Water Temperature,,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11099,Diagnostic: Inverted Water Temp (Heating),,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11100,Diagnostic: Low Evaporator Water Temp (Unit On),,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11101,Diagnostic: Low Evaporator Water Temp (Unit Off),,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11102,Comm Loss: Evap Entering Water Temp,,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11103,Comm Loss: Evap Leaving Water Temp,,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11104,Comm Loss: Evaporator Water Flow Switch,,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11105,Diagnostic: Evaporator Entering Water Temp Sensor,,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11106,Diagnostic: Evaporator Leaving Water Temp Sensor,,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11107,Comm Loss: Cooling EXV - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
