modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11108,Comm Loss: Cooling EXV - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11109,Comm Loss: Electronic Expansion Valve - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11110,Comm Loss: Electronic Expansion Valve - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11111,Comm Loss: Heating EXV - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11112,Comm Loss: Heating EXV - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11113,Comm Loss: Auxiliary Setpoint Command,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11114,Comm Loss: Emergency Stop Feedback Input,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11115,Comm Loss: Ext Chilled/Hot Water Setpoint,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11116,Comm Loss: Ext Noise Reduction Request,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11117,Comm Loss: External Auto/Stop,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11118,Comm Loss: Ext Demand Limit Setpoint,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11119,Comm Loss: External Hot Water Command,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11120,Comm Loss: Programmable Relay Board 1,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11122,Diagnostic: Emergency Stop Feedback Input,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11123,Diagnostic: External Chilled/Hot Water Setpoint,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11124,Diagnostic: External Demand Limit Setpoint,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11125,Comm Loss: Condenser Fan Enable - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11126,Comm Loss: Condenser Fan Enable - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11127,Comm Loss: Condenser Fan Fault - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11128,Comm Loss: Condenser Fan Fault - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11129,Comm Loss: Fan Inverter Speed Command - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11130,Comm Loss: Fan Inverter Speed Command - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11131,Diagnostic: Condenser Fan Fault - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11132,Diagnostic: Condenser Fan Fault - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11133,Comm Loss: Comm Loss: Fan Inverter Fault - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11134,Comm Loss: Comm Loss: Fan Inverter Fault - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11135,Diagnostic: Fan Inverter Fault - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11136,Diagnostic: Fan Inverter Fault - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11137,Comm Loss: Noise Reduction Request Relay,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11140,Comm Loss: Heat Recovery Entering Water Temperature,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11141,Comm Loss: Heat Recovery Leaving Water Temperature,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11144,Diagnostic: Heat Recovery Entering Water Temp Sensor,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11145,Diagnostic: Heat Recovery Leaving Water Temp Sensor,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11147,Diagnostic: No Partial Heat Recovery - Ckt1,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11148,Diagnostic: No Partial Heat Recovery - Ckt2,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11149,Comm Loss: External Ice Building Command,,,BAS-PTS019A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11156,Comm Loss: Run Command Compressor 1A,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11157,Comm Loss: Run Command Compressor 1B,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11158,Comm Loss: Run Command Compressor 1C,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11159,Comm Loss: Run Command Compressor 2A,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11160,Comm Loss: Run Command Compressor 2B,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11161,Comm Loss: Run Command Compressor 2C,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11162,Diagnostic: MP: Invalid Configuration,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11163,Diagnostic: MP: Reset Has Occurred,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11164,Comm Loss: Evap Pump Inv1 Fault Input,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11165,Comm Loss: Evap Pump Inv1 Freq Feedback,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11166,Comm Loss: Evap Pump Inv1 Run Command,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11167,Comm Loss: Evaporator Pump 1 Fault Input,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11168,Comm Loss: Evaporator Pump 2 Fault Input,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11169,Comm Loss: Evaporator Water Pump 1 Relay,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11170,Comm Loss: Evaporator Water Pump 2 Relay,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11171,Diagnostic: Evaporator Pump 1 Starts/Hours Modified,,,BAS-PTS019A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11172,Diagnostic: Evaporator Pump 2 Starts/Hours Modified,,,BAS-PTS019A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11173,Diagnostic: Evaporator Pump 1 Fault,,,BAS-PTS019A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11174,Diagnostic: Evaporator Pump 2 Fault,,,BAS-PTS019A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11175,Diagnostic: Evaporator Water Flow Lost - Pump1,,,BAS-PTS019A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11176,Diagnostic: Evaporator Water Flow Lost - Pump2,,,BAS-PTS019A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11177,Diagnostic: Evaporator Water Flow Overdue - Pump1,,,BAS-PTS019A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11178,Diagnostic: Evaporator Water Flow Overdue - Pump2,,,BAS-PTS019A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11179,Diagnostic: Evaporator Water Flow Too Low,,,BAS-PTS019A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11180,Diagnostic: Power Factor Correction Fault,,,BAS-PTS019A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BI,11181,Comm Loss: Power Factor Correction Fault Input,,,BAS-PTS019A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BV,10100,Reset Diagnostic,,,BAS-PTS019A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Reset,0 = Normal 1 = Reset · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BV,10101,Noise Reduction Request BAS,,,BAS-PTS019A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Noise Reduction,,2,,0 = Normal 1 = Reduce Noise,0 = Normal 1 = Reduce Noise · 조건: Noise Reduction
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BV,10102,Heat Recovery Request,,,BAS-PTS019A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Partial Heat Recovery,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Partial Heat Recovery
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BV,10103,Energy Consumption Reset,,,BAS-PTS019A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Energy Meter,,2,,0 = Accumulating 1 = Reset,0 = Accumulating 1 = Reset · 조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BV,10104,Circuit 1 Lockout BAS,,,BAS-PTS019A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BV,10105,Circuit 2 Lockout BAS,,,BAS-PTS019A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Circuit 2,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),BV,10106,Chiller Auto Stop Command BAS,,,BAS-PTS019A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,Standard,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30011,Active Cool/Heat Setpoint Temperature,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30013,Evaporator Leaving Water Temperature,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30015,Evaporator Entering Water Temperature,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30017,Active Chilled Water Setpoint,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30019,Chilled Water Setpoint Status,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30021,Hot Water Setpoint Active,degC,℃,,,,,,,,,,,,,,,,,,Hot Water Control,,0,,,조건: Hot Water Control
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30023,Hot Water Setpoint Status,degC,℃,,,,,,,,,,,,,,,,,,Hot Water Control,,0,,,조건: Hot Water Control
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30025,Active Demand Limit Setpoint,percent,Percentage,,,,,,,,,,,,,,,,,,Ice Building Not Installed,,0,,,조건: Ice Building Not Installed
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30027,Active Demand Limit Setpoint,percent,Percentage,,,,,,,,,,,,,,,,,,Ice Building,,0,,,조건: Ice Building
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30029,Demand Limit Setpoint Status,percent,Percentage,,,,,,,,,,,,,,,,,,Ice Building,,0,,,조건: Ice Building
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30031,Unit Power Consumption,,"Power, Electrical",,,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30033,Outdoor Air Temperature,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30035,Evaporator Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30037,Condenser Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30039,Differential Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30041,Evaporator Saturated Refrigerant Temperature Circuit 1,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30043,Condenser Saturated Refrigerant Temperature Circuit 1,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30045,Evaporator Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30047,Condenser Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30049,Differential Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30051,Evaporator Saturated Refrigerant Temperature Circuit 2,percent,Percentage,,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30053,Condenser Saturated Refrigerant Temperature Circuit 2,percent,Percentage,,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30055,Evaporator Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30057,Condenser Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30059,Evaporator Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30061,Condenser Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30063,Actual Running Capacity,percent,Percentage,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30065,Air Flow Percentage Circuit 1,percent,Percentage,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30067,Air Flow Percentage Circuit 2,percent,Percentage,,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30069,Starts - Compressor 1A,,None,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30071,Run Time - Compressor 1A,,None,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30073,Starts - Compressor 1B,,None,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30075,Run Time - Compressor 1B,,None,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30077,Starts - Compressor 1C,,None,,,,,,,,,,,,,,,,,,Compressor 1C,,0,,,조건: Compressor 1C
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30079,Run Time - Compressor 1C,,None,,,,,,,,,,,,,,,,,,Compressor 1C,,0,,,조건: Compressor 1C
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30081,Starts - Compressor 2A,,None,,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30083,Run Time - Compressor 2A,,None,,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30085,Starts - Compressor 2B,,None,,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30087,Run Time - Compressor 2B,,None,,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30089,Starts - Compressor 2C,,None,,,,,,,,,,,,,,,,,,Compressor 2C,,0,,,조건: Compressor 2C
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30091,Run Time - Compressor 2C,,None,,,,,,,,,,,,,,,,,,Compressor 2C,,0,,,조건: Compressor 2C
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30093,Heat Recovery Leaving Water Temperature Setpoint Active,degC,℃,,,,,,,,,,,,,,,,,,Partial Heat Recovery,,0,,,조건: Partial Heat Recovery
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30095,Heat Recovery Entering Water Temperature,degC,℃,,,,,,,,,,,,,,,,,,Heat Recovery Water Temps,,0,,,조건: Heat Recovery Water Temps
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30097,Heat Recovery Leaving Water Temperature,degC,℃,,,,,,,,,,,,,,,,,,Heat Recovery Water Temps,,0,,,조건: Heat Recovery Water Temps
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30099,Chiller Design Capacity,,"Power, Cooling",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30101,Number of Circuits,,None,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30103,Number of Compressors Circuit 1,,None,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30105,Number of Compressors Circuit 2,,None,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30107,Refrigerant Discharge Temperature Estimate Circuit 1,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30109,Refrigerant Discharge Temperature Estimate Circuit 2,degC,℃,,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30111,Refrigerant Discharge Temperature Circuit 1,degC,℃,,,,,,,,,,,,,,,,,,Discharge Temp,,0,,,조건: Discharge Temp
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30113,Refrigerant Discharge Temperature Circuit 2,degC,℃,,,,,,,,,,,,,,,,,,"Discharge Temp, Circuit 2",,0,,,"조건: Discharge Temp, Circuit 2"
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30115,Unit Source ID (Last Diagnostic Code),,None,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30119,Energy Consumption Lifetime,,"Energy, Electrical",,,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30121,Energy Consumption,,"Energy, Electrical",,,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30123,Average Current,,Current,,,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30125,Average Voltage L-L,,Voltage,,,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30127,Current L1,,Current,,,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30129,Current L2,,Current,,,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30131,Current L3,,Current,,,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30133,Voltage L1-L2,,Voltage,,,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30135,Voltage L2-L3,,Voltage,,,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30137,Voltage L1-L3,,Voltage,,,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30139,Unit Power Demand,,"Power, Electrical",,,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30141,Line Frequency,,None,,,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30143,Power Factor,,None,,,,,,,,,,,,,,,,,,Energy Meter,,0,,,조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30147,Supplemental Heat Status,percent,Percentage,,,,,,,,,,,,,,,,,,Supplemental Heater,,0,,,조건: Supplemental Heater
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30149,Evaporator Approach Temperature Circuit 1,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30151,Condenser Approach Temperature Circuit 1,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Hot Water Control,,0,,,조건: Hot Water Control
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30153,Evaporator Approach Temperature Circuit 2,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30155,Condenser Approach Temperature Circuit 2,,"Temperature, Delta",,,,,,,,,,,,,,,,,,"Hot Water Control, Circuit 2",,0,,,"조건: Hot Water Control, Circuit 2"
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30157,Compressor Suction Superheat Ckt1,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,30159,Compressor Suction Superheat Ckt2,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,32011,Running Mode,,,,,,,,,,,,,,,,,,,,Standard,,5,,1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode,1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,32012,Operating Mode,,,,,,,,,,,,,,,,,,,,Standard,,4,,1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling,1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,32013,Chiller Setpoint Source,,,,,,,,,,,,,,,,,,,,Standard,,3,,1 = BAS 2 = External 3 = Front Panel,1 = BAS 2 = External 3 = Front Panel · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,32014,Refrigerant Type,,,,,,,,,,,,,,,,,,,,Standard,,18,,1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) 17 = R-454B 18 = R-515B,1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) 17 = R-454B 18 = R-515B · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,32015,Cooling Type,,,,,,,,,,,,,,,,,,,,Standard,,2,,1 = Water Cooled 2 = Air Cooled,1 = Water Cooled 2 = Air Cooled · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,32016,Manufacture Location,,,,,,,,,,,,,,,,,,,,,,0,,1 = Field Applied,1 = Field Applied
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,32017,Model Information [GEN2],,,,,,,,,,,,,,,,,,,,Standard,,0,,1 = CVHF,1 = CVHF · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33011,Limit Mode Relay Status,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33012,Emergency Stop,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33013,Manual Override Exists,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33014,Front Panel Auto Stop Status,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33015,External Auto Stop Input Status,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33016,Run Enabled,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33017,Local Setpoint Control,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33018,Maximum Capacity,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33019,Compressor 1A Status,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33020,Compressor 1B Status,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33021,Compressor 1C Status,,,,,,,,,,,,,,,,,,,,Compressor 1C,,0,,,조건: Compressor 1C
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33022,Compressor 2A Status,,,,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33023,Compressor 2B Status,,,,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33024,Compressor 2C Status,,,,,,,,,,,,,,,,,,,,Compressor 2C,,0,,,조건: Compressor 2C
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33025,Chiller Running State,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33026,Heat Recovery Control Active Status,,,,,,,,,,,,,,,,,,,,Partial Heat Recovery,,0,,,조건: Partial Heat Recovery
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33027,Heat Recovery Request Active,,,,,,,,,,,,,,,,,,,,Partial Heat Recovery,,0,,,조건: Partial Heat Recovery
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33028,Evaporator Water Pump Request,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33029,Evaporator Water Flow Status,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33030,Diagnostic Present: Information,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33031,Diagnostic Present: Advisory,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33032,Diagnostic Present: Critical,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33033,Diagnostic Present: Service Required,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33034,Diagnostic Present,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33035,Diagnostic Shutdown Present,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33036,Diagnostic: Manual Reset Required,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33037,Diagnostic: Local Manual Reset Required,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33038,Noise Reduction Request Active,,,,,,,,,,,,,,,,,,,,Noise Reduction,,0,,,조건: Noise Reduction
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33039,In Defrost,,,,,,,,,,,,,,,,,,,,Hot Water Control,,0,,,조건: Hot Water Control
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33040,Circuit 1 Lockout Front Panel,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33041,Circuit 2 Lockout Front Panel,,,,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33042,Circuit 1 Lockout External,,,,,,,,,,,,,,,,,,,,External Circuit Lockout,,0,,,조건: External Circuit Lockout
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33043,Circuit 2 Lockout External,,,,,,,,,,,,,,,,,,,,External Circuit Lockout,,0,,,조건: External Circuit Lockout
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33044,Circuit 1 Lockout Active,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33045,Circuit 2 Lockout Active,,,,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33046,Circuit 1 Available,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33047,Circuit 2 Available,,,,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33048,Circuit 1 Running Status,,,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,33049,Circuit 2 Running Status,,,,,,,,,,,,,,,,,,,,Circuit 2,,0,,,조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,40011,Chilled Water Setpoint,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,40013,Demand Limit Setpoint,percent,Percentage,,,,,,,,,,,,,,,,,,Standard,,0,,,조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,40015,Hot Water Setpoint,degC,℃,,,,,,,,,,,,,,,,,,Hot Water Control,,0,,,조건: Hot Water Control
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,40017,Heat Recovery Leaving Water Temperature Setpoint BAS,degC,℃,,,,,,,,,,,,,,,,,,Partial Heat Recovery,,0,,,조건: Partial Heat Recovery
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,42011,Chiller Mode Command BAS,,,,,,,,,,,,,,,,,,,,Standard,,4,,1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling,1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,43011,Reset Diagnostic,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Reset,0 = Normal 1 = Reset · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,43012,Noise Reduction Request BAS,,,,,,,,,,,,,,,,,,,,Noise Reduction,,2,,0 = Normal 1 = Reduce Noise,0 = Normal 1 = Reduce Noise · 조건: Noise Reduction
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,43013,Heat Recovery Request,,,,,,,,,,,,,,,,,,,,Partial Heat Recovery,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Partial Heat Recovery
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,43014,Energy Consumption Reset,,,,,,,,,,,,,,,,,,,,Energy Meter,,2,,0 = Accumulating 1 = Reset,0 = Accumulating 1 = Reset · 조건: Energy Meter
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,43015,Circuit 1 Lockout BAS,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,43016,Circuit 2 Lockout BAS,,,,,,,,,,,,,,,,,,,,Circuit 2,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Circuit 2
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MB,43017,Chiller Auto Stop Command BAS,,,,,,,,,,,,,,,,,,,,Standard,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MSI,10100,Running Mode,,,BAS-PTS019A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,Standard,,5,,1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode,1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MSI,10101,Operating Mode,,,BAS-PTS019A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,Standard,,4,,1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling,1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MSI,10102,Chiller Setpoint Source,,,BAS-PTS019A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,Standard,,3,,1 = BAS 2 = External 3 = Front Panel,1 = BAS 2 = External 3 = Front Panel · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MSI,10103,Refrigerant Type,,,BAS-PTS019A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,Standard,,18,,1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(e) 15 = R-514A 16 = R-1234ze(e) 17 = R-454B 18 = R-515B,1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(e) 15 = R-514A 16 = R-1234ze(e) 17 = R-454B 18 = R-515B · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MSI,10104,Cooling Type,,,BAS-PTS019A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,Standard,,2,,1 = Water Cooled 2 = Air Cooled,1 = Water Cooled 2 = Air Cooled · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MSI,10105,Manufacturing Location,,,BAS-PTS019A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,18,Y,1 = Field Applied 2= La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey 19 =,1 = Field Applied 2= La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey 19 =
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MSI,10106,Model Information GEN2,,,BAS-PTS019A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,13,,1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH,1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH · 조건: Standard
trane-symbio-800-cgam-bacnet,e9,Trane,Symbio™ 800 — CGAM (BACnet),MSV,10100,Chiller Mode Command BAS,,,,,,,,,,,,,,,,,,,,Standard,,4,,1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling,1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,1,Active Cool/Heat Setpoint Temperature,degC,℃,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Active chiller water or hot water setpoint.,Active chiller water or hot water setpoint.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,3,Active Demand Limit Setpoint,percent,%,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Active demand limit setpoint.,Active demand limit setpoint.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,5,Actual Running Capacity,percent,%,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Level of capacity that the chiller is currently running at.,Level of capacity that the chiller is currently running at.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,8,Suction Pressure- Ckt 1,kPa,kPa,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 1 suction pressure.,Circuit 1 suction pressure.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,11,Suction Pressure- Ckt 2,kPa,kPa,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 2 suction pressure.,Circuit 2 suction pressure.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,13,Suction Saturated Refrigerant Temperature- Ckt 1,degC,℃,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 1 suction refrigerant temperature.,Circuit 1 suction refrigerant temperature.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,15,Suction Saturated Refrigerant Temperature- Ckt 2,degC,℃,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 2 suction refrigerant temperature.,Circuit 2 suction refrigerant temperature.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,17,Discharge Pressure- Ckt 1,kPa,kPa,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 1 discharge pressure.,Circuit 1 discharge pressure.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,19,Discharge Pressure- Ckt 2,kPa,kPa,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 2 discharge pressure.,Circuit 2 discharge pressure.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,21,Discharge Saturated Refrigerant Temperature- Ckt 1,degC,℃,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 1 discharge refrigerant temperature.,Circuit 1 discharge refrigerant temperature.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,23,Discharge Saturated Refrigerant Temperature- Ckt 2,degC,℃,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 2 discharge refrigerant temperature.,Circuit 2 discharge refrigerant temperature.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,25,Local Atmospheric Pressure,kPa,kPa,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Local atmospheric pressure.,Local atmospheric pressure.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,26,Starts- Compressor 1A,,,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Number of starts for compressor 1A.,Number of starts for compressor 1A.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,27,Starts- Compressor 1B,,,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Number of starts for compressor 1B.,Number of starts for compressor 1B.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,30,Starts- Compressor 1C,,,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Number of starts for compressor 1C.,Number of starts for compressor 1C.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,31,Starts- Compressor 2A,,,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Number of starts for compressor 2A.,Number of starts for compressor 2A.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,32,Starts- Compressor 2B,,,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Number of starts for compressor 2B.,Number of starts for compressor 2B.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,33,Starts- Compressor 2C,,,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Number of starts for compressor 2C.,Number of starts for compressor 2C.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,34,Run Time- Compressor 1A,h,h,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Total run time of compressor 1A.,Total run time of compressor 1A.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,35,Run Time- Compressor 1B,h,h,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Total run time of compressor 1B.,Total run time of compressor 1B.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,38,Run Time- Compressor 1C,h,h,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Total run time of compressor 1C.,Total run time of compressor 1C.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,39,Run Time- Compressor 2A,h,h,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Total run time of compressor 2A.,Total run time of compressor 2A.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,40,Run Time- Compressor 2B,h,h,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Total run time of compressor 2B.,Total run time of compressor 2B.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,41,Run Time- Compressor 2C,h,h,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Total run time of compressor 2C.,Total run time of compressor 2C.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,42,Airflow Percentage- Circuit 1,percent,%,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Approximate airflow percentage of circuit 1.,Approximate airflow percentage of circuit 1.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,43,Airflow Percentage- Circuit 2,percent,%,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Approximate airflow percentage of circuit 2.,Approximate airflow percentage of circuit 2.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,44,Evaporator Entering Water Temp,degC,℃,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Temperature of the water entering the evaporator.,Temperature of the water entering the evaporator.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,45,Evaporator Leaving Water Temp,degC,℃,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Temperature of the water leaving the evaporator.,Temperature of the water leaving the evaporator.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,57,Outdoor Air Temperature,degC,℃,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Outdoor air temperature.,Outdoor air temperature.
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,95,Number of Circuits,,None,BAS-PTS027A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Number of Circuits,Number of Circuits
