modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,96,"Number of Compressors, Ckt 1",,None,BAS-PTS027A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,"Number of Compressors, Ckt 1","Number of Compressors, Ckt 1"
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,97,"Number of Compressors, Ckt 2",,None,BAS-PTS027A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,"Number of Compressors, Ckt 2","Number of Compressors, Ckt 2"
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,98,Chiller Design Capacity,,None,BAS-PTS027A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Design Capacity of the Chiller,Design Capacity of the Chiller
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,99,Heat Recovery Entering Water Temperature,degC,℃,BAS-PTS027A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Temperature of the water entering the auxiliary heat exchanger,Temperature of the water entering the auxiliary heat exchanger
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,100,Heat Recovery Leaving Water Temperature,degC,℃,BAS-PTS027A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Temperature of the water leaving the auxiliary heat exchanger,Temperature of the water leaving the auxiliary heat exchanger
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,101,Heat Recovery Control Status,percent,%,BAS-PTS027A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Active Command Percent of the Heat Recovery Analog Output for heat exchanger water flow rate adjustment,Active Command Percent of the Heat Recovery Analog Output for heat exchanger water flow rate adjustment
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AI,102,Supplemental Heat Status,percent,%,BAS-PTS027A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Supplemental Heat Control output status which is expressed as a percentage,Supplemental Heat Control output status which is expressed as a percentage
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AO,1,Chilled Water Setpoint,,,BAS-PTS027A-EN_12062024.pdf,5,,,,,,,,,,,0°F to 75°F (-17.8°C to 23.8°C),,,,,,,0,,Desired leaving water temperature if chiller is in cooling mode.,Desired leaving water temperature if chiller is in cooling mode. · 범위 0°F to 75°F (-17.8°C to 23.8°C)
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AO,3,Demand Limit Setpoint,,,BAS-PTS027A-EN_12062024.pdf,5,,,,,,,,,,,0% to 120%,,,,,,,0,,Sets the maximum capacity that the chiller can use.,Sets the maximum capacity that the chiller can use. · 범위 0% to 120%
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AO,4,Hot Water Setpoint,,,BAS-PTS027A-EN_12062024.pdf,5,,,,,,,,,,,80°F to 140°F (26.7°C to 60°C),,,,,,,0,,Desired leaving water temperature if chiller is in heating mode. Leaving condenser water temperature control.,Desired leaving water temperature if chiller is in heating mode. Leaving condenser water temperature control. · 범위 80°F to 140°F (26.7°C to 60°C)
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),AO,6,Heat Recovery Leaving Water Temperature Setpoint BAS,,,BAS-PTS027A-EN_12062024.pdf,5,,,,,,,,,,,80°F to 140°F (26.7°C to 60°C),,,,,,,0,,Preferred Heat Recovery Leaving Water Temperature if chiller is in Heat Recovery mode,Preferred Heat Recovery Leaving Water Temperature if chiller is in Heat Recovery mode · 범위 80°F to 140°F (26.7°C to 60°C)
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,1,Run Enabled,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if the chiller is available to run or is currently running. · Inactive = Stop Active = Auto,Indicates if the chiller is available to run or is currently running. · Inactive = Stop Active = Auto
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,2,Local Setpoint Control,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · Inactive =Remote Control Active = Local Control,Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · Inactive =Remote Control Active = Local Control
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,3,Capacity Limited,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if conditions may exist that prevent the chiller from reaching setpoint. · Inactive = Not Limited Active = Limited,Indicates if conditions may exist that prevent the chiller from reaching setpoint. · Inactive = Not Limited Active = Limited
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,4,Chiller Running State,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if the chiller is running or stopped. · Inactive = Off Active = On,Indicates if the chiller is running or stopped. · Inactive = Off Active = On
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,6,Maximum Capacity,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if all available chiller capacity is being used. · Inactive = Off Active = On,Indicates if all available chiller capacity is being used. · Inactive = Off Active = On
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,9,Compressor 1A Running,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if compressor 1A is running. · Inactive = Off Active = Running,Indicates if compressor 1A is running. · Inactive = Off Active = Running
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,10,Compressor 1B Running,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if compressor 1B is running. · Inactive = Off Active = Running,Indicates if compressor 1B is running. · Inactive = Off Active = Running
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,13,Compressor 1C Running,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if compressor 1C is running. · Inactive = Off Active = Running,Indicates if compressor 1C is running. · Inactive = Off Active = Running
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,14,Compressor 2A Running,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if compressor 2A is running. · Inactive = Off Active = Running,Indicates if compressor 2A is running. · Inactive = Off Active = Running
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,15,Compressor 2B Running,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if compressor 2B is running. · Inactive = Off Active = Running,Indicates if compressor 2B is running. · Inactive = Off Active = Running
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,16,Compressor 2C Running,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if compressor 2C is running. · Inactive = Off Active = Running,Indicates if compressor 2C is running. · Inactive = Off Active = Running
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,18,Water Pump Request,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates a request from the chiller to turn on the water pump. · Inactive = Off Active = On,Indicates a request from the chiller to turn on the water pump. · Inactive = Off Active = On
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,20,Noise Reduction Active,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if the chiller is in a state where noise is being reduced. · Inactive = Off Active = On,Indicates if the chiller is in a state where noise is being reduced. · Inactive = Off Active = On
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,21,Defrost Mode (or in Defrost),,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if one or more circuits are in a defrost mode. · Inactive = Not in Defrost Active = Defrost,Indicates if one or more circuits are in a defrost mode. · Inactive = Not in Defrost Active = Defrost
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,22,Evaporator Water Flow Status,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if water is flowing through the evaporator. · Inactive = No Flow Active = Flow,Indicates if water is flowing through the evaporator. · Inactive = No Flow Active = Flow
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,23,Alarm Present,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if an alarm is active. · Inactive = No Alarm Active = Alarm,Indicates if an alarm is active. · Inactive = No Alarm Active = Alarm
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,24,Shutdown Alarm Present,,,BAS-PTS027A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,Indicates if a shutdown alarm is active. · Inactive = No Alarm Active = None,Indicates if a shutdown alarm is active. · Inactive = No Alarm Active = None
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,25,Last Diagnostic,,,BAS-PTS027A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates last diagnostic for the chiller. · Inactive = Off Active = On,Indicates last diagnostic for the chiller. · Inactive = Off Active = On
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BI,26,Heat Recovery Control Active Status,,,BAS-PTS027A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if the chiller is changing behavior to get heat recovery · Inactive = Off Active = On,Indicates if the chiller is changing behavior to get heat recovery · Inactive = Off Active = On
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BO,1,Chiller Auto Stop Command,,,BAS-PTS027A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,Allows the chiller to run if conditions for running are met. · True,Allows the chiller to run if conditions for running are met. · True
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BO,2,Remote Diagnostic Reset Command,,,BAS-PTS027A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,Resets remotely diagnostics that can be reset. · False,Resets remotely diagnostics that can be reset. · False
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BO,4,Noise Reduction Request,,,BAS-PTS027A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,Requests chiller to enter mode to reduce noise. · False,Requests chiller to enter mode to reduce noise. · False
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),BO,5,Heat Recovery Enable BAS,,,BAS-PTS027A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,"Request chiller to enter in Heat Recovery control mode, which enables the heat recovery control feature on a chiller. · False","Request chiller to enter in Heat Recovery control mode, which enables the heat recovery control feature on a chiller. · False"
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),MSI,1,Running Mode,,,BAS-PTS027A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,5,,Indicates the primary running mode of the chiller. · 1 = Chiller Off 2 = Chiller in Start Mode 3 = Chiller in Run Mode 4 = Chiller in Pre-shutdown Mode 5 = Chiller in Service Mode,Indicates the primary running mode of the chiller. · 1 = Chiller Off 2 = Chiller in Start Mode 3 = Chiller in Run Mode 4 = Chiller in Pre-shutdown Mode 5 = Chiller in Service Mode
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),MSI,2,Operating Mode,,,BAS-PTS027A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,4,,Indicates the primary operating mode of the chiller. · 1 = HVAC Cool _ 2 = HVAC Heat _ 3 = HVAC Ice (a) _ 4 = Not Used,Indicates the primary operating mode of the chiller. · 1 = HVAC Cool _ 2 = HVAC Heat _ 3 = HVAC Ice (a) _ 4 = Not Used
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),MSI,3,MP Communication Status,,,BAS-PTS027A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,Do Not Use This Point · Do Not Use This Point,Do Not Use This Point · Do Not Use This Point
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),MSI,4,Refrigerant Type,,,BAS-PTS027A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,13,,Refrigerant type. · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A,Refrigerant type. · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),MSI,5,Model Information,,,BAS-PTS027A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,16,,Indicates the model type of the chiller. · 1 = RTA 2 = CVH 3 = CVG 4 = CVR 5 = CDH 6 = RTH 7 = CGW 8 = CGA 9 = CCA 10 = RTW 11 = RTX 12 = RTU 13 = CCU 14 = CXA 15 = CGC 16 = RAU,Indicates the model type of the chiller. · 1 = RTA 2 = CVH 3 = CVG 4 = CVR 5 = CDH 6 = RTH 7 = CGW 8 = CGA 9 = CCA 10 = RTW 11 = RTX 12 = RTU 13 = CCU 14 = CXA 15 = CGC 16 = RAU
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),MSI,6,Cooling Type,,,BAS-PTS027A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,2,,Cooling type of the condenser. · 1 = Water Cooled 2 = Air Cooled,Cooling type of the condenser. · 1 = Water Cooled 2 = Air Cooled
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),MSI,7,Manufacturing Location,,,BAS-PTS027A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,15,Y,Location where chiller was manufactured. · 1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Tai,Location where chiller was manufactured. · 1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Tai
trane-symbio-800-cgam-ch530-bacnet,e9,Trane,Symbio™ 800 — CGAM (CH530) (BACnet),MSO,1,Chiller Mode Command,,,BAS-PTS027A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,Mode of operation of the chiller. · 1 = Cool,Mode of operation of the chiller. · 1 = Cool
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,2,nciChillerType2,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT chiller type _ _ · Chiller information,UCPT chiller type _ _ · Chiller information
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,3,nciHtRcvyReq,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request,SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,4,nciHtRcvySetpt,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input,SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,5,nciMfgLocation,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT manufacturing location _ _ · Chiller Manufacturing Location,UCPT manufacturing location _ _ · Chiller Manufacturing Location
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,6,nciNoiseRdcnReq,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Relinquished Default for Noise Reduction Auto/On Request,SNVT switch _ · Relinquished Default for Noise Reduction Auto/On Request
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,7,nciRefrigerant,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT refrig type _ _ · Chiller Refrigerant Type,UCPT refrig type _ _ · Chiller Refrigerant Type
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,8,nciCapacityLim,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTCapacityLimit · Capacity Limit,SCPTCapacityLimit · Capacity Limit
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,9,nciChillerEnable,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTChillerEnable · Relinquished Default Value for nviChillerEnable,SCPTChillerEnable · Relinquished Default Value for nviChillerEnable
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,10,nciCoolsetpt,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt,SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,11,nciDefaults,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used,SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,12,nciDevMajVer,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMajVer · The major version number for the device,SCPTdevMajVer · The major version number for the device
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,13,nciDevMinVer,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMinVer · The minor version number for the device,SCPTdevMinVer · The minor version number for the device
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,14,nciHeatSetpt,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt,SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,15,nciLocation,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTlocation · Location Label,SCPTlocation · Location Label
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,16,nciMinOutTm,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTminSendTime · Minimum Send Time,SCPTminSendTime · Minimum Send Time
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,17,nciMode,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTHVACmode · Relinquished Default Value for nviMode,SCPTHVACmode · Relinquished Default Value for nviMode
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,18,nciPwrup,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTpwrUpDelay · Power Up Delay,SCPTpwrUpDelay · Power Up Delay
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,19,nciRcvHrtBt,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTmaxRcvTime · Receive Heartbeat Time,SCPTmaxRcvTime · Receive Heartbeat Time
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,20,nciSndHrtBt,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime),SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,21,nciBuildNum,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,U16 · Device Build Number,U16 · Device Build Number
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,22,nciCRC,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT crc _ · CRC calculation result,UCPT crc _ · CRC calculation result
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NCI,23,nciDeviceConfig,,,BAS-PTS020A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,U16 · Device Configuration Choices,U16 · Device Configuration Choices
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,24,nviChillerEnable,,,BAS-PTS020A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt x,SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt x
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,25,nviCoolSetpt,,,BAS-PTS020A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt x,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt x
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,26,nviCapacityLim,,,BAS-PTS020A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt x,SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt x
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,28,nviMode,,,BAS-PTS020A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt x,SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt x
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,29,nviHeatSetpt,,,BAS-PTS020A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Heating Setpoint · 입력(Recv) · HrtBt x,SNVT temp p _ _ · Heating Setpoint · 입력(Recv) · HrtBt x
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,32,nviNoiseRdcnReq,,,BAS-PTS020A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch (2-state) _ · Noise Reduction Auto/On Request · 입력(Recv) · HrtBt x,SNVT switch (2-state) _ · Noise Reduction Auto/On Request · 입력(Recv) · HrtBt x
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,33,nviHtRcvySetpt,,,BAS-PTS020A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv) · HrtBt x,SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv) · HrtBt x
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,34,nviHtRcvyReq,,,BAS-PTS020A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv) · HrtBt x,SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv) · HrtBt x
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,35,nviRequest,,,BAS-PTS020A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT obj request _ _ · Status Request · 입력(Recv),SNVT obj request _ _ · Status Request · 입력(Recv)
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,36,nviTraneVar2,,,BAS-PTS020A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,UNVT c5c _ · Comm5 Status (obsolete) · 입력(Recv),UNVT c5c _ · Comm5 Status (obsolete) · 입력(Recv)
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,37,nvoOnOff,,,BAS-PTS020A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X,SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,38,nvoActiveSetpt,,,BAS-PTS020A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X,SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,39,nvoActualCapacity,,,BAS-PTS020A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X,SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,40,nvoCapacityLim,,,BAS-PTS020A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X,SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,41,nvoLvgCHWTemp,,,BAS-PTS020A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X,SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,42,nvoEntCHWTemp,,,BAS-PTS020A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X,SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,45,nvoAlarmDescr,,,BAS-PTS020A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Alarm annunciation text · 출력(Send),SNVT str asc _ _ · Alarm annunciation text · 출력(Send)
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,46,nvoChillerstat,,,BAS-PTS020A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,"SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X","SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X"
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,47,nvoStatusOutputs,,,BAS-PTS020A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Status Outputs · 출력(Send) · HrtBt X,SNVT state _ · Status Outputs · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,48,nvoCprsrsRunning,,,BAS-PTS020A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X,SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,49,nvoEvapWtrPump,,,BAS-PTS020A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X,SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,50,nvoEvapWtrFlow,,,BAS-PTS020A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X,SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,53,nvoOutdoorTemp,,,BAS-PTS020A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt X,SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,58,nvoEvapAprchTmp,,,BAS-PTS020A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt X,SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,59,nvoCondAprchTmp,,,BAS-PTS020A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp diff p _ _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt X,SNVT temp diff p _ _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,60,nvoSecCndEntWTmp,,,BAS-PTS020A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Second Condenser Entering Water Temperature (used for Heat Recovery water loop leaving water temperature) · 출력(Send) · HrtBt X,SNVT temp p _ _ · Second Condenser Entering Water Temperature (used for Heat Recovery water loop leaving water temperature) · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,61,nvoSecCndLvgWTm p,,,BAS-PTS020A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Second Condenser Leaving Water Temperature (used for Heat Recovery water loop leaving water temperature) · 출력(Send) · HrtBt X,SNVT temp p _ _ · Second Condenser Leaving Water Temperature (used for Heat Recovery water loop leaving water temperature) · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,62,nvoUnitVoltage,,,BAS-PTS020A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt X,UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,63,nvoUnitCurrent,,,BAS-PTS020A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt X,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,64,nvoEvapRfgtPrsC1,,,BAS-PTS020A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,65,nvoEvapRfgtPrsC2,,,BAS-PTS020A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt X,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,66,nvoEvapRfgtTmpC1,,,BAS-PTS020A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,67,nvoEvapRfgtTmpC2,,,BAS-PTS020A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt X,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,68,nvoCondRfgtPrsC1,,,BAS-PTS020A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,69,nvoCondRfgtPrsC2,,,BAS-PTS020A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt X,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,70,nvoCondRfgtTmpC1,,,BAS-PTS020A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,71,nvoCondRfgtTmpC2,,,BAS-PTS020A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt X,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,72,nvoAirFlowPctC1,,,BAS-PTS020A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send) · HrtBt X,SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,73,nvoAirFlowPctC2,,,BAS-PTS020A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send) · HrtBt X,SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,94,nvoRfgtDischTmpA,,,BAS-PTS020A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 1 · 출력(Send) · HrtBt X,SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 1 · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,97,nvoRfgtDischTmpD,,,BAS-PTS020A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 2 · 출력(Send) · HrtBt X,SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 2 · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,100,nvoVoltageA,,,BAS-PTS020A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send) · HrtBt X,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,106,nvoCurrentA,,,BAS-PTS020A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send) · HrtBt X,UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,112,nvoStartsRunTmA,,,BAS-PTS020A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt X,UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,113,nvoStartsRunTmB,,,BAS-PTS020A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send) · HrtBt X,UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,114,nvoStartsRunTmC,,,BAS-PTS020A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor C · 출력(Send) · HrtBt X,UNVT starts runtime _ _ · Starts and Run Time – Compressor C · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,115,nvoStartsRunTmD,,,BAS-PTS020A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt X,UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,116,nvoStartsRunTmE,,,BAS-PTS020A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send) · HrtBt X,UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,117,nvoStartsRunTmF,,,BAS-PTS020A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor F · 출력(Send) · HrtBt X,UNVT starts runtime _ _ · Starts and Run Time – Compressor F · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,118,nvoUnitPower,,,BAS-PTS020A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt X,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,131,nvoHtRcvyCmdPct,,,BAS-PTS020A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send) · HrtBt X,SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,132,nvoSuppHtPct,,,BAS-PTS020A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send) · HrtBt X,SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,133,nvoStatus,,,BAS-PTS020A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt X,SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt X
trane-symbio-800-cgam-lontalk,e9,Trane,Symbio™ 800 — CGAM (LonTalk),NV,134,nvoFileDirectory,,,BAS-PTS020A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT address _ · Address · 출력(Send),SNVT address _ · Address · 출력(Send)
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,1,Unit Average Line Current,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,2,Active Current Limit Setpoint,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,3,Active Base Loading Setpt,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,4,Unit Power Consumption,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,5,Calculated Chiller Capacity,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,7,Active Cool/Heat Setpoint Temperature,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,8,Evap Leaving Water Temp,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,9,Evap Entering Water Temp,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,10,Cond Entering Water Temp,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,11,Cond Leaving Water Temp,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,12,Approx Evap Water Flow,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,13,Evap Differential Wtr Press,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,14,Approx Cond Water Flow,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,15,Cond Differential Wtr Press,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,16,Second Condenser Entering Water Temperature,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,17,Second Condenser Leaving Water Temperature,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,18,AFD Last Diagnostic Code Ckt1,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,19,Front Panel Chilled Water Setpt,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,20,Front Panel Current Limit Setpoint,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,21,Front Panel Hot Water Setpt,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,22,Front Panel Base Loading Setpt,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,23,Ext Chilled Wtr Setpt,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,24,Ext Current Limit Setpt,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,25,External Base Loading Setpoint,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,26,Refrigerant Monitor,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,27,Evaporator Refrigerant Pressure Ckt1,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,28,Condenser Refrigerant Pressure Ckt1,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,30,Oil Tank Pressure Ckt1,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,31,Oil Pump Discharge Pressure Ckt1,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,32,Oil Differential Pressure Ckt1,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,33,Oil Tank Temperature Ckt1,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,34,Evaporator Saturated Rfgt Temp Ckt1,,,BAS-PTS030A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,35,Condenser Saturated Rfgt Temp Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,36,Compressor Rfgt Discharge Temp Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,37,IGV1 Percent Open Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,38,IGV2 Percent Open Ckt2,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,39,Purge Carbon Tank Temp Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,40,Purge Liquid Temperature Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,41,Purge Rfgt Compressor Suction Temp Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,42,Time Until Next Purge Run Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,43,Pumpout Chiller On-7 Days Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,44,Pumpout Chiller Off-7 Days Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,45,Daily Pumpout-24 Hours Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,46,Pumpout-Life Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,47,Refrigerant-Life Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,48,Compressor Starts Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,49,Compressor Running Time Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,50,Starter Voltage Phase AB Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,51,Starter Voltage Phase BC ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,52,Starter Voltage Phase CA Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,53,Starter Average Phase Voltage Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,54,Starter Current L1 Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,55,Starter Current L2 Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,56,Starter Current L3 Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,57,Average Line Current Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,58,Starter Current L1 % RLA Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,59,Starter Current L1 % RLA Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,60,Starter Current L1 % RLA Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,61,Average Line Current % RLA Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,62,Starter Power Consumption Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,63,Starter Load Power Factor Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,64,Inboard Bearing Temperature Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,65,Outboard Bearing Temperature Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,66,Motor Winding Temperature 1 Ckt1,,,BAS-PTS030A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,67,Motor Winding Temperature 2 Ckt1,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,68,Motor Winding Temperature 3 Ckt1,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,69,Frequency Ckt1,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,70,AFD Transistor Temperature Ckt1,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
