modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,71,Evaporator Refrigerant Pressure Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,72,Condenser Refrigerant Pressure Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,74,Oil Tank Pressure Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,75,Oil Pump Discharge Pressure Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,76,Oil Differential Pressure Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,77,Oil Tank Temperature Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,78,Evaporator Saturated Rfgt Temp Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,79,Condenser Saturated Rfgt Temp Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,80,Compressor Rfgt Discharge Temp Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,81,IGV 1 Percent Open Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,82,IGV 2 Percent Open Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,83,Purge Carbon Tank Temp Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,84,Purge Liquid Tank Temp Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,85,Purge Rfgt Compressor Suction Temp Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,86,Time Until Next Purge Run Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,87,Pumpout Chiller On 7 Days Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,88,Pumpout Chiller Off 7 Days Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,89,Daily Pumpout-24 Hours Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,90,Pumpout-Life Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,91,Refrigeration-Line Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,92,Compressor Starts Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,93,Compressor Running Time Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,94,Starter Voltage Phase AB Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,95,Starter Voltage Phase BC Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,96,Starter Voltage Phase CA Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,97,Starter Average Phase Voltage Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,98,Starter Current L1 Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,99,Starter Current L2 Ckt2,,,BAS-PTS030A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,100,Starter Current L3 Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,101,Average Line Current Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,102,Starter Current L1 % RLA Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,103,Starter Current L2 % RLA Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,104,Starter Current L3 % RLA Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,105,Average Line Current % RLA Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,106,Starter Power Consumption Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,107,Starter Load Power Factor Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,108,Inboard Bearing Temperature Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,109,Outboard Bearing Temperature Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,110,Motor Winding Temperature 1 Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,111,Motor Winding Temperature 2 Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,112,Motor Winding Temperature 3 Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,113,Frequency Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,114,AFD Transistor Temperature Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,115,AFD Last Diagnostic Code Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,116,Differential Refrigerant Pressure Ckt1,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,117,Differential Refrigerant Pressure Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,118,AFD Average Input Current Ckt1,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,119,AFD Input Current L1 Ckt1,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,120,AFD Input Current L2 Ckt1,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,121,AFD Input Current L3 Ckt1,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,122,AFD Input Frequency Ckt1,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,123,AFD Output Voltage Ckt1,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,124,AFD Input Power Factor Ckt1,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,125,AFD Inverter Base Temperature Ckt1,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,126,AFD Rectifier Base Temperature Ckt1,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,127,AFD Output Power Ckt1,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,128,AFD Average Input Current Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,129,AFD Input Current L1 Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,130,AFD Input Current L2 Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,131,AFD Input Current L3 Ckt2,,,BAS-PTS030A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,132,AFD Input Frequency Ckt2,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,133,AFD Output Voltage Ckt2,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,134,AFD Input Power Factor Ckt2,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,135,AFD Inverter Base Temperature Ckt2,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,136,AFD Rectifier Base Temperature Ckt2,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,137,AFD Output Power Ckt2,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,138,Frequency Command Ckt1,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,139,Frequency Command Ckt2,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,140,AFD DC Bus voltage Ckt1,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,141,AFD DC Bus voltage Ckt2,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,142,Condenser Entering Water Pressure,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,143,Condenser Leaving Water Pressure,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,144,Evaporator Entering Water Pressure,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,145,Evaporator Entering Water Pressure,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,334,Outboard Bearing Pad Temperature #1 Ckt1,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,335,Outboard Bearing Pad Temperature #2 Ckt1,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,336,Outboard Bearing Pad Temperature #3 Ckt1,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,337,Outboard Bearing Pad Temperature #1 Ckt2,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,338,Outboard Bearing Pad Temperature #2 Ckt2,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AI,339,Outboard Bearing Pad Temperature #3 Ckt2,,,BAS-PTS030A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AV,1,BAS Chilled Water Setpoint,,,BAS-PTS030A-EN_12062024.pdf,8,,,,,,,,,,,0°F to 75°F (depending on installed options) (-17.78° to 23.9° C),,,,,,,0,,,범위 0°F to 75°F (depending on installed options) (-17.78° to 23.9° C)
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AV,2,BAS Current Limit Setpoint,,,BAS-PTS030A-EN_12062024.pdf,8,,,,,,,,,0,100,0-100%,,,,,,,0,,,범위 0-100%
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AV,3,BAS Hot Water Setpoint,,,BAS-PTS030A-EN_12062024.pdf,8,,,,,,,,,,,80°F to 140°F (26.7°C to 60°C),,,,,,,0,,,범위 80°F to 140°F (26.7°C to 60°C)
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),AV,4,BAS Base Loading Setpoint,,,BAS-PTS030A-EN_12062024.pdf,8,,,,,,,,,0,100,0-100%,,,,,,,0,,,범위 0-100%
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,1,Chiller Running,,,BAS-PTS030A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,2,Evaporator Pump Control,,,BAS-PTS030A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,3,Evaporator Water Flow,,,BAS-PTS030A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,4,Condenser Pump Control,,,BAS-PTS030A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,5,Condenser Water Flow,,,BAS-PTS030A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,6,Front Panel Base Loading Command,,,BAS-PTS030A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,7,Emergency Stop,,,BAS-PTS030A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,8,Manual Override Exists,,,BAS-PTS030A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,9,Base Loading,,,BAS-PTS030A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,10,Alarm Present,,,BAS-PTS030A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,11,Chiller In Auto,,,BAS-PTS030A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,12,Local Setpoint Control,,,BAS-PTS030A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,13,Maximum Capacity Relay,,,BAS-PTS030A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,14,Limit Mode Relay Status,,,BAS-PTS030A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,15,Head Relief Request Relay,,,BAS-PTS030A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,17,Purge Compressor Relay Ckt1,,,BAS-PTS030A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,18,Pumpout Relay Ckt1,,,BAS-PTS030A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,19,Purge Regen Valve Solenoid Ckt1,,,BAS-PTS030A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,20,Purge Compressor Relay Ckt2,,,BAS-PTS030A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,21,Pumpout Relay Ckt2,,,BAS-PTS030A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,22,Purge Regen Valve Solenoid Ckt2,,,BAS-PTS030A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,23,Circuit Available Ckt1,,,BAS-PTS030A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,24,Circuit Available Ckt2,,,BAS-PTS030A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,501,Started Did Not Transition,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,502,Starter Did Not Fully Accelerate,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,503,Phase Reversal,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,504,Start Dry Run Test,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,505,Phase Loss,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,506,Power Loss,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,507,Momentary Power Loss,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,508,Severe Current Unbalance,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,509,Starter Fault Type 1,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,510,Starter Fault Type 2,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,511,Starter Fault Type 3,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,512,Transition Complete Input Shorted,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,513,At Speed Input Shorted,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,514,Transition Complete Input Opened,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,515,At Speed Input Opened,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,516,Motor Current Overload,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,517,Compressor Did Not Accelerate: Shutdown,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,518,Cprsr Did Not Accelerate: Transition,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,519,Starter Contactor Interrupt Failure,,,BAS-PTS030A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,520,Starter Module Memory Error Type 1,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,521,Starter Module Memory Error Type 2,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,522,Starter Comm Loss: Main Processor,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,536,AFD Power Loss,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,537,AFD Start Inhibited,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,538,AFD Motor Current Overload,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,539,AFD Motor Short,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,540,AFD Instantaneous Current Overload,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,541,AFD High Temperature,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,542,AFD Output Phase Loss,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,543,AFD Ground Fault,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,544,HPC/High AFD Heat Sink Water Pressure,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,545,AFD Communication Loss: Main Processor,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,546,AFD High Bus Voltage,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,547,AFD Control Board Memory Error Type 2,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,548,AFD General Failure,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,549,AFD Fatal Software Error,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,550,AFD I/O Board Failure,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,551,AFD Power Intfc Controller Board Failure,,,BAS-PTS030A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,552,AFD Power Structure Board Failure,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,553,AFD DPI Communication Failure,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,554,AFD RS485 Board Memory Error Type 2,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,555,External Chilled/Hot Water Setpoint,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,556,External Current Limit Setpoint,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,557,Evaporator Entering Water Temp Sensor,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,558,Evaporator Leaving Water Temp Sensor,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,559,Condenser Entering Water Temp Sensor,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,560,Condenser Leaving Water Temp Sensor,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,561,Evaporator Diff Water Pressure Xdcr,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,562,Condenser Diff Water Pressure Xdcr(b),,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,565,Evap Saturated Refrigerant Temp Sensor,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,566,Cond Saturated Refrigerant Temp Sensor,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,568,Condenser Refrigerant Pressure Xdcr(b),,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,569,Oil Tank Temperature Sensor,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,570,Oil Pump Discharge Pressure Transducer,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,571,Oil Tank Pressure Transducer,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,572,Motor Winding Temperature 1 Sensor,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,573,Motor Winding Temperature 2 Sensor,,,BAS-PTS030A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,574,Motor Winding Temperature 3 Sensor,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,575,Inboard Bearing Temp Sensor,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,576,Outboard Bearing Temp Sensor,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,577,Cprsr Discharge Refrigerant Temp Sensor,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,578,Outdoor Air Temp Sensor,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,579,Purge Cprsr Suction Rfgt Temp Sensor,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,580,Purge Carbon Tank Temperature Sensor,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,581,External Base Loading Setpoint,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,583,Purge Liquid Level Too High Warning,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,584,Purge Liquid Level Too High Continuously,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,585,Purge Carbon Regen Temp Not Satisfied,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,586,Purge Carbon Regen Temp Limit Exceeded,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,587,Purge Daily Pumpout Limit Exceeded,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,588,Purge Carbon Regen Temperature Too Low,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,589,Low Evaporator Refrigerant Temperature,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,590,High Oil Temperature,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,591,Low Evap Leaving Water Temp: Unit Off,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,592,Low Evap Leaving Water Temp: Unit On,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,593,Evaporator Water Flow Overdue,,,BAS-PTS030A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,594,Evaporator Water Flow Lost,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,595,High Evaporator Water Temperature,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,596,Condenser High Pressure Cutout,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,597,Emergency Stop,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,598,MP: Invalid Configuration,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,603,MP: Reset Has Occurred,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,604,Extended Compressor Surge,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,605,Over Voltage,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,606,Under Voltage,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,607,Low Evaporator Water Flow,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,608,Condenser Water Flow Overdue,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,609,Condenser Water Flow Lost,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,614,Unexpected Starter Shutdown,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,615,Starter Failed to Alrm/Start,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,617,Low Differential Oil Pressure,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,618,Check Oil Filter,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,619,Oil Pressure Sensor Calibration,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,620,High Vacuum Lockout,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,621,Low Oil Temperature,,,BAS-PTS030A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,622,High Inboard Bearing Temperature,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,623,High Outboard Bearing Temperature,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,624,High Cprsr Rfgt Discharge Temperature,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,625,High Motor Winding Temperature 1,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,626,High Motor Winding Temperature 2,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,627,High Motor Winding Temperature 3,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,628,Refrigerant Monitor Input,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,629,Unexpected Differential oil Pressure,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,630,Differential Oil Pressure Overdue,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,636,Generator Fault Relay Open,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,637,Generator Ready Overdue,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,646,Excessive Loss of Communication,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,647,Comm Loss: External Auto/Stop,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,648,Comm Loss: Emergency Stop,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,649,Comm Loss: External Ice Building Command,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,650,Comm Loss: Outdoor Air Temperature,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,651,Comm Loss: Evap Leaving Water Temp,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,652,Comm Loss: Evap Entering Water Temp,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,653,Comm Loss: Condenser Leaving Water Temp,,,BAS-PTS030A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,654,Comm Loss: Condenser Entering Water Temp,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,655,Comm Loss: Sec Cond Leaving Water Temp,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,656,Comm Loss: Sec Cond Entering Water Temp,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,657,Comm Loss: Oil Tank Temperature,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,658,Comm Loss: Ext Chilled/Hot Wtr Setpoint,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,659,Comm Loss: Ext Current Limit Setpoint,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,660,Comm Loss: Cond High Pressure Cutout,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,661,Comm Loss: Evaporator Water Flow Switch,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,662,Comm Loss: Condenser Water Flow Switch,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,663,Comm Loss: Evap Saturated Rfgt Temp,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,664,Comm Loss: Cond Saturated Rfgt Temp,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,666,Comm Loss: Cond Refrigerant Pressure,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,667,Comm Loss: Oil Tank Pressure,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,668,Comm Loss: Oil Pump Discharge Pressure,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,669,Comm Loss: Evaporator Water Pump Relay,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,670,Comm Loss: Condenser Water Pump Relay,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,671,Comm Loss: Ice Building Relay,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,672,Comm Loss: Starter,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,673,Comm Loss: Adaptive Frequency Drive,,,BAS-PTS030A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,682,Comm Loss: Evap Diff Water Pressure,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,683,Comm Loss: Cond Diff Water Pressure,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,684,Comm Loss: Cond Rfgt Pressure Output,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,685,Comm Loss: Compressor Motor % RLA Output,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,686,Comm Loss: Refrigerant Monitor Input,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,692,Comm Loss: Purge Cprsr Suction Rfgt Temp,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,693,Comm Loss: Purge Carbon Tank Temperature,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,694,Comm Loss: Purge Liquid Level Switch,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,696,Comm Loss: Purge Pumpout Relay,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,697,Comm Loss: Purge Carbon Tank Heater Rly,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,698,Comm Loss: Purge Regen Solenoid Relay,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,699,Comm Loss: Purge Alarm Relay,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,700,Comm Loss: Purge Pumpout Solenoid Output,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,701,Comm Loss: Purge Exhaust Solenoid Output,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,702,Comm Loss: Purge Condensing Unit Relay,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,705,Comm Loss: Oil/Refrigerant Pump Relay,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,706,Comm Loss: Oil Tank Heater Relay,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,709,Comm Loss: Motor Winding Temperature 1,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,710,Comm Loss: Motor Winding Temperature 2,,,BAS-PTS030A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-duplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Duplex (UC800) (BACnet),BI,711,Comm Loss: Motor Winding Temperature 3,,,BAS-PTS030A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
