modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,685,Comm Loss: Compressor Motor % RLA Output,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,686,Comm Loss: Refrigerant Monitor Input,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,692,Comm Loss: Purge Cprsr Suction Rfgt Temp,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,693,Comm Loss: Purge Carbon Tank Temperature,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,694,Comm Loss: Purge Liquid Level Switch,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,696,Comm Loss: Purge Pumpout Relay,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,697,Comm Loss: Purge Carbon Tank Heater Rly,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,698,Comm Loss: Purge Regen Solenoid Relay,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,699,Comm Loss: Purge Alarm Relay,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,700,Comm Loss: Purge Pumpout Solenoid Output,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,701,Comm Loss: Purge Exhaust Solenoid Output,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,702,Comm Loss: Purge Condensing Unit Relay,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,705,Comm Loss: Oil/Refrigerant Pump Relay,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,706,Comm Loss: Oil Tank Heater Relay,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,709,Comm Loss: Motor Winding Temperature 1,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,710,Comm Loss: Motor Winding Temperature 2,,,BAS-PTS029A-EN_12062024.pdf,18,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,711,Comm Loss: Motor Winding Temperature 3,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,712,Comm Loss: Inboard Bearing Temperature,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,713,Comm Loss: Outboard Bearing Temperature,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,714,Comm Loss: Cprsr Discharge Rfgt Temp,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,715,Comm Loss: IGV First Stage Actuator,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,716,Comm Loss: IGV Second Stage Actuator,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,717,Comm Loss: Ext Base Loading Setpoint,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,718,Comm Loss: Ext Base Loading Command,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,719,Comm Loss: External Hot Water Command,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,723,Comm Loss: Generator Start/Stop Relay,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,724,Comm Loss: Generator Speed Signal Output,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,725,Comm Loss: Generator Up To Speed Input,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,726,Comm Loss: Generator Fault Input,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,727,Comm Loss: Generator Fault Lockout,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,739,Comm Loss: AFD Speed Signal VDC Output,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,744,Comm Loss: Programmable Relay Board 1,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,745,Comm Loss: Programmable Relay Board 2,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,755,Starter Did Not Transition,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,756,Starter Did Not Fully Accelerate,,,BAS-PTS029A-EN_12062024.pdf,19,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,757,Phase Reversal,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,759,Starter Dry Run Test,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,761,Phase Loss,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,763,Power Loss,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,765,Momentary Power Loss,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,767,Severe Current Unbalance,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,769,Starter Fault Type 1,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,770,Starter Fault Type 2,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,771,Starter Fault Type 3,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,772,Transition Complete Input Shorted,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,773,At Speed Input Shorted,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,774,Transition Complete Input Opened,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,775,At Speed Input Opened,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,776,Motor Current Overload,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,778,Compressor Did Not Accelerate: Shutdown,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,779,Cprsr Did Not Accelerate: Transition,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,780,Starter Contactor Interrupt Failure,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,782,Starter Module Memory Error Type 1,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,783,Starter Module Memory Error Type 2,,,BAS-PTS029A-EN_12062024.pdf,20,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,784,Starter Comm Loss: Main Processor,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,795,AFD Power Loss,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,796,AFD Start Inhibited,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,797,AFD Motor Current Overload,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,798,AFD Motor Short,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,799,AFD Instantaneous Current Overload,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,800,AFD High Temperature,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,801,AFD Output Phase Loss,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,802,AFD Ground Fault,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,803,HPC/High AFD Heat Sink Water Pressure,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,804,AFD Comm Loss: Main Processor,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,805,AFD High Bus Voltage,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,806,AFD Control Board Memory Error Type 2,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,807,AFD General Failure,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,808,AFD Fatal Software Error,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,809,AFD I/O Board Failure,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,810,AFD Power Intfc Controller Board Failure,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,811,AFD Power Structure Board Failure,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,812,AFD DPI Communication Failure,,,BAS-PTS029A-EN_12062024.pdf,21,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,813,AFD RS485 Board Memory Error Type 2,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,814,Evap Saturated Refrigerant Temp Sensor,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,815,Cond Saturated Refrigerant Temp Sensor,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,816,Condenser Refrigerant Pressure Xdcr(b),,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,817,Oil Tank Temperature Sensor,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,818,Oil Pump Discharge Pressure Transducer,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,819,Oil Tank Pressure Transducer,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,820,Motor Winding Temperature 1 Sensor,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,821,Motor Winding Temperature 2 Sensor,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,822,Motor Winding Temperature 3 Sensor,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,823,Inboard Bearing Temp Sensor,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,824,Outboard Bearing Temp Sensor,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,825,Cprsr Discharge Refrigerant Temp Sensor,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,826,Purge Cprsr Suction Rfgt Temp Sensor,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,827,Purge Carbon Tank Temperature Sensor,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,828,Purge Liquid Level Too High Warning,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,829,Purge Liquid Level Too High Continuously,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,830,Purge Carbon Regen Temp Not Satisfied,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,831,Purge Carbon Regen Temp Limit Exceeded,,,BAS-PTS029A-EN_12062024.pdf,22,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,832,Purge Daily Pumpout Limit Exceeded,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,833,Purge Carbon Regen Temperature Too Low,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,834,Low Evaporator Refrigerant Temperature,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,835,High Oil Temperature,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,836,Condenser High Pressure Cutout,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,837,Extended Compressor Surge,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,838,Over Voltage,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,839,Under Voltage,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,840,Unexpected Starter Shutdown,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,841,Starter Failed to Arm/Start,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,843,Low Differential Oil Pressure,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,844,Check Oil Filter,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,845,Oil Pressure Sensor Calibration,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,846,High Vacuum Lockout,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,847,Low Oil Temperature,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,848,High Inboard Bearing Temperature,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,849,High Outboard Bearing Temp,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,850,High Cprsr Rfgt Discharge Temperature,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,851,High Motor Winding Temperature 1,,,BAS-PTS029A-EN_12062024.pdf,23,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,852,High Motor Winding Temperature 2,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,853,High Motor Winding Temperature 3,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,854,Unexpected Differential Oil Pressure,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,855,Differential Oil Pressure Overdue,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,858,Generator Fault Relay Open,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,859,Generator Ready Signal Overdue,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,860,Comm Loss: Oil Tank Temperature,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,861,Comm Loss: Cond High Pressure Cutout,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,862,Comm Loss: Evap Sat Refrig Temp,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,863,Comm Loss: Cond Saturated Rfgt Temp,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,864,Comm Loss: Cond Refrigerant Pressure,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,865,Comm Loss: Oil Tank Pressure,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,866,Comm Loss: Oil Pump Discharge Pressure,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,867,Comm Loss: Starter,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,869,Comm Loss: Adaptive Frequency Drive,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,872,Comm Loss: Cond Rfgt Pressure Output,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,873,Comm Loss: Compressor Motor % RLA Output,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,874,Comm Loss: Purge Cprsr Suction Rfgt Temp,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,875,Comm Loss: Purge Carbon Tank Temperature,,,BAS-PTS029A-EN_12062024.pdf,24,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,876,Comm Loss: Purge Liquid Level Switch,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,878,Comm Loss: Purge Pumpout Relay,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,879,Comm Loss: Purge Carbon Tank Heater Rly,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,880,Comm Loss: Purge Regen Solenoid Relay,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,881,Comm Loss: Purge Alarm Relay,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,882,Comm Loss: Purge Pumpout Solenoid Output,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,883,Comm Loss: Purge Exhaust Solenoid Output,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,884,Comm Loss: Purge Condensing Unit Relay,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,887,Comm Loss: Oil/Refrigerant Pump Relay,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,888,Comm Loss: Oil Tank Heater Relay,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,889,Comm Loss: Motor Winding Temperature 1,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,890,Comm Loss: Motor Winding Temperature 2,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,891,Comm Loss: Motor Winding Temperature 3,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,892,Comm Loss: Inboard Bearing Temperature,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,893,Comm Loss: Outboard Bearing Temperature,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,894,Comm Loss: Cprsr Discharge Rfgt Temp,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,895,Comm Loss: IGV First Stage Actuator,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,896,Comm Loss: IGV Second Stage Actuator,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,897,Comm Loss: Generator Start/Stop Relay,,,BAS-PTS029A-EN_12062024.pdf,25,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,898,Comm Loss: Generator Speed Signal Output,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,899,Comm Loss: Generator Up To Speed Input,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,900,Comm Loss: Generator Fault Input,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,901,Comm Loss: External Ckt Lockout,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,903,Purge Regen Cooldown Temp Too High,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,904,Purge Regen Cooldown Temp Too High Ckt2,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,905,Restart Inhibit,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,906,Restart Inhibit Ckt2,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,909,AFD Contactor Interrupt Failure,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,910,AFD Contactor Interrupt Failure Ckt2,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,911,High Evaporator Refrigerant Temperature,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,912,High Evaporator Refrigerant Temperature Ckt2,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,914,Software Error 1001,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,915,Software Error 1004,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,917,Comm Loss: AFD Speed Signal VDC Output,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,918,Comm Loss: Oil Cooler Solenoid,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,919,Comm Loss: Oil Cooler Solenoid,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,920,Comm Loss: Oil Tank Heater 4E1 Rela,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,921,Comm Loss: Oil Tank Heater 4E1 Relay,,,BAS-PTS029A-EN_12062024.pdf,26,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,922,Comm Loss: Oil Tank Heater 4E2 Relay,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,923,Comm Loss: Oil Tank Heater 4E2 Relay,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,924,Comm Loss: Oil Vent Line,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,925,Comm Loss: Oil Vent Line,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,926,Comm Loss: Outboard Bearing Pad Temp 1,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,927,Comm Loss: Outboard Bearing Pad Temp 1,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,928,Comm Loss: Outboard Bearing Pad Temp 2,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,929,Comm Loss: Outboard Bearing Pad Temp 2,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,930,Comm Loss: Outboard Bearing Pad Temp 3,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,931,Comm Loss: Outboard Bearing Pad Temp 3,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,932,High Outboard Bearing Pad Temperature 1,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,933,High Outboard Bearing Pad Temperature 1,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,934,High Outboard Bearing Pad Temperature 2,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,935,High Outboard Bearing Pad Temperature 2,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,936,High Outboard Bearing Pad Temperature 3,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,937,High Outboard Bearing Pad Temperature 3,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,938,Outboard Bearing Pad Temp 1 Sensor,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,939,Outboard Bearing Pad Temp 1 Sensor,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,940,Outboard Bearing Pad Temp 2Sensor,,,BAS-PTS029A-EN_12062024.pdf,27,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,941,Outboard Bearing Pad Temp 2Sensor,,,BAS-PTS029A-EN_12062024.pdf,28,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,942,Outboard Bearing Pad Temp 3Sensor,,,BAS-PTS029A-EN_12062024.pdf,28,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,943,Outboard Bearing Pad Temp 3 Sensor,,,BAS-PTS029A-EN_12062024.pdf,28,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,944,Inverted Evaporator Water Temperature,,,BAS-PTS029A-EN_12062024.pdf,28,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,945,Inverted Condenser Water Temperature,,,BAS-PTS029A-EN_12062024.pdf,28,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,946,Inverted Evaporator Approach Temperature Ckt1,,,BAS-PTS029A-EN_12062024.pdf,28,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,947,Inverted Condenser Approach Temperature Ckt1,,,BAS-PTS029A-EN_12062024.pdf,28,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,948,Inverted Evaporator Approach Temperature Ckt2,,,BAS-PTS029A-EN_12062024.pdf,28,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BI,949,Inverted Condenser Approach Temperature Ckt2,,,BAS-PTS029A-EN_12062024.pdf,28,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BV,1,BAS Base Loading Enable,,,BAS-PTS029A-EN_12062024.pdf,29,,,,,,,,,,,0 or 1,,,,,,,0,,,범위 0 or 1
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),BV,2,BAS Diagnostic Reset,,,BAS-PTS029A-EN_12062024.pdf,29,,,,,,,,,,,0 or 1,,,,,,,0,,,범위 0 or 1
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSI,1,Chiller Running Status,,,BAS-PTS029A-EN_12062024.pdf,30,,,,,,,,,,,,,,,,,,4,,1 = Not Running 2 = Starting 3 = Running 4 = Stopping,1 = Not Running 2 = Starting 3 = Running 4 = Stopping
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSI,2,Chiller Control Mode,,,BAS-PTS029A-EN_12062024.pdf,30,,,,,,,,,,,,,,,,,,4,,1 = Cool 2 = Heat 3 = Ice 4 = Free Cooling,1 = Cool 2 = Heat 3 = Ice 4 = Free Cooling
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSI,3,Setpoint Source,,,BAS-PTS029A-EN_12062024.pdf,30,,,,,,,,,,,,,,,,,,3,,1 = BAS/Ext/FP 2 = Ext/FP 3 = Front Panel,1 = BAS/Ext/FP 2 = Ext/FP 3 = Front Panel
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSI,4,Active Chilled Water Setpoint Source,,,BAS-PTS029A-EN_12062024.pdf,30,,,,,,,,,,,,,,,,,,4,,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSI,5,Active Current Limit Setpoint Source,,,BAS-PTS029A-EN_12062024.pdf,30,,,,,,,,,,,,,,,,,,4,,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSI,6,Active Hot Water Setpoint Source,,,BAS-PTS029A-EN_12062024.pdf,30,,,,,,,,,,,,,,,,,,4,,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSI,7,Active Base Loading Setpoint Source,,,BAS-PTS029A-EN_12062024.pdf,30,,,,,,,,,,,,,,,,,,4,,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSI,8,Front Panel Auto/Stop,,,BAS-PTS029A-EN_12062024.pdf,30,,,,,,,,,,,,,,,,,,2,,1 = Stop 2 = Auto,1 = Stop 2 = Auto
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSI,9,Front Panel Chiller Control Mode,,,BAS-PTS029A-EN_12062024.pdf,30,,,,,,,,,,,,,,,,,,4,,1 = Cool 2 = Heat 3 = Ice 4 = Free Cooling,1 = Cool 2 = Heat 3 = Ice 4 = Free Cooling
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSI,10,External Auto Stop,,,BAS-PTS029A-EN_12062024.pdf,30,,,,,,,,,,,,,,,,,,2,,1 = Off 2 = Auto,1 = Off 2 = Auto
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSI,11,Compressor Running Ckt1,,,BAS-PTS029A-EN_12062024.pdf,30,,,,,,,,,,,,,,,,,,3,,1= Stopped 2 = Running 3 = Arm,1= Stopped 2 = Running 3 = Arm
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSI,12,Compressor Running Ckt2,,,BAS-PTS029A-EN_12062024.pdf,31,,,,,,,,,,,,,,,,,,3,,1= Stopped 2 = Running 3 = Arm,1= Stopped 2 = Running 3 = Arm
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSI,13,Refrigerant Type,,,BAS-PTS029A-EN_12062024.pdf,31,,,,,,,,,,,,,,,,,,16,,0=R11 1=R12 2=R22 3=R123 4=R134a 5=R407C 6=R410A 7=R113 8=R114 9=R500 10=R502 11=R404A 12=R513A 13=R1233zd(E) 14=R514A 15=R1234ze-(E),0=R11 1=R12 2=R22 3=R123 4=R134a 5=R407C 6=R410A 7=R113 8=R114 9=R500 10=R502 11=R404A 12=R513A 13=R1233zd(E) 14=R514A 15=R1234ze-(E)
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSV,1,BAS Chiller Auto Stop Command,,,BAS-PTS029A-EN_12062024.pdf,32,,,,,,,,,,,1 or 2,,,,,,,0,,,범위 1 or 2
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSV,2,BAS Chiller Mode Command,,,BAS-PTS029A-EN_12062024.pdf,32,,,,,,,,,1,4,1 to 4,,,,,,,0,,,범위 1 to 4
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSV,3,Circuit Lockout Ckt1,,,BAS-PTS029A-EN_12062024.pdf,32,,,,,,,,,,,0 or 1,,,,,,,0,,,범위 0 or 1
trane-symbio-800-ctv-simplex-uc800-bacnet,e9,Trane,Symbio™ 800 — CTV-Simplex (UC800) (BACnet),MSV,4,Circuit Lockout Ckt2,,,BAS-PTS029A-EN_12062024.pdf,32,,,,,,,,,,,0 or 1,,,,,,,0,,,범위 0 or 1
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,1,Active Base Loading Setpoint,percent,%,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,3,Active Cool/Heat Setpoint Temperature,degC,℃,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,4,Active Demand Limit Setpoint,percent,%,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,5,AFD Average Motor Current % RLA,percent,%,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,6,AFD Calculated Motor Voltage,V,V,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,7,AFD DC Bus Voltage,V,V,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,8,AFD Frequency Command,percent,%,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,9,AFD Heatsink Temperature,degC,℃,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,10,AFD Motor Current U,A,A,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,11,AFD Motor Current U % RLA,percent,%,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,12,AFD Motor Current V,A,A,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,13,AFD Motor Current V % RLA,percent,%,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,14,AFD Motor Current W,A,A,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,15,AFD Motor Current W % RLA,percent,%,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,16,AFD Output Power,kW,kW,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,17,AFD Percent Speed,percent,%,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,18,Approx Cond Water Flow,Lpm,lpm,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,19,Approx Evap Water Flow,Lpm,lpm,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,20,Calculated Chiller Capacity,kW,kW,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,21,Compressor Bearing Temperature 1,degC,℃,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,22,Compressor Bearing Temperature 2,degC,℃,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,23,Compressor Refrigerant Discharge Temperature,degC,℃,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,24,Compressor Running Time,s,Secs,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,25,Compressor Starts,,-,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,26,Cond Differential Wtr Press,kPa,kPa,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,27,Condenser Entering Water Temperature,degC,℃,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,28,Condenser Leaving Water Temperature,degC,℃,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,29,Condenser Refrigerant Pressure,kPa,kPa,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,30,Condenser Saturated Rfgt Temp,degC,℃,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,31,Differential Refrigerant Pressure,kPa,kPa,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,32,Evap Differential Wtr Press,kPa,kPa,BAS-PTS028A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,33,Evaporator Entering Water Temperature,degC,℃,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,34,Evaporator Leaving Water Temperature,degC,℃,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,35,Evaporator Refrigerant Pressure,kPa,kPa,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,36,Evaporator Saturated Rfgt Temp,degC,℃,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
