modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,37,External Base Loading Setpoint,percent,%,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,38,External Chilled Water Setpoint,degC,℃,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,39,External Demand Limit Setpoint,percent,%,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,40,Front Panel Base Loading Setpoint,percent,%,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,41,Front Panel Chilled Water Setpoint,degC,℃,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,42,Front Panel Demand Limit Setpoint,percent,%,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,43,Front Panel Hot Water Setpoint,degC,℃,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,44,IGV Percent Open,percent,%,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,45,Motor Winding Temp #1,degC,℃,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,46,Motor Winding Temp #2,degC,℃,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,47,Motor Winding Temp #3,degC,℃,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,48,Number of Circuits,,Not applicable,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,49,"Number of Compressors, Circuit 1",,Not applicable,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,50,"Number of Compressors, Circuit 2",,Not applicable,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,51,Outdoor Air Temperature,degC,℃,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,52,Refrigerant Monitor,ppm,ppm,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,53,Unit Power Consumption,kW,kW,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,54,AFD Calculated Input Voltage,V,V,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,55,Condenser Entering Water Pressure,kPa,kPa,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,56,Condenser Leaving Water Pressure,kPa,kPa,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,57,Evaporator Entering Water Pressure,kPa,kPa,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,58,Evaporator Leaving Water Pressure,kPa,kPa,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AI,59,Chiller Load Command,percent,%,BAS-PTS028A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AV,1,BAS Base Loading Setpoint,,,BAS-PTS028A-EN_12062024.pdf,5,,,,,,,,,20,100,20-100%,,,,,,,0,,,범위 20-100%
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AV,2,BAS Chilled Water Setpoint,,,BAS-PTS028A-EN_12062024.pdf,5,,,,,,,,,,,-17.78° to 23.9°C (0°F to 75°F),,,,,,,0,,,범위 -17.78° to 23.9°C (0°F to 75°F)
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AV,3,BAS Demand Limit Setpoint,,,BAS-PTS028A-EN_12062024.pdf,5,,,,,,,,,20,120,20 to 120%,,,,,,,0,,,범위 20 to 120%
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),AV,4,BAS Hot Water Setpoint,,,BAS-PTS028A-EN_12062024.pdf,5,,,,,,,,,,,80°F to 140°F (26.7°C to 60°C),,,,,,,0,,,범위 80°F to 140°F (26.7°C to 60°C)
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,1,AFD Comm Loss: Main Processor,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,2,AFD Failure to Arm or Start,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,3,AFD Fault,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,4,AFD Ground Fault,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,5,AFD Interrupt Failure,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,6,AFD Mains Failure,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,7,AFD Motor Current Overload,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,8,AFD Safe Stop,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,9,AFD Short Circuit,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,10,Alarm Present,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,11,BAS Communication Lost,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,12,BAS Failed to Establish Communication,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,13,Base Loading,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,14,Chiller Running State,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,15,Comm Loss: Adaptive Frequency Drive,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,16,Comm Loss: Chiller % Capacity Output,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,17,Comm Loss: Cprsr Discharge Rfgt Temp,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,19,Comm Loss: Condenser Rfgt Pressure,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,20,Comm Loss: Condenser Rfgt Pressure Output,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,21,Comm Loss: Condenser Entering Water Temp,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,22,Comm Loss: Condenser Leaving Water Temp,,,BAS-PTS028A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,23,Comm Loss: Condenser Liquid Level Sensor,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,24,Comm Loss: Condenser Water Flow Measurement Sensor,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,25,Comm Loss: Condenser Water Flow Switch,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,26,Comm Loss: Condenser Water Pump Relay,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,27,Comm Loss: Drive Cooling Supply Temperature,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,28,Comm Loss: Drive Cooling Valve,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,29,Comm Loss: Economizer Pressure,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,30,Comm Loss: Economizer Temperature,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,31,Comm Loss: Economizer Valve,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,32,Comm Loss: Emergency Stop,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,33,Comm Loss: Evap Entering Water Temp,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,34,Comm Loss: Evap Leaving Water Temp,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,35,Comm Loss: Evaporator EXV,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,36,Comm Loss: Evaporator Refrigerant Pressure,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,37,Comm Loss: Evaporator Water Flow Measurement Sensor,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,38,Comm Loss: Evaporator Water Flow Switch,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,39,Comm Loss: Evaporator Water Pump Relay,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,40,Comm Loss: Ext Base Loading Command,,,BAS-PTS028A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,41,Comm Loss: Ext Base Loading Setpoint,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,42,Comm Loss: Ext Chilled/Hot Water Setpoint,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,43,Comm Loss: Ext Demand Limit Setpoint,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,44,Comm Loss: External Auto/Stop,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,45,Comm Loss: External Hot Water Command,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,46,Comm Loss: External Ice Building Command,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,47,Comm Loss: Ice Building Status Relay,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,48,Comm Loss: IGV First Stage Actuator,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,49,Comm Loss: Local BAS Interface,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,50,Comm Loss: Magnetic Bearing Controller,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,51,Comm Loss: MBC Cooling Valve,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,52,Comm Loss: Motor Cooling Valve,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,53,Comm Loss: Motor Winding Temperature 1,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,54,Comm Loss: Motor Winding Temperature 2,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,55,Comm Loss: Motor Winding Temperature 3,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,56,Comm Loss: Outdoor Air Temperature,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,57,Comm Loss: Programmable Relay Board 1,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,58,Comm Loss: Programmable Relay Board 2,,,BAS-PTS028A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,59,Comm Loss: Refrigerant Monitor Input,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,60,Comm Loss: UPS Fault,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,61,Compressor Discharge Refrigerant Temp Sensor,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,62,Condenser Entering Water Temp Sensor,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,63,Condenser Leaving Water Temp Sensor,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,64,Condenser Liquid Level Sensor,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,65,Condenser Refrigerant Pressure Sensor,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,66,Condenser Water Flow,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,67,Condenser Water Flow Lost,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,68,Condenser Water Flow Measurement Sensor,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,69,Condenser Water Flow Overdue,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,70,Condenser Water Pump Command,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,71,Drive Cooling Supply Temperature Sensor,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,72,Economizer Pressure Sensor,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,73,Economizer Temperature Sensor,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,74,Emergency Stop,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,75,Emergency Stop,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,76,Evaporator Entering Water Temp Sensor,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,77,Evaporator Leaving Water Temp Sensor,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,78,Evaporator Refrigerant Pressure Sensor,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,79,Evaporator Water Flow,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,80,Evaporator Water Flow Lost,,,BAS-PTS028A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,81,Evaporator Water Flow Measurement Sensor,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,82,Evaporator Water Flow Overdue,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,83,Evaporator Water Pump Command,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,84,Extended Compressor Surge,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,85,External Base Loading Setpoint,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,86,External Chilled/Hot Water Setpoint,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,87,External Demand Limit Setpoint,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,88,Front Panel Base Loading Command,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,89,Head Relief Request Relay,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,90,High Compressor Refrigerant Discharge Temperature,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,91,High Condenser Liquid Level,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,92,High Condenser Pressure,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,93,High Evaporator Refrigerant Pressure,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,94,High Evaporator Water Temperature,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,95,High Motor Winding Temperature 1,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,96,High Motor Winding Temperature 2,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,97,High Motor Winding Temperature 3,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,98,High Vacuum Lockout,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,99,Inverted Condenser Approach Temperature,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,100,Inverted Condenser Water Temperature,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,101,Inverted Evaporator Approach Temperature,,,BAS-PTS028A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,102,Inverted Evaporator Water Temperature,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,103,LCI-C Software Mismatch: Use BAS Tool,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,104,Limit Mode Relay Status,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,105,Local Setpoint Control,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,106,Loss of Drive Cooling Control,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,107,Loss of MBC Cooling Control,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,108,Loss of Motor Cooling Control,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,109,Low Condenser Liquid Level,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,110,Low Evap Leaving Water Temp: Unit On,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,111,Low Evap Leaving Water Temp: Unit Off,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,112,Low Evaporator Refrigerant Temperature,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,113,Low Evaporator Water Flow,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,114,Manual Override Exists,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,115,Maximum Capacity Relay,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,116,MBC Bearing Temperature 1,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,117,MBC Bearing Temperature 2,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,118,MBC Failed Centering,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,119,MBC Failed Clearance Check,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,121,MBC Not Ready To Rotate,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,122,MBC Over Voltage,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,123,MBC Overspeed,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,124,MBC Parameter Table Not Set,,,BAS-PTS028A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,125,MBC PCB Temperature,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,126,MBC Rotation Detected Without Levitation,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,128,MBC Rotor Unbalance Alarm,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,129,MBC Shutdown Request,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,130,MBC Speed Sensor,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,131,MBC Under Voltage,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,132,Motor Winding Temperature 1 Sensor,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,133,Motor Winding Temperature 2 Sensor,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,134,Motor Winding Temperature 3 Sensor,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,135,MP: Invalid Configuration,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,136,MP: Reset Has Occurred,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,137,Outdoor Air Temp Sensor,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,138,Refrigerant Monitor Input,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,139,Run Enable,,,BAS-PTS028A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,140,Software Error 1001: Call Trane Service,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,141,Software Error 1002: Call Trane Service,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,142,Software Error 1003: Call Trane Service,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,144,Unexpected Starter Shutdown,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,145,UPS Fault,,,BAS-PTS028A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,146,AFD UC800 Speed Mismatch,,,BAS-PTS028A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,147,MBC Not Centered,,,BAS-PTS028A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,148,Loss of Evaporator EXV Control,,,BAS-PTS028A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,149,MBC Rotor Elongation,,,BAS-PTS028A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,150,Comm Loss: Evaporator Entering Water Pressure,,,BAS-PTS028A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,151,Comm Loss: Evaporator Leaving Water Pressure,,,BAS-PTS028A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,152,Comm Loss: Condenser Entering Water Pressure,,,BAS-PTS028A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,153,Comm Loss: Condenser Leaving Water Pressure,,,BAS-PTS028A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,154,Evaporator Entering Water Pressure,,,BAS-PTS028A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,155,Evaporator Leaving Water Pressure,,,BAS-PTS028A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,156,Condenser Entering Water Pressure,,,BAS-PTS028A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BI,157,Condenser Leaving Water Pressure,,,BAS-PTS028A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BV,1,BAS Base Loading Enable,,,BAS-PTS028A-EN_12062024.pdf,7,,,,,,,,,,,0 or 1,,,,,,,0,,,범위 0 or 1
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),BV,2,BAS Diagnostic Reset,,,BAS-PTS028A-EN_12062024.pdf,7,,,,,,,,,,,0 or 1,,,,,,,0,,,범위 0 or 1
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),MSI,1,Chiller Control Mode,,,BAS-PTS028A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,3,,1 = Cool 2 = Heat 3 = Ice,1 = Cool 2 = Heat 3 = Ice
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),MSI,2,Active Base Loading Setpoint Source,,,BAS-PTS028A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,4,,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),MSI,3,Active Chilled Water Setpoint Source,,,BAS-PTS028A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,4,,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),MSI,4,Active Demand Limit Setpoint Source,,,BAS-PTS028A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,4,,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),MSI,5,Active Hot Water Setpoint Source,,,BAS-PTS028A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,4,,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS,1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),MSI,6,Chiller Running Status,,,BAS-PTS028A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,4,,1 = Not Running 2 = Starting 3 = Running 4 = Stopping,1 = Not Running 2 = Starting 3 = Running 4 = Stopping
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),MSI,7,Compressor Running,,,BAS-PTS028A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Off 1 = On,0 = Off 1 = On
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),MSI,8,External Auto Stop,,,BAS-PTS028A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),MSI,9,Front Panel Auto/Stop,,,BAS-PTS028A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),MSI,10,Front Panel Chiller Mode,,,BAS-PTS028A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,3,,1 = Cool 2 = Heat 3 = Ice,1 = Cool 2 = Heat 3 = Ice
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),MSI,11,Setpoint Source,,,BAS-PTS028A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,3,,1 = BAS/Ext/FP 2 = Ext/FP 3 = Front Panel,1 = BAS/Ext/FP 2 = Ext/FP 3 = Front Panel
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),MSI,12,Refrigerant Type,,,BAS-PTS028A-EN_12062024.pdf,16,,,,,,,,,,,,,,,,,,2,,5 = R134a 13 = R513A,5 = R134a 13 = R513A
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),MSV,1,BAS Chiller Auto Stop Command,,,BAS-PTS028A-EN_12062024.pdf,17,,,,,,,,,,,1 or 2,,,,,,,0,,,범위 1 or 2
trane-symbio-800-hdwa-uc800-bacnet,e9,Trane,Symbio™ 800 — HDWA (UC800) (BACnet),MSV,2,BAS Chiller Mode Command,,,BAS-PTS028A-EN_12062024.pdf,17,,,,,,,,,1,3,1 to 3,,,,,,,0,,,범위 1 to 3
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10101,Cooling Capacity Status,percent,%,BAS-PTS036A-EN_12042024.pdf,3,,,,,,,,,0,120,0 to 120,,Input 30027,,,,,0,,Indicates the actual operating unit cooling capacity,Indicates the actual operating unit cooling capacity · 범위 0 to 120 · Modbus Input 30027
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10111,Outdoor Air Damper Position,percent,%,BAS-PTS036A-EN_12042024.pdf,3,,,,,,,,,0,120,0 to 120,,Input 30119,,,Supply Air VAV Control and Economizer Present,,0,,Indicates the requested position of the Outdoor Air Damper,Indicates the requested position of the Outdoor Air Damper · 범위 0 to 120 · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 30119
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10118,Outdoor Air Temperature Active,degF,℉,BAS-PTS036A-EN_12042024.pdf,3,,,,,,,,,-40,200,-40 to 200,,Input 30129,,,,,0,,Indicates the active outdoor air temperature currently being used by the controller,Indicates the active outdoor air temperature currently being used by the controller · 범위 -40 to 200 · Modbus Input 30129
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10121,Discharge Cooling Setpoint Active,degF,℉,BAS-PTS036A-EN_12042024.pdf,3,,,,,,,,,-40,200,-40 to 200,,Input 30041,,,Supply Air VAV or EVP System Control,,0,,Indicates the discharge temperature cooling setpoint value resulting from arbitration,Indicates the discharge temperature cooling setpoint value resulting from arbitration · 범위 -40 to 200 · 조건: Supply Air VAV or EVP System Control · Modbus Input 30041
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10124,Discharge Temperature,degF,℉,BAS-PTS036A-EN_12042024.pdf,3,,,,,,,,,-40,200,-40 to 200,,Input 30053,,,,,0,,Indicates the actual discharge temperature being used by the controller,Indicates the actual discharge temperature being used by the controller · 범위 -40 to 200 · Modbus Input 30053
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10154,Economizer Minimum Position Setpoint Active,percent,%,BAS-PTS036A-EN_12042024.pdf,3,,,,,,,,,0,120,0 to 120,,Input 30073,,,Supply Air VAV Control and Economizer Present,,0,,Indicates the economizer minimum position setpoint value resulting from arbitration,Indicates the economizer minimum position setpoint value resulting from arbitration · 범위 0 to 120 · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 30073
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10156,Outdoor Air Temperature Local,degF,℉,BAS-PTS036A-EN_12042024.pdf,3,,,,,,,,,-40,200,-40 to 200,,Input 30131,,,,,0,,Indicates the outdoor air temperature value from a sensor connected to the controller,Indicates the outdoor air temperature value from a sensor connected to the controller · 범위 -40 to 200 · Modbus Input 30131
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10161,Condenser Capacity,percent,%,BAS-PTS036A-EN_12042024.pdf,3,,,,,,,,,0,120,0 to 120,,Input 30021,,,,,0,,Indicates the status of the unit condenser capacity,Indicates the status of the unit condenser capacity · 범위 0 to 120 · Modbus Input 30021
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10181,Discharge Temperature Local,degF,℉,BAS-PTS036A-EN_12042024.pdf,3,,,,,,,,,-40,200,-40 to 200,,Input 30055,,,,,0,,Indicates the discharge temperature value from a sensor connected to the controller,Indicates the discharge temperature value from a sensor connected to the controller · 범위 -40 to 200 · Modbus Input 30055
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10206,Number of Circuits,,None,BAS-PTS036A-EN_12042024.pdf,3,,,,,,,,,0,255,0 to 255,,Input 30105,,,,,0,,Indicates the number of refrigeration circuits in the unit,Indicates the number of refrigeration circuits in the unit · 범위 0 to 255 · Modbus Input 30105
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10207,Number of Compressors Circuit 1,,None,BAS-PTS036A-EN_12042024.pdf,3,,,,,,,,,0,255,0 to 255,,Input 30107,,,,,0,,Indicates the number of compressors on DX circuit 1 of the unit,Indicates the number of compressors on DX circuit 1 of the unit · 범위 0 to 255 · Modbus Input 30107
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10208,Number of Compressors Circuit 2,,None,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,0,255,0 to 255,,Input 30109,,,40-120T,,0,,Indicates the number of compressors on DX circuit 2 of the unit,Indicates the number of compressors on DX circuit 2 of the unit · 범위 0 to 255 · 조건: 40-120T · Modbus Input 30109
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10224,Average Current,A,A,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,,,Display up to 9 digits,,Input 30015,,,Power Monitoring Present,,0,,"Indicates the average current, as reported by the optional power monitoring feature of the product","Indicates the average current, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30015"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10227,Run Time - Compressor 1A,,*,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,,,Display up to 9 digits,,Input 30149,,,,,0,,Indicates the run time of Compressor 1A,Indicates the run time of Compressor 1A · 범위 Display up to 9 digits · Modbus Input 30149
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10228,Starts - Compressor 1A,,None,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,,,Display up to 9 digits,,Input 30191,,,,,0,,Indicates the number of starts for Compressor 1A,Indicates the number of starts for Compressor 1A · 범위 Display up to 9 digits · Modbus Input 30191
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10229,Run Time - Compressor 1B,,*,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,,,Display up to 9 digits,,Input 30151,,,,,0,,Indicates the run time of Compressor 1B,Indicates the run time of Compressor 1B · 범위 Display up to 9 digits · Modbus Input 30151
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10230,Starts - Compressor 1B,,None,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,,,Display up to 9 digits,,Input 30193,,,,,0,,Indicates the number of starts for Compressor 1B,Indicates the number of starts for Compressor 1B · 범위 Display up to 9 digits · Modbus Input 30193
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10231,Run Time - Compressor 1C,,*,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,,,Display up to 9 digits,,Input 30153,,,,,0,,Indicates the run time of Compressor 1C,Indicates the run time of Compressor 1C · 범위 Display up to 9 digits · Modbus Input 30153
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10232,Starts - Compressor 1C,,None,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,,,Display up to 9 digits,,Input 30195,,,30T and 80- 120T,,0,,Indicates the number of starts for Compressor 1C,Indicates the number of starts for Compressor 1C · 범위 Display up to 9 digits · 조건: 30T and 80- 120T · Modbus Input 30195
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10233,Run Time - Compressor 2A,,*,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,,,Display up to 9 digits,,Input 30155,,,40-120T,,0,,Indicates the run time of Compressor 2A,Indicates the run time of Compressor 2A · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30155
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10234,Starts - Compressor 2A,,None,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,,,Display up to 9 digits,,Input 30197,,,40-120T,,0,,Indicates the number of starts for Compressor 2A,Indicates the number of starts for Compressor 2A · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30197
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10235,Run Time - Compressor 2B,,*,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,,,Display up to 9 digits,,Input 30157,,,40-120T,,0,,Indicates the run time of Compressor 2B,Indicates the run time of Compressor 2B · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30157
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10236,Starts - Compressor 2B,,None,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,,,Display up to 9 digits,,Input 30199,,,40-120T,,0,,Indicates the number of starts for Compressor 2B,Indicates the number of starts for Compressor 2B · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30199
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10237,Run Time - Compressor 2C,,*,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,,,Display up to 9 digits,,Input 30159,,,40-120T,,0,,Indicates the run time of Compressor 2C,Indicates the run time of Compressor 2C · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30159
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10238,Starts - Compressor 2C,,None,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,,,Display up to 9 digits,,Input 30201,,,80-120T,,0,,Indicates the number of starts for Compressor 2C,Indicates the number of starts for Compressor 2C · 범위 Display up to 9 digits · 조건: 80-120T · Modbus Input 30201
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10239,Current L1,A,A,BAS-PTS036A-EN_12042024.pdf,4,,,,,,,,,,,Display up to 9 digits,,Input 30029,,,Power Monitoring Present,,0,,"Indicates the current for line/leg 1, as reported by the optional power monitoring feature of the product","Indicates the current for line/leg 1, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30029"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10240,Current L2,A,A,BAS-PTS036A-EN_12042024.pdf,5,,,,,,,,,,,Display up to 9 digits,,Input 30031,,,Power Monitoring Present,,0,,"Indicates the current for line/leg 2, as reported by the optional power monitoring feature of the product","Indicates the current for line/leg 2, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30031"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10241,Current L3,A,A,BAS-PTS036A-EN_12042024.pdf,5,,,,,,,,,,,Display up to 9 digits,,Input 30033,,,Power Monitoring Present,,0,,"Indicates the current for line/leg 3, as reported by the optional power monitoring feature of the product","Indicates the current for line/leg 3, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30033"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10242,Current Neutral,A,A,BAS-PTS036A-EN_12042024.pdf,5,,,,,,,,,,,Display up to 9 digits,,Input 30035,,,Power Monitoring Present,,0,,"Indicates the current for neutral, as reported by the optional power monitoring feature of the product","Indicates the current for neutral, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30035"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10243,Discharge Cooling Setpoint Status,degF,℉,BAS-PTS036A-EN_12042024.pdf,5,,,,,,,,,-40,200,-40 to 200,,Input 30043,,,Supply Air VAV or EVP System Control,,0,,Indicates the actual discharge temperature cooling setpoint value,Indicates the actual discharge temperature cooling setpoint value · 범위 -40 to 200 · 조건: Supply Air VAV or EVP System Control · Modbus Input 30043
