modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10246,Discharge Gauge Pressure Circuit 1,psi,PSI,BAS-PTS036A-EN_12042024.pdf,5,,,,,,,,,-20,700,-20 to 700,,Input 30059,,,,,0,,Indicates the refrigerant discharge gauge pressure for DX circuit 1,Indicates the refrigerant discharge gauge pressure for DX circuit 1 · 범위 -20 to 700 · Modbus Input 30059
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10247,Discharge Gauge Pressure Circuit 2,psi,PSI,BAS-PTS036A-EN_12042024.pdf,5,,,,,,,,,-20,700,-20 to 700,,Input 30061,,,40-120T,,0,,Indicates the refrigerant discharge gauge pressure for DX circuit 2,Indicates the refrigerant discharge gauge pressure for DX circuit 2 · 범위 -20 to 700 · 조건: 40-120T · Modbus Input 30061
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10249,Energy Consumption Lifetime,kWh,kWh,BAS-PTS036A-EN_12042024.pdf,5,,,,,,,,,,,Display up to 9 digits,,Input 30077,,,Power Monitoring Present,,0,,Indicates the total energy consumption of the unit (for the lifetime) when the power monitoring feature is included,Indicates the total energy consumption of the unit (for the lifetime) when the power monitoring feature is included · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30077
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10255,Line Frequency,,None,BAS-PTS036A-EN_12042024.pdf,5,,,,,,,,,0,500,0 to 500,,Input 30097,,,Power Monitoring Present,,0,,Indicates the line frequency when the optional power monitoring option is included,Indicates the line frequency when the optional power monitoring option is included · 범위 0 to 500 · 조건: Power Monitoring Present · Modbus Input 30097
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10258,Power Factor,,None,BAS-PTS036A-EN_12042024.pdf,5,,,,,,,,,,,Display up to 9 digits,,Input 30133,,,Power Monitoring Present,,0,,"Indicates the reported power factor from the optional power monitoring option, when applicable","Indicates the reported power factor from the optional power monitoring option, when applicable · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30133"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10262,Suction Gauge Pressure Circuit 1,psi,PSI,BAS-PTS036A-EN_12042024.pdf,5,,,,,,,,,-20,700,-20 to 700,,Input 30203,,,,,0,,"Indicates the gauge suction pressure for DX circuit 1, in PSIG","Indicates the gauge suction pressure for DX circuit 1, in PSIG · 범위 -20 to 700 · Modbus Input 30203"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10263,Suction Gauge Pressure Circuit 2,psi,PSI,BAS-PTS036A-EN_12042024.pdf,5,,,,,,,,,20,700,20 to 700,,Input 30205,,,40-120T,,0,,"Indicates the gauge suction pressure for DX circuit 2, in PSIG","Indicates the gauge suction pressure for DX circuit 2, in PSIG · 범위 20 to 700 · 조건: 40-120T · Modbus Input 30205"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10268,Total Apparent Energy,kWh,kWh,BAS-PTS036A-EN_12042024.pdf,5,,,,,,,,,,,Display up to 9 digits,,Input 30225,,,Power Monitoring Present,,0,,"Indicates the total apparent energy as reported by the optional power monitoring feature, when present","Indicates the total apparent energy as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30225"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10269,Energy Consumption,kWh,kWh,BAS-PTS036A-EN_12042024.pdf,6,,,,,,,,,,,Display up to 9 digits,,Input 30075,,,Power Monitoring Present,,0,,Indicates the total energy consumption of the unit (since last accumulation reset) when the power monitoring feature is included,Indicates the total energy consumption of the unit (since last accumulation reset) when the power monitoring feature is included · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30075
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10270,Total Reactive Energy,kWh,kWh,BAS-PTS036A-EN_12042024.pdf,6,,,,,,,,,,,Display up to 9 digits,,Input 30229,,,Power Monitoring Present,,0,,"Indicates the total reactive energy as reported by the optional power monitoring feature, when present","Indicates the total reactive energy as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30229"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10271,Total Real Power,kWh,kWh,BAS-PTS036A-EN_12042024.pdf,6,,,,,,,,,,,Display up to 9 digits,,Input 30233,,,Power Monitoring Present,,0,,"Indicates the total real power as reported by the optional power monitoring feature, when present","Indicates the total real power as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30233"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10272,Total Apparent Power,kWh,kWh,BAS-PTS036A-EN_12042024.pdf,6,,,,,,,,,,,Display up to 9 digits,,Input 30227,,,Power Monitoring Present,,0,,"Indicates the total apparent power as reported by the optional power monitoring feature, when present","Indicates the total apparent power as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30227"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10273,Total Reactive Power,kWh,kWh,BAS-PTS036A-EN_12042024.pdf,6,,,,,,,,,,,Display up to 9 digits,,Input 30231,,,Power Monitoring Present,,0,,"Indicates the total reactive power as reported by the optional power monitoring feature, when present","Indicates the total reactive power as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30231"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10275,Voltage L1-L2,V,V,BAS-PTS036A-EN_12042024.pdf,6,,,,,,,,,0,1000,0 to 1000,,Input 30235,,,Power Monitoring Present,,0,,Indicates the voltage between line/leg L1 and L2,Indicates the voltage between line/leg L1 and L2 · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30235
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10276,Voltage L1-L3,V,V,BAS-PTS036A-EN_12042024.pdf,6,,,,,,,,,0,1000,0 to 1000,,Input 30237,,,Power Monitoring Present,,0,,Indicates the voltage between line/leg L1 and L3,Indicates the voltage between line/leg L1 and L3 · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30237
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10277,Voltage L1-N,V,V,BAS-PTS036A-EN_12042024.pdf,6,,,,,,,,,0,1000,0 to 1000,,Input 30239,,,Power Monitoring Present,,0,,Indicates the voltage between line/leg L1 and Neutral,Indicates the voltage between line/leg L1 and Neutral · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30239
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10278,Voltage L2-L3,V,V,BAS-PTS036A-EN_12042024.pdf,6,,,,,,,,,0,1000,0 to 1000,,Input 30241,,,Power Monitoring Present,,0,,Indicates the voltage between line/leg L2 and L3,Indicates the voltage between line/leg L2 and L3 · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30241
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10279,Voltage L2-N,V,V,BAS-PTS036A-EN_12042024.pdf,6,,,,,,,,,0,1000,0 to 1000,,Input 30243,,,Power Monitoring Present,,0,,Indicates the voltage between line/leg L2 and Neutral,Indicates the voltage between line/leg L2 and Neutral · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30243
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10280,Voltage L3-N,V,V,BAS-PTS036A-EN_12042024.pdf,7,,,,,,,,,0,1000,0 to 1000,,Input 30245,,,Power Monitoring Present,,0,,Indicates the voltage between line/leg L3 and Neutral,Indicates the voltage between line/leg L3 and Neutral · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30245
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10282,Air Flow Percentage Circuit 1,percent,%,BAS-PTS036A-EN_12042024.pdf,7,,,,,,,,,0,120,0 to 120,,Input 30011,,,,,0,,Indicates the requested condenser percentage for circuit 1,Indicates the requested condenser percentage for circuit 1 · 범위 0 to 120 · Modbus Input 30011
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10283,Air Flow Percentage Circuit 2,percent,%,BAS-PTS036A-EN_12042024.pdf,7,,,,,,,,,0,120,0 to 120,,Input 30013,,,40-120T,,0,,Indicates the requested condenser percentage for circuit 2,Indicates the requested condenser percentage for circuit 2 · 범위 0 to 120 · 조건: 40-120T · Modbus Input 30013
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10284,Discharge Saturated Refrigerant Temperature Circuit 1,degF,℉,BAS-PTS036A-EN_12042024.pdf,7,,,,,,,,,-40,200,-40 to 200,,Input 30063,,,,,0,,Indicates the discharge saturation temperature for DX circuit 1,Indicates the discharge saturation temperature for DX circuit 1 · 범위 -40 to 200 · Modbus Input 30063
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10285,Discharge Saturated Refrigerant Temperature Circuit 2,degF,℉,BAS-PTS036A-EN_12042024.pdf,7,,,,,,,,,-40,200,-40 to 200,,Input 30065,,,40-120T,,0,,Indicates the discharge saturation temperature for DX circuit 2,Indicates the discharge saturation temperature for DX circuit 2 · 범위 -40 to 200 · 조건: 40-120T · Modbus Input 30065
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10286,Suction Saturated Refrigerant Temperature Circuit 1,degF,℉,BAS-PTS036A-EN_12042024.pdf,7,,,,,,,,,-40,200,-40 to 200,,Input 30207,,,,,0,,Indicates suction saturated refrigerant temperature for DX circuit 1,Indicates suction saturated refrigerant temperature for DX circuit 1 · 범위 -40 to 200 · Modbus Input 30207
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10287,Suction Saturated Refrigerant Temperature Circuit 2,degF,℉,BAS-PTS036A-EN_12042024.pdf,7,,,,,,,,,-40,200,-40 to 200,,Input 30209,,,40-120T,,0,,Indicates suction saturated refrigerant temperature for DX circuit 2,Indicates suction saturated refrigerant temperature for DX circuit 2 · 범위 -40 to 200 · 조건: 40-120T · Modbus Input 30209
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10288,Suction Temperature Ckt1,degF,℉,BAS-PTS036A-EN_12042024.pdf,7,,,,,,,,,-40,200,-40 to 200,,Input 30211,,,,,0,,Indicates the suction temperature for DX circuit 1,Indicates the suction temperature for DX circuit 1 · 범위 -40 to 200 · Modbus Input 30211
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10290,Suction Temperature Ckt2,degF,℉,BAS-PTS036A-EN_12042024.pdf,7,,,,,,,,,-40,200,-40 to 200,,Input 30215,,,40-120T,,0,,Indicates the suction temperature for DX circuit 2,Indicates the suction temperature for DX circuit 2 · 범위 -40 to 200 · 조건: 40-120T · Modbus Input 30215
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10324,Run Time - Compressor 1A (Hours),h,Hours,BAS-PTS036A-EN_12042024.pdf,8,,,,,,,,,,,Display up to 9 digits,,Input 30331,,,,,0,,"Indicates the run time of Compressor 1A, in hours","Indicates the run time of Compressor 1A, in hours · 범위 Display up to 9 digits · Modbus Input 30331"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10325,Run Time - Compressor 1B (Hours),h,Hours,BAS-PTS036A-EN_12042024.pdf,8,,,,,,,,,,,Display up to 9 digits,,Input 30333,,,,,0,,"Indicates the run time of Compressor 1B, in hours","Indicates the run time of Compressor 1B, in hours · 범위 Display up to 9 digits · Modbus Input 30333"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10326,Run Time - Compressor 1C (Hours),h,Hours,BAS-PTS036A-EN_12042024.pdf,8,,,,,,,,,,,Display up to 9 digits,,Input 30335,,,30T and 80- 120T,,0,,"Indicates the run time of Compressor 1C, in hours","Indicates the run time of Compressor 1C, in hours · 범위 Display up to 9 digits · 조건: 30T and 80- 120T · Modbus Input 30335"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10327,Run Time - Compressor 2A (Hours),h,Hours,BAS-PTS036A-EN_12042024.pdf,8,,,,,,,,,,,Display up to 9 digits,,Input 30337,,,40-120T,,0,,"Indicates the run time of Compressor 2A, in hours","Indicates the run time of Compressor 2A, in hours · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30337"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10328,Run Time - Compressor 2B (Hours),h,Hours,BAS-PTS036A-EN_12042024.pdf,8,,,,,,,,,,,Display up to 9 digits,,Input 30339,,,40-120T,,0,,"Indicates the run time of Compressor 2B, in hours","Indicates the run time of Compressor 2B, in hours · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30339"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10329,Run Time - Compressor 2C (Hours),h,Hours,BAS-PTS036A-EN_12042024.pdf,8,,,,,,,,,,,Display up to 9 digits,,Input 30341,,,80-120T,,0,,"Indicates the run time of Compressor 2C, in hours","Indicates the run time of Compressor 2C, in hours · 범위 Display up to 9 digits · 조건: 80-120T · Modbus Input 30341"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10330,Discharge Pressure Circuit 1,psi,PSI,BAS-PTS036A-EN_12042024.pdf,8,,,,,,,,,-20,700,-20 to 700,,Input 30343,,,,,0,,"Indicates the refrigerant discharge absolute pressure for DX circuit 1, in PSIA","Indicates the refrigerant discharge absolute pressure for DX circuit 1, in PSIA · 범위 -20 to 700 · Modbus Input 30343"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10331,Discharge Pressure Circuit 2,psi,PSI,BAS-PTS036A-EN_12042024.pdf,8,,,,,,,,,-20,700,-20 to 700,,Input 30345,,,40-120T,,0,,"Indicates the refrigerant discharge absolute pressure for DX circuit 2, in PSIA","Indicates the refrigerant discharge absolute pressure for DX circuit 2, in PSIA · 범위 -20 to 700 · 조건: 40-120T · Modbus Input 30345"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10332,Suction Pressure Circuit 1,psi,PSI,BAS-PTS036A-EN_12042024.pdf,8,,,,,,,,,-20,700,-20 to 700,,Input 30347,,,,,0,,"Indicates the absolute suction pressure for DX circuit 1, in PSIA","Indicates the absolute suction pressure for DX circuit 1, in PSIA · 범위 -20 to 700 · Modbus Input 30347"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10333,Suction Pressure Circuit 2,psi,PSI,BAS-PTS036A-EN_12042024.pdf,8,,,,,,,,,-20,700,-20 to 700,,Input 30349,,,40-120T,,0,,"Indicates the absolute suction pressure for DX circuit 2, in PSIA","Indicates the absolute suction pressure for DX circuit 2, in PSIA · 범위 -20 to 700 · 조건: 40-120T · Modbus Input 30349"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10400,Local Atmospheric Pressure,psi,PSI,BAS-PTS036A-EN_12042024.pdf,8,,,,,,,,,,,Display up to 9 digits,,Input 30361,,,,,0,,Status of the Local Atmospheric Pressure Setting,Status of the Local Atmospheric Pressure Setting · 범위 Display up to 9 digits · Modbus Input 30361
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10401,Unit Design Capacity,kWh,kWh,BAS-PTS036A-EN_12042024.pdf,8,,,,,,,,,,,Display up to 9 digits,,Input 30363,,,,,0,,Indicates design capacity for the Unit.,Indicates design capacity for the Unit. · 범위 Display up to 9 digits · Modbus Input 30363
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AI,10402,Ctrl Box Ventilation Fan Run Time,h,Hours,BAS-PTS036A-EN_12042024.pdf,9,,,,,,,,,,,Display up to 9 digits,,Input 30365,,,80-120T,,0,,Indicates the run time of Control Box Fan,Indicates the run time of Control Box Fan · 범위 Display up to 9 digits · 조건: 80-120T · Modbus Input 30365
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AV,10101,Discharge Temperature Arbitrator,degF,℉,BAS-PTS036A-EN_12042024.pdf,10,Y,,,,,,,,-40,200,-40 to 200,,Holding 40027,,,,,0,,"Indicates the actual discharge temperature being used by the controller, as determined by the arbitration logic that considers all possible sources","Indicates the actual discharge temperature being used by the controller, as determined by the arbitration logic that considers all possible sources · 범위 -40 to 200 · 쓰기 가능 · Modbus Holding 40027"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AV,10103,Outdoor Air Temperature Arbitrator,degF,℉,BAS-PTS036A-EN_12042024.pdf,10,Y,,,,,,,,-40,200,-40 to 200,,Holding 40079,,,,,0,,"Indicates the actual outdoor air temperature being used by the controller, as determined by the arbitration logic that considers all possible sources","Indicates the actual outdoor air temperature being used by the controller, as determined by the arbitration logic that considers all possible sources · 범위 -40 to 200 · 쓰기 가능 · Modbus Holding 40079"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AV,10111,Discharge Temperature BAS,degF,℉,BAS-PTS036A-EN_12042024.pdf,10,Y,,,,,,,,-40,200,-40 to 200,,,,,,,0,Y,"The value is normally provided by the BAS to send the discharge temperature sensor value. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · M","The value is normally provided by the BAS to send the discharge temperature sensor value. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · 범위 -40 to 200 · 쓰기 가능 · M"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AV,10113,Outdoor Air Temperature BAS,degF,℉,BAS-PTS036A-EN_12042024.pdf,10,,,,,,,,,-40,200,-40 to 200,,,,,,,0,Y,"The value is normally provided by the BAS to send the outdoor air temperature sensor value. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · 쓰기 가능 ·","The value is normally provided by the BAS to send the outdoor air temperature sensor value. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · 범위 -40 to 200 · 쓰기 가능 ·"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AV,10121,Discharge Cooling Setpoint BAS,degF,℉,BAS-PTS036A-EN_12042024.pdf,10,Y,,,,,,,,9,95,9 to 95,,Holding 40021,,,Supply Air VAV or EVP System Control,,0,,Normally provided by the BAS to request the discharge air temperature cooling setpoint value,Normally provided by the BAS to request the discharge air temperature cooling setpoint value · 범위 9 to 95 · 쓰기 가능 · 조건: Supply Air VAV or EVP System Control · Modbus Holding 40021
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AV,10139,Cooling Capacity Enable,percent,%,BAS-PTS036A-EN_12042024.pdf,10,Y,,,,,,,,0,100,0 to 100,,Holding 40011,,,,,0,,This percentage value is normally provided by the BAS to deman limit the cooling capacity.,This percentage value is normally provided by the BAS to deman limit the cooling capacity. · 범위 0 to 100 · 쓰기 가능 · Modbus Holding 40011
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AV,10144,Economizer Minimum Position Setpoint BAS,percent,%,BAS-PTS036A-EN_12042024.pdf,11,Y,,,,,,,,0,100,0 to 100,,Holding 40041,,,Supply Air VAV Control and Economizer Present,,0,,Normally provided by the BAS to request the economizer minimum position setpoint,Normally provided by the BAS to request the economizer minimum position setpoint · 범위 0 to 100 · 쓰기 가능 · 조건: Supply Air VAV Control and Economizer Present · Modbus Holding 40041
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AV,10150,Economizer Outdoor Air Enable Setpoint BAS,degF,℉,BAS-PTS036A-EN_12042024.pdf,11,Y,,,,,,,,50,140,50 to 140,,,,,Supply Air VAV Control and Economizer Present,,0,Y,"Related to the economizer enable decision, this value is normally provided by the BAS to determine the outdoor air temperature below which economizing is enabled.","Related to the economizer enable decision, this value is normally provided by the BAS to determine the outdoor air temperature below which economizing is enabled. · 범위 50 to 140 · 쓰기 가능 · 조건: Supply Air VAV Control and Economizer Present · "
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),AV,10163,Demand Limit Setpoint,percent,%,BAS-PTS036A-EN_12042024.pdf,11,Y,,,,,,,,0,100,0 to 100,,Holding 40019,,,,,0,,"This value is normally provided by the BAS to demand limit the unit. Demand Limit Request BAS must be set to ""Limited"" in order for the value to have meaning.","This value is normally provided by the BAS to demand limit the unit. Demand Limit Request BAS must be set to ""Limited"" in order for the value to have meaning. · 범위 0 to 100 · 쓰기 가능 · Modbus Holding 40019"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10001,microSD,,,BAS-PTS036A-EN_12042024.pdf,12,,,,,,,,,,,,,,,,,,2,,Indicates when a micro SD card is present · 0 = MicroSD card is not present 1 = MicroSD card is present,Indicates when a micro SD card is present · 0 = MicroSD card is not present 1 = MicroSD card is present
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10002,USB Port 1,,,BAS-PTS036A-EN_12042024.pdf,12,,,,,,,,,,,,,,,,,,2,,Indicates when a USB device is present in port 1 · 0 = USB device is not present 1 = USB device is present,Indicates when a USB device is present in port 1 · 0 = USB device is not present 1 = USB device is present
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10003,USB Port 2,,,BAS-PTS036A-EN_12042024.pdf,12,,,,,,,,,,,,,,,,,,2,,Indicates when a USB device is present in port 2 · 0 = USB device is not present 1 = USB device is present,Indicates when a USB device is present in port 2 · 0 = USB device is not present 1 = USB device is present
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10004,USB Port 3,,,BAS-PTS036A-EN_12042024.pdf,12,,,,,,,,,,,,,,,,,,2,,Indicates when a USB device is present in port 3 · 0 = USB device is not present 1 = USB device is present,Indicates when a USB device is present in port 3 · 0 = USB device is not present 1 = USB device is present
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10005,USB Port 4,,,BAS-PTS036A-EN_12042024.pdf,12,,,,,,,,,,,,,,,,,,2,,Indicates when a USB device is present in port 4 · 0 = USB device is not present 1 = USB device is present,Indicates when a USB device is present in port 4 · 0 = USB device is not present 1 = USB device is present
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10105,FDD: Unit Economizing When It Should Not,,,BAS-PTS036A-EN_12042024.pdf,12,,,,,,,,,,,,,Input 33053,,,Supply Air VAV Control and Economizer Present,,2,,FDD: Indicates when the unit is economizing but should not be · 0 = Inactive 1 = Active,FDD: Indicates when the unit is economizing but should not be · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33053
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10106,FDD: Unit Not Economizing When it Should Be,,,BAS-PTS036A-EN_12042024.pdf,12,,,,,,,,,,,,,Input 33054,,,Supply Air VAV Control and Economizer Present,,2,,FDD: Indicates when the unit is not economizing but should be · 0 = Inactive 1 = Active,FDD: Indicates when the unit is not economizing but should be · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33054
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10111,Compressor 1A Status,,,BAS-PTS036A-EN_12042024.pdf,12,,,,,,,,,,,,,Input 33015,,,,,2,,Indicates the operating status of compressor 1A · 0 = Off 1 = Running,Indicates the operating status of compressor 1A · 0 = Off 1 = Running · Modbus Input 33015
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10112,Compressor 1B Status,,,BAS-PTS036A-EN_12042024.pdf,12,,,,,,,,,,,,,Input 33016,,,,,2,,Indicates the operating status of compressor 1B · 0 = Off 1 = Running,Indicates the operating status of compressor 1B · 0 = Off 1 = Running · Modbus Input 33016
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10113,Compressor 1C Status,,,BAS-PTS036A-EN_12042024.pdf,13,,,,,,,,,,,,,Input 33017,,,30T and 80-120T,,2,,Indicates the operating status of compressor 1C · 0 = Off 1 = Running,Indicates the operating status of compressor 1C · 0 = Off 1 = Running · 조건: 30T and 80-120T · Modbus Input 33017
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10114,Compressor 2A Status,,,BAS-PTS036A-EN_12042024.pdf,13,,,,,,,,,,,,,Input 33018,,,40 - 120T,,2,,Indicates the operating status of compressor 2A · 0 = Off 1 = Running,Indicates the operating status of compressor 2A · 0 = Off 1 = Running · 조건: 40 - 120T · Modbus Input 33018
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10115,Compressor 2B Status,,,BAS-PTS036A-EN_12042024.pdf,13,,,,,,,,,,,,,Input 33019,,,40 - 120T,,2,,Indicates the operating status of compressor 2B · 0 = Off 1 = Running,Indicates the operating status of compressor 2B · 0 = Off 1 = Running · 조건: 40 - 120T · Modbus Input 33019
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10116,Compressor 2C Status,,,BAS-PTS036A-EN_12042024.pdf,13,,,,,,,,,,,,,Input 33020,,,80 - 120T,,2,,Indicates the operating status of compressor 2C · 0 = Off 1 = Running,Indicates the operating status of compressor 2C · 0 = Off 1 = Running · 조건: 80 - 120T · Modbus Input 33020
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10132,FDD: Outdoor Air Temperature Sensor Failure,,,BAS-PTS036A-EN_12042024.pdf,13,,,,,,,,,,,,,Input 33052,,,Supply Air VAV Control and Economizer Present,,2,,FDD: Indicates when the outdoor air temperature sensor has failed · 0 = Inactive 1 = Active,FDD: Indicates when the outdoor air temperature sensor has failed · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33052
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10155,Rapid Restart Status,,,BAS-PTS036A-EN_12042024.pdf,13,,,,,,,,,,,,,Input 33078,,,Supply Air VAV or EVP System Control and Rapid Restart Present,,2,,Indicates the active status of the Rapid Restart event · 0 = Inactive 1 = Active,Indicates the active status of the Rapid Restart event · 0 = Inactive 1 = Active · 조건: Supply Air VAV or EVP System Control and Rapid Restart Present · Modbus Input 33078
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10164,Coil Frost Protection Status Circuit 1,,,BAS-PTS036A-EN_12042024.pdf,13,,,,,,,,,,,,,Input 33013,,,No System Control or Supply Air VAV Control,,2,,Indicates Active when actively in coil frost protection for circuit 1 · 0 = Inactive 1 = Active,Indicates Active when actively in coil frost protection for circuit 1 · 0 = Inactive 1 = Active · 조건: No System Control or Supply Air VAV Control · Modbus Input 33013
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10165,Coil Frost Protection Status Circuit 2,,,BAS-PTS036A-EN_12042024.pdf,13,,,,,,,,,,,,,Input 33014,,,40 - 120T and No System Control or Supply Air VAV Control,,2,,Indicates Active when actively in coil frost protection for circuit 2 · 0 = Inactive 1 = Active,Indicates Active when actively in coil frost protection for circuit 2 · 0 = Inactive 1 = Active · 조건: 40 - 120T and No System Control or Supply Air VAV Control · Modbus Input 33014
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10176,Diagnostic Present,,,BAS-PTS036A-EN_12042024.pdf,13,,,,,,,,,,,,,Input 33076,,,,,2,,Diagnostic Present · 0 = Normal 1 = In Alarm,Diagnostic Present · 0 = Normal 1 = In Alarm · Modbus Input 33076
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10202,Condenser Fan Circuit 1 Relay 1 Status,,,BAS-PTS036A-EN_12042024.pdf,13,,,,,,,,,,,,,Input 33022,,,,,2,,"Indicates the status of condenser fan circuit 1, relay 1 · 0 = Off 1 = On","Indicates the status of condenser fan circuit 1, relay 1 · 0 = Off 1 = On · Modbus Input 33022"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10203,Condenser Fan Circuit 1 Relay 2 Status,,,BAS-PTS036A-EN_12042024.pdf,13,,,,,,,,,,,,,Input 33023,,,,,2,,"Indicates the status of condenser fan circuit 1, relay 2 · 0 = Off 1 = On","Indicates the status of condenser fan circuit 1, relay 2 · 0 = Off 1 = On · Modbus Input 33023"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10204,Condenser Fan Circuit 1 Relay 3 Status,,,BAS-PTS036A-EN_12042024.pdf,14,,,,,,,,,,,,,Input 33024,,,25-30T and 50- 120T,,2,,"Indicates the status of condenser fan circuit 1, relay 3 · 0 = Off 1 = On","Indicates the status of condenser fan circuit 1, relay 3 · 0 = Off 1 = On · 조건: 25-30T and 50- 120T · Modbus Input 33024"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10205,Condenser Fan Circuit 1 Relay 4 Status,,,BAS-PTS036A-EN_12042024.pdf,14,,,,,,,,,,,,,Input 33025,,,80-120T,,2,,"Indicates the status of condenser fan circuit 1, relay 4 · 0 = Off 1 = On","Indicates the status of condenser fan circuit 1, relay 4 · 0 = Off 1 = On · 조건: 80-120T · Modbus Input 33025"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10206,Condenser Fan Circuit 2 Relay 1 Status,,,BAS-PTS036A-EN_12042024.pdf,14,,,,,,,,,,,,,Input 33026,,,40-120T,,2,,"Indicates the status of condenser fan circuit 2, relay 1 · 0 = Off 1 = On","Indicates the status of condenser fan circuit 2, relay 1 · 0 = Off 1 = On · 조건: 40-120T · Modbus Input 33026"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10207,Condenser Fan Circuit 2 Relay 2 Status,,,BAS-PTS036A-EN_12042024.pdf,14,,,,,,,,,,,,,Input 33027,,,40-120T,,2,,"Indicates the status of condenser fan circuit 2, relay 2 · 0 = Off 1 = On","Indicates the status of condenser fan circuit 2, relay 2 · 0 = Off 1 = On · 조건: 40-120T · Modbus Input 33027"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10208,Condenser Fan Circuit 2 Relay 3 Status,,,BAS-PTS036A-EN_12042024.pdf,14,,,,,,,,,,,,,Input 33028,,,50-120T,,2,,"Indicates the status of condenser fan circuit 2, relay 3 · 0 = Off 1 = On","Indicates the status of condenser fan circuit 2, relay 3 · 0 = Off 1 = On · 조건: 50-120T · Modbus Input 33028"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10209,Condenser Fan Circuit 2 Relay 4 Status,,,BAS-PTS036A-EN_12042024.pdf,14,,,,,,,,,,,,,Input 33029,,,80-120T,,2,,"Indicates the status of condenser fan circuit 2, relay 4 · 0 = Off 1 = On","Indicates the status of condenser fan circuit 2, relay 4 · 0 = Off 1 = On · 조건: 80-120T · Modbus Input 33029"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10210,Emergency Stop,,,BAS-PTS036A-EN_12042024.pdf,14,,,,,,,,,,,,,Input 33047,,,,,2,,Indicates the status of the emergency stop function of the unit · 0 = Auto 1 = Emergency Stop - Manual Reset Required,Indicates the status of the emergency stop function of the unit · 0 = Auto 1 = Emergency Stop - Manual Reset Required · Modbus Input 33047
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10211,Equipment Stop Status,,,BAS-PTS036A-EN_12042024.pdf,14,,,,,,,,,,,,,Input 33049,,,,,2,,Indicates the status of the externally- wired auto/stop input · 0 = Stop 1 = Auto,Indicates the status of the externally- wired auto/stop input · 0 = Stop 1 = Auto · Modbus Input 33049
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10218,Diagnostic: Manual Reset Required,,,BAS-PTS036A-EN_12042024.pdf,14,,,,,,,,,,,,,Input 33031,,,,,2,,Indicates when a diagnostic exists that requires manual reset · 0 = Normal 1 = In Alarm,Indicates when a diagnostic exists that requires manual reset · 0 = Normal 1 = In Alarm · Modbus Input 33031
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10219,Economizer Airside Status,,,BAS-PTS036A-EN_12042024.pdf,14,,,,,,,,,,,,,Input 33046,,,Supply Air VAV Control and Economizer Present,,2,,Indicates the status of airside economizing. This value will be true when airside economizing is active / enabled. · 0 = Inactive 1 = Active,Indicates the status of airside economizing. This value will be true when airside economizing is active / enabled. · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33046
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10605,Diagnostic: Loss of Charge Lockout Ckt1,,,BAS-PTS036A-EN_12042024.pdf,14,,,,,,,,,,,,,Input 33037,,,,,2,,Indicates when a loss of charge lockout diagnostic exists for DX circuit 1 · 0 = No 1 = Yes,Indicates when a loss of charge lockout diagnostic exists for DX circuit 1 · 0 = No 1 = Yes · Modbus Input 33037
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10606,Diagnostic: Loss of Charge Lockout Ckt2,,,BAS-PTS036A-EN_12042024.pdf,15,,,,,,,,,,,,,Input 33038,,,,,2,,Indicates when a loss of charge lockout diagnostic exists for DX circuit 2 · 1 = No 1 = Yes,Indicates when a loss of charge lockout diagnostic exists for DX circuit 2 · 1 = No 1 = Yes · Modbus Input 33038
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10619,Diagnostic Shutdown Present,,,BAS-PTS036A-EN_12042024.pdf,15,,,,,,,,,,,,,Input 33082,,,,,2,,Unit is shut down due to diagnostics · 0 = Normal 1 = In Alarm,Unit is shut down due to diagnostics · 0 = Normal 1 = In Alarm · Modbus Input 33082
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,10620,Diagnostic: Local Manual Reset Required,,,BAS-PTS036A-EN_12042024.pdf,15,,,,,,,,,,,,,Input 33083,,,,,2,,Diagnostic Reset required [Local only] · 0 = Normal 1 = In Alarm,Diagnostic Reset required [Local only] · 0 = Normal 1 = In Alarm · Modbus Input 33083
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,13000,Front Panel Auto Stop Status,,,BAS-PTS036A-EN_12042024.pdf,15,,,,,,,,,,,,,Input 33084,,,,,2,,Status of the the Local Auto Stop setting · 0 = Stop 1 = Auto,Status of the the Local Auto Stop setting · 0 = Stop 1 = Auto · Modbus Input 33084
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,13002,Manual Override Exists,,,BAS-PTS036A-EN_12042024.pdf,15,,,,,,,,,,,,,Input 33086,,,,,2,,Indicator of a Manual Override being active · 0 = Off 1 = On,Indicator of a Manual Override being active · 0 = Off 1 = On · Modbus Input 33086
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,13003,Frostat Input Status Circuit 1,,,BAS-PTS036A-EN_12042024.pdf,15,,,,,,,,,,,,,Input 33087,,,ontrol or Supply Air,,2,,Status of the Frostat Input for Circuit 1C · 0 = Open 1 = Closed,Status of the Frostat Input for Circuit 1C · 0 = Open 1 = Closed · 조건: ontrol or Supply Air · Modbus Input 33087
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,13004,Frostat Input Status Circuit 2,,,BAS-PTS036A-EN_12042024.pdf,15,,,,,,,,,,,,,Input 33088,,,stem Control or Sup,,2,,Status of the Frostat Input for Circuit 2 · 0 = Open 1 = Closed,Status of the Frostat Input for Circuit 2 · 0 = Open 1 = Closed · 조건: stem Control or Sup · Modbus Input 33088
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,13005,Freezestat Input Status,,,BAS-PTS036A-EN_12042024.pdf,15,,,,,,,,,,,,,Input 33089,,,EVP System Contro,,2,,Status of the Freezestat Input · 0 = Open 1 = Closed,Status of the Freezestat Input · 0 = Open 1 = Closed · 조건: EVP System Contro · Modbus Input 33089
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BI,13006,Refrigerant Leak Detection,,,BAS-PTS036A-EN_12042024.pdf,15,,,,,,,,,,,,,Input 33091,,,,,2,,Indicates the active status of a refrigerant leak event. · 0 = Open 1 = Closed,Indicates the active status of a refrigerant leak event. · 0 = Open 1 = Closed · Modbus Input 33091
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BV,10110,Reset Diagnostic,,,BAS-PTS036A-EN_12042024.pdf,16,Y,,,,,,,,,,,,Holding 43020,,,,,2,,Normally used by the BAS to initiate a request to reset any remote controller diangostic · 0 = Normal 1 = Reset,Normally used by the BAS to initiate a request to reset any remote controller diangostic · 0 = Normal 1 = Reset · 쓰기 가능 · Modbus Holding 43020
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BV,10115,Cooling Lockout BAS,,,BAS-PTS036A-EN_12042024.pdf,16,Y,,,,,,,,,,,,Holding 43011,,,,,2,,Normally used by the BAS as a command to (temporarily) prevent all mechanical cooling · 0 = Normal 1 = Locked Out,Normally used by the BAS as a command to (temporarily) prevent all mechanical cooling · 0 = Normal 1 = Locked Out · 쓰기 가능 · Modbus Holding 43011
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BV,10116,Demand Limit Request BAS,,,BAS-PTS036A-EN_12042024.pdf,16,Y,,,,,,,,,,,,Holding,,,,,2,Y,This command is normally provided by the BAS to demand limit the unit. The command is used in conjuction with Demand Limit Setpoint to determine the percentage the unit will be limited. · 0 = Not Limited 1 = Limited,This command is normally provided by the BAS to demand limit the unit. The command is used in conjuction with Demand Limit Setpoint to determine the percentage the unit will be limited. · 0 = Not Limited 1 = Limited · 쓰기 가능 · Modbus Holding
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BV,10117,Energy Consumption Reset,,,BAS-PTS036A-EN_12042024.pdf,16,Y,,,,,,,,,,,,Holding 43015,,,Power Monitoring Present,,2,,Normally used by the BAS to reset the energy consumption accumulated total · 0 = Accumulating 1 = Reset,Normally used by the BAS to reset the energy consumption accumulated total · 0 = Accumulating 1 = Reset · 쓰기 가능 · 조건: Power Monitoring Present · Modbus Holding 43015
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BV,10120,Rapid Restart Enable,,,BAS-PTS036A-EN_12042024.pdf,16,Y,,,,,,,,,,,,Holding 43023,,,Supply Air VAV or EVP System Control and Rapid Restart Present,,2,,Enables/Disables rapid restart operation. · 0 = Disable 1 = Enable,Enables/Disables rapid restart operation. · 0 = Disable 1 = Enable · 쓰기 가능 · 조건: Supply Air VAV or EVP System Control and Rapid Restart Present · Modbus Holding 43023
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),BV,10140,Auto Stop Command BAS,,,BAS-PTS036A-EN_12042024.pdf,16,Y,,,,,,,,,,,,Holding 43084,,,,,2,,BAS Auto Stop Command · 0 = Stop 1 = Auto,BAS Auto Stop Command · 0 = Stop 1 = Auto · 쓰기 가능 · Modbus Holding 43084
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),MSI,10105,Cooling Reset Type Status,,,BAS-PTS036A-EN_12042024.pdf,17,,,,,,,,,,,,,Input 32013,,,Supply Air VAV or EVP System Control,,2,,Indicates the type of cooling reset used by the controller · 1 = None 2 = Outdor Air,Indicates the type of cooling reset used by the controller · 1 = None 2 = Outdor Air · 조건: Supply Air VAV or EVP System Control · Modbus Input 32013
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),MSI,10108,Economizer Type,,,BAS-PTS036A-EN_12042024.pdf,17,,,,,,,,,,,,,,,,,,6,Y,Indicates the general description of the type of economizer system · 1 = None 2 = 2 Position Ventilation 3 = Modulation Economizer 4 = 2 Position Ventilation/Waterside Economizer 5 = Waterside Economizer 6 = Airside/Waterside Economizer 7 =,Indicates the general description of the type of economizer system · 1 = None 2 = 2 Position Ventilation 3 = Modulation Economizer 4 = 2 Position Ventilation/Waterside Economizer 5 = Waterside Economizer 6 = Airside/Waterside Economizer 7 =
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),MSI,10109,Condenser Type,,,BAS-PTS036A-EN_12042024.pdf,17,,,,,,,,,,,,,Input 32012,,,,,4,,Indicates the general description of the equipment condenser system · 1 = None 2 = Air Cooled Condenser 3 = Water Cooled Condenser 4 = Evaporative Condenser,Indicates the general description of the equipment condenser system · 1 = None 2 = Air Cooled Condenser 3 = Water Cooled Condenser 4 = Evaporative Condenser · Modbus Input 32012
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),MSI,10117,Refrigerant Type,,,BAS-PTS036A-EN_12042024.pdf,18,,,,,,,,,,,,,,,,,,16,Y,Indicates the type of refrigerant used in the equipment · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E),Indicates the type of refrigerant used in the equipment · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) 
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),MSI,10119,Arbitration Method,,,BAS-PTS036A-EN_12042024.pdf,18,,,,,,,,,,,,,,,,,,0,Y,"The arbitration method is used to define the source of the data being provided to the controller. The source can be defined as DEFAULT (stored in the controller, such as setpoints and settings), LOCAL (for wired/wireless sensors), or FULL (","The arbitration method is used to define the source of the data being provided to the controller. The source can be defined as DEFAULT (stored in the controller, such as setpoints and settings), LOCAL (for wired/wireless sensors), or FULL ("
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),MSI,10121,Electrical Service Type,,,BAS-PTS036A-EN_12042024.pdf,18,,,,,,,,,,,,,Input 32016,,,Power Monitoring Present,,5,,Indicates the electrical service type used for the unit · 1 = A+N 2 = A+B 3 = A+B+N 4 = A+B+C 5 = A+B+C+N,Indicates the electrical service type used for the unit · 1 = A+N 2 = A+B 3 = A+B+N 4 = A+B+C 5 = A+B+C+N · 조건: Power Monitoring Present · Modbus Input 32016
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),MSI,10132,Economizer Decision Method,,,BAS-PTS036A-EN_12042024.pdf,19,,,,,,,,,,,,,,,,Supply Air VAV Control and Economizer Present,,4,Y,Normally provided by the BAS to determine the method of enabling airside economizing · 1 = Absolute Temperature 2 = Relative Temperature 3 = Absolute Enthalpy 4 = Comparative Enthalpy · Mo,Normally provided by the BAS to determine the method of enabling airside economizing · 1 = Absolute Temperature 2 = Relative Temperature 3 = Absolute Enthalpy 4 = Comparative Enthalpy · 조건: Supply Air VAV Control and Economizer Present · Mo
