modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),MSI,10140,Unit Status,,,BAS-PTS036A-EN_12042024.pdf,19,,,,,,,,,,,,,Input 32029,,,,,3,,"Indicates the unit is off, waiting for a need to cool, or cooling is running. · 1 = Off 2 = Waiting 3 = Running","Indicates the unit is off, waiting for a need to cool, or cooling is running. · 1 = Off 2 = Waiting 3 = Running · Modbus Input 32029"
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),MSI,10144,Economizer System Status,,,BAS-PTS036A-EN_12042024.pdf,19,,,,,,,,,,,,,Input 32027,,,Supply Air VAV Control and Economizer Present,,3,,Indicates the status of enabling economizing · 1 = Disabled 2 = Enabled 3 = Not Present,Indicates the status of enabling economizing · 1 = Disabled 2 = Enabled 3 = Not Present · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 32027
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),MSI,10145,Model Information [GEN2],,,BAS-PTS036A-EN_12042024.pdf,19,,,,,,,,,,,,,Input 32028,,,,,0,,Model Information · 64 = RAUK,Model Information · 64 = RAUK · Modbus Input 32028
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),MSV,10103,Economizer Airside Enable BAS,,,BAS-PTS036A-EN_12042024.pdf,20,Y,,,,,,,,,,,,Holding 42011,,,Supply Air VAV Control and Economizer Present,,3,,Normally provided by the BAS to enable airside economizing · 1 = Disabled 2 = Enabled 3 = Auto,Normally provided by the BAS to enable airside economizing · 1 = Disabled 2 = Enabled 3 = Auto · 쓰기 가능 · 조건: Supply Air VAV Control and Economizer Present · Modbus Holding 42011
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,4,nciCoolResetEn,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Cooling Reset Type Status,SNVT switch _ · Cooling Reset Type Status
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,5,nciCRC,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,UCPT crc _ · Manufacturer-defined*,UCPT crc _ · Manufacturer-defined*
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,6,nciDAClSP,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Cooling Setpoint,SNVT temp p _ _ · Discharge Air Cooling Setpoint
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,7,nciDADewpointSP,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Dewpoint Setpoint,SNVT temp p _ _ · Discharge Air Dewpoint Setpoint
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,8,nciDAHtSP,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Heating Setpoint,SNVT temp p _ _ · Discharge Air Heating Setpoint
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,9,nciDAReheatSP,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Reheat Setpoint,SNVT temp p _ _ · Discharge Air Reheat Setpoint
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,10,nciDaytime,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Daytime Warmup Initiation Setpoint,SNVT temp p _ _ · Daytime Warmup Initiation Setpoint
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,11,nciDevBuildNum,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,U16 · Device Build Number,U16 · Device Build Number
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,12,nciDeviceConfig,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,UCPTdeviceConfig · Manufacturer-defined*,UCPTdeviceConfig · Manufacturer-defined*
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,13,nciDevMajVer,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SCPTdevMajVer · Software Major Version,SCPTdevMajVer · Software Major Version
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,14,nciDevMinVer,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SCPTdevMinVer · Software Minor Version,SCPTdevMinVer · Software Minor Version
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,15,nciDuctStatSP,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Duct Static Pressure Setpoint,SNVT press p _ _ · Duct Static Pressure Setpoint
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,16,nciEconConfigTyp,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,UCPT econo config type _ _ _ · Economizer Decision Method*,UCPT econo config type _ _ _ · Economizer Decision Method*
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,17,nciEconVent,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,UCPT OA type _ _ · Economizer Type Identifier*,UCPT OA type _ _ · Economizer Type Identifier*
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,18,nciERFrostAvodSP,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint*,UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint*
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,19,nciExhRet,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,UCPT ER type _ _ · Exhaust Or Return Fan Type*,UCPT ER type _ _ · Exhaust Or Return Fan Type*
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,20,nciExhStartPos,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Exhaust Enable Position Setpoint,SNVT lev percent _ _ · Exhaust Enable Position Setpoint
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,21,nciHeatResetEn,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Heating Reset Type Status,SNVT switch _ · Heating Reset Type Status
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,22,nciHvacType,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT hvac type _ _ · HVAC Unit Type Identifier,SNVT hvac type _ _ · HVAC Unit Type Identifier
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,23,nciLocation,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Location Label,SNVT str asc _ _ · Location Label
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,24,nciMinOAFlowSP,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT flow _ · Outdoor Air Minimum Flow Setpoint,SNVT flow _ · Outdoor Air Minimum Flow Setpoint
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,25,nciMinOutTm,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT time sec _ _ · Minimum Send Time,SNVT time sec _ _ · Minimum Send Time
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,26,nciOAEnthSP,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint,SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,27,nciOAMinPos,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Damper Minimum Position,SNVT lev percent _ _ · Outdoor Air Damper Minimum Position
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,28,nciOATSP,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Economizer Enable Minimum Outdoor Air Temperature Setpoint,SNVT temp p _ _ · Economizer Enable Minimum Outdoor Air Temperature Setpoint
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,29,nciPreheat,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,UCPT heat type _ _ · Preheat Type Identifier*,UCPT heat type _ _ · Preheat Type Identifier*
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,30,nciRcvHrtBt,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,SNVT time sec _ _ · Receive Heartbeat,SNVT time sec _ _ · Receive Heartbeat
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,31,nciReheat,,,BAS-PTS004A-EN_09182024.pdf,11,,,,,,,,,,,,,,,,,,0,,UCPT heat type _ _ · Reheat Type Identifier*,UCPT heat type _ _ · Reheat Type Identifier*
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,32,nciRetFanPressSP,,,BAS-PTS004A-EN_09182024.pdf,12,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Return Fan Air Pressure Setpoint,SNVT press p _ _ · Return Fan Air Pressure Setpoint
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,33,nciRefrigType,,,BAS-PTS004A-EN_09182024.pdf,12,,,,,,,,,,,,,,,,,,0,,UCPT refrig type _ _ · Refrigeration Type Identifier*,UCPT refrig type _ _ · Refrigeration Type Identifier*
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,34,nciSetpoints,,,BAS-PTS004A-EN_09182024.pdf,12,,,,,,,,,,,,,,,,,,0,,SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccupied Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint,SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccupied Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,35,nciSndHrtBt,,,BAS-PTS004A-EN_09182024.pdf,12,,,,,,,,,,,,,,,,,,0,,SNVT time sec _ _ · Send Heartbeat Time,SNVT time sec _ _ · Send Heartbeat Time
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,36,nciSpaceCO2Lim,,,BAS-PTS004A-EN_09182024.pdf,12,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 High Limit,SNVT ppm _ · Space CO2 High Limit
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,37,nciSpaceCO2LowLm,,,BAS-PTS004A-EN_09182024.pdf,12,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 Low Limit*,SNVT ppm _ · Space CO2 Low Limit*
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,38,nciSpaceDehumSP,,,BAS-PTS004A-EN_09182024.pdf,12,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Dehumidification Setpoint,SNVT lev percent _ _ · Space Dehumidification Setpoint
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,39,nciSpaceHumSP,,,BAS-PTS004A-EN_09182024.pdf,12,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidification Setpoint,SNVT lev percent _ _ · Space Humidification Setpoint
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,40,nciSupplyFan,,,BAS-PTS004A-EN_09182024.pdf,12,,,,,,,,,,,,,,,,,,0,,UCPT fan type _ _ · Supply Fan Type Identifier*,UCPT fan type _ _ · Supply Fan Type Identifier*
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NCI,41,nciUntryType,,,BAS-PTS004A-EN_09182024.pdf,12,,,,,,,,,,,,,,,,,,0,,"UCPT large equip type _ _ _ · Unitary Type Identifier* Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2","UCPT large equip type _ _ _ · Unitary Type Identifier* Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2"
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,42,nviApplicMode,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥,SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,43,nviBldgStaticSP,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Space Static Pressure Setpoint BAS · 입력(Recv),SNVT press p _ _ · Space Static Pressure Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,44,nviBldgStatPress,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Space Static Pressure BAS · 입력(Recv) · HrtBt ♥,SNVT press p _ _ · Space Static Pressure BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,45,nviCWFlow,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥,SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,46,nviDAClSP,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv),SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,47,nviDADewPointSP,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Dewpoint Setpoint · 입력(Recv),SNVT temp p _ _ · Discharge Air Dewpoint Setpoint · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,48,nviDAHtSP,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv),SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,49,nviDAReheatSP,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv),SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,50,nviDehumEnable,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Dehumidification Enable Command · 입력(Recv) · HrtBt ♥,SNVT switch _ · Dehumidification Enable Command · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,51,nviDuctStaticSP,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Duct Static Pressure Setpoint BAS · 입력(Recv),SNVT press p _ _ · Duct Static Pressure Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,52,nviDuctStatPress,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Duct Static Pressure BAS · 입력(Recv) · HrtBt ♥,SNVT press p _ _ · Duct Static Pressure BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,53,nviEconEnable,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Economizer Airside Enable BAS · 입력(Recv) · HrtBt ♥,SNVT switch _ · Economizer Airside Enable BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,54,nviEmergOverride,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv),SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,55,nviHumEnable,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Humidification Command · 입력(Recv) · HrtBt ♥,SNVT switch _ · Humidification Command · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,56,nviMinOAFlowSP,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS · 입력(Recv),SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,57,nviOAMinPos,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Economizer Minimum Position Setpoint BAS · 입력(Recv),SNVT lev percent _ _ · Economizer Minimum Position Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,58,nviOccManCmd,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT occupancy _ · Occupancy Input · 입력(Recv),SNVT occupancy _ · Occupancy Input · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,59,nviOccSchedule,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT tod event _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥,SNVT tod event _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,60,nviOutdoorRH,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Humidity BAS · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Humidity BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,61,nviOutdoorTemp,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,62,nviPriCoolEnable,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Cooling Capacity Enable · 입력(Recv) · HrtBt ♥,SNVT switch _ · Cooling Capacity Enable · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,63,nviPriHeatEnable,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Heat Primary Enable BAS · 입력(Recv) · HrtBt ♥,SNVT switch _ · Heat Primary Enable BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,64,nviRTUConfig,,,BAS-PTS004A-EN_09182024.pdf,13,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Rooftop Configuration · 입력(Recv),SNVT state _ · Rooftop Configuration · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,65,nviRequest,,,BAS-PTS004A-EN_09182024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv),SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,66,nviSpaceCO2,,,BAS-PTS004A-EN_09182024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥,SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,67,nviSpaceDehumSP,,,BAS-PTS004A-EN_09182024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv),SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,68,nviSpaceHumSP,,,BAS-PTS004A-EN_09182024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidification Setpoint BAS · 입력(Recv),SNVT lev percent _ _ · Space Humidification Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,69,nviSpaceRH,,,BAS-PTS004A-EN_09182024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity BAS · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Space Humidity BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,70,nviSpaceTemp,,,BAS-PTS004A-EN_09182024.pdf,14,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,71,nviTraneVar2,,,BAS-PTS004A-EN_09182024.pdf,14,,,,,,,,,,,,,,,,,,0,,UNVT c5c _ · Manufacturer-defined · 입력(Recv),UNVT c5c _ · Manufacturer-defined · 입력(Recv)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,72,nvoAlarmMessage,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Diagnostic Last Message · 출력(Send),SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,73,nvoApplicMode,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT hvac mode _ _ · Application Mode Output · 출력(Send) · HrtBt ♥,SNVT hvac mode _ _ · Application Mode Output · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,74,nvoBldgStatPress,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,75,nvoCondCap,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,76,nvoCoolPrimary,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,77,nvoCprsrsRunning,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥,SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,78,nvoCWFlow,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,79,nvoCWPump,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,80,nvoCWTemp,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,81,nvoDAReheatSP,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,82,nvoDehumidifier,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,83,nvoDischAirTemp,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,84,nvoDuctStatPress,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Duct Static Pressure Active · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Duct Static Pressure Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,85,nvoEconEnabled,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Economizer Entering Water Temperature Active · 출력(Send) · HrtBt ♥,SNVT switch _ · Economizer Entering Water Temperature Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,86,nvoEffDADewPtSP,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Dewpoint Temperature Setpoint Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Dewpoint Temperature Setpoint Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,87,nvoEffDATempSP,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Temperature Setpoint Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Temperature Setpoint Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,88,nvoEffDuctStatSP,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Duct Static Pressure Setpoint Active · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Duct Static Pressure Setpoint Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,89,nvoEffectOccup,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥,SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,90,nvoEffSpaceHumSP,,,BAS-PTS004A-EN_09182024.pdf,15,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,91,nvoEREABPDamper,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,92,nvoERLvgExhTemp,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,93,nvoEROABPDamper,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,94,nvoERPreheat,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,95,nvoERStatus,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,96,nvoExhDamper,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,97,nvoExhFanOnOff,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,98,nvoExhFanStatus,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,99,nvoFDD,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Fault Detection and Diagnostics · 출력(Send) · HrtBt ♥,SNVT state _ · Fault Detection and Diagnostics · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,100,nvoHeatCool,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥,SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,101,nvoHeatPrimary,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,102,nvoHeatSecondary,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,103,nvoHumidifier,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,104,nvoLocalCWTemp,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,105,nvoLocalDSPress,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Duct Static Pressure Local · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Duct Static Pressure Local · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,106,nvoLocalOARH,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Relative Humidity Local · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Relative Humidity Local · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,107,nvoLocalOATemp,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,108,nvoMATemp,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,109,nvoOADamper,,,BAS-PTS004A-EN_09182024.pdf,16,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,110,nvoOADewpoint,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Dewpoint · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Dewpoint · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,111,nvoOAEnthalpy,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥,SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,112,nvoOAFlow,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥,SNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,113,nvoOutdoorRH,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,114,nvoOutdoorTemp,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,115,nvoRATemp,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,116,nvoRetFanOnOff,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,117,nvoRetFanPress,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,118,nvoRetFanStatus,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,119,nvoRTUStatus,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥,SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,120,nvoSpaceCO2,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥,SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,121,nvoSpaceEnthalpy,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥,SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,122,nvoSpaceRH,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,123,nvoSpaceTemp,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,124,nvoStartsRunTmA,,,BAS-PTS004A-EN_09182024.pdf,17,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,125,nvoStartsRunTmB,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,126,nvoStartsRunTmC,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,127,nvoStartsRunTmD,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,128,nvoStartsRunTmE,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,129,nvoStartsRunTmF,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,130,nvoStatus,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥,SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,131,nvoSucRfgtPrsC1,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,132,nvoSucRfgtPrsC2,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,133,nvoSucRfgtTmpC1,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,134,nvoSucRfgtTmpC2,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,135,nvoDschRfgtPrsC1,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,136,nvoDschRfgtPrsC2,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,137,nvoDisSatRfgTmp1,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,138,nvoDisSatRfgTmp2,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,139,nvoAirFlowPctC1,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,"SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,140,nvoAirFlowPctC2,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,"SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,141,nvoSupFanOnOff,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Supply Fan Output Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Supply Fan Output Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,142,nvoSupFanStatus,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Supply Fan Speed Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Supply Fan Speed Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,143,nvoTraneVar9,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,UNVT c5s _ · Manufacturer-defined · 출력(Send),UNVT c5s _ · Manufacturer-defined · 출력(Send)
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,144,nvoUnitCurrent,,,BAS-PTS004A-EN_09182024.pdf,18,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,145,nvoUnitPower,,,BAS-PTS004A-EN_09182024.pdf,19,,,,,,,,,,,,,,,,,,0,,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,146,nvoUnitStatus,,,BAS-PTS004A-EN_09182024.pdf,19,,,,,,,,,,,,,,,,,,0,,SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥,SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),NV,147,nvoUnitVoltage,,,BAS-PTS004A-EN_09182024.pdf,19,,,,,,,,,,,,,,,,,,0,,UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥,UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,0,nciBldgStaticSP,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Space Static Pressure Setpoint,SNVT press p _ _ · Space Static Pressure Setpoint
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,1,nciBypassTime,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT time min _ _ · Occupied Bypass Time,SNVT time min _ _ · Occupied Bypass Time
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,2,nciCabinetStyle,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT cabinet style _ _ · Cabinet Style*,UCPT cabinet style _ _ · Cabinet Style*
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,3,nciCool,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT cool type _ _ · Cool Type*,UCPT cool type _ _ · Cool Type*
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,4,nciCRC,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT crc _ · Manufacturer-defined*,UCPT crc _ · Manufacturer-defined*
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,5,nciDAClSP,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Cooling Setpoint,SNVT temp p _ _ · Discharge Air Cooling Setpoint
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,6,nciDAHtSP,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Heating Setpoint,SNVT temp p _ _ · Discharge Air Heating Setpoint
