modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,7,nciDAReheatSP,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Reheat Setpoint,SNVT temp p _ _ · Discharge Air Reheat Setpoint
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,8,nciDevBuildNum,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,U16 · Device Build Number,U16 · Device Build Number
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,9,nciDeviceConfig,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPTdeviceConfig · Manufacturer-defined*,UCPTdeviceConfig · Manufacturer-defined*
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,10,nciDevMajVer,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMajVer · Software Major Version,SCPTdevMajVer · Software Major Version
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,11,nciDevMinVer,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMinVer · Software Minor Version,SCPTdevMinVer · Software Minor Version
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,12,nciEconConfigTyp,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT econo config type _ _ _ · Economizer Decision Method*,UCPT econo config type _ _ _ · Economizer Decision Method*
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,13,nciEconVent,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT OA type _ _ · Economizer Type Identifier*,UCPT OA type _ _ · Economizer Type Identifier*
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,14,nciERFrostAvodSP,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint*,UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint*
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,15,nciExhaustConfig,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT exhaust cfg _ _ · Exhaust Enable Position Setpoint*,UCPT exhaust cfg _ _ · Exhaust Enable Position Setpoint*
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,16,nciExhRet,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT ER type _ _ · Exhaust Or Return Fan Type*,UCPT ER type _ _ · Exhaust Or Return Fan Type*
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,17,nciFanOperation,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTfanOperation · Supply Fan Configuration Command,SCPTfanOperation · Supply Fan Configuration Command
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,18,nciHvacType,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT hvac type _ _ · HVAC Unit Type Identifier,SNVT hvac type _ _ · HVAC Unit Type Identifier
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,19,nciLocation,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Location Label,SNVT str asc _ _ · Location Label
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,20,nciMinOAFlowSP,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS,SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,21,nciMinOutTm,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT time sec _ _ · Minimum Send Time,SNVT time sec _ _ · Minimum Send Time
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,22,nciOAEnthSP,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint BAS,SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint BAS
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,23,nciOAMinPos,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Damper Minimum Position,SNVT lev percent _ _ · Outdoor Air Damper Minimum Position
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,24,nciPreheat,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT heat type _ _ · Preheat Type Identifier*,UCPT heat type _ _ · Preheat Type Identifier*
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,25,nciRcvHrtBt,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT time sec _ _ · Receive Heartbeat,SNVT time sec _ _ · Receive Heartbeat
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,26,nciRefrigType,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT refrig type _ _ · Refrigeration Type Identifier*,UCPT refrig type _ _ · Refrigeration Type Identifier*
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,27,nciReheat,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT heat type _ _ · Reheat Type Identifier*,UCPT heat type _ _ · Reheat Type Identifier*
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,28,nciRetFanPressSP,,,BAS-PTS004A-EN_09182024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Return Fan Air Pressure Setpoint,SNVT press p _ _ · Return Fan Air Pressure Setpoint
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,29,nciSetpoints,,,BAS-PTS004A-EN_09182024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccupied Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint,SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccupied Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,30,nciSndHrtBt,,,BAS-PTS004A-EN_09182024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT time sec _ _ · Send Heartbeat Time,SNVT time sec _ _ · Send Heartbeat Time
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,31,nciSpaceCO2Lim,,,BAS-PTS004A-EN_09182024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 High Limit,SNVT ppm _ · Space CO2 High Limit
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,32,nciSpaceCO2LowLm,,,BAS-PTS004A-EN_09182024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 Low Limit*,SNVT ppm _ · Space CO2 Low Limit*
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,33,nciSpaceHumSP,,,BAS-PTS004A-EN_09182024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidification Setpoint,SNVT lev percent _ _ · Space Humidification Setpoint
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,34,nciSupplyFan,,,BAS-PTS004A-EN_09182024.pdf,3,,,,,,,,,,,,,,,,,,0,,UCPT fan type _ _ · Supply Fan Type Identifier*,UCPT fan type _ _ · Supply Fan Type Identifier*
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,35,nciUntryType,,,BAS-PTS004A-EN_09182024.pdf,3,,,,,,,,,,,,,,,,,,0,,"UCPT large equip type _ _ _ · Unitary Type Identifier* Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2","UCPT large equip type _ _ _ · Unitary Type Identifier* Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2"
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NCI,36,nciOATSP,,,BAS-PTS004A-EN_09182024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Economizer Outdoor Air Enable Setpoint BAS,SNVT temp p _ _ · Economizer Outdoor Air Enable Setpoint BAS
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,37,nviApplicMode,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥,SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,38,nviAuxHeatEnable,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Heat Auxiliary Enable · 입력(Recv) · HrtBt ♥,SNVT switch _ · Heat Auxiliary Enable · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,39,nviBldgStaticSP,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Building Static Pressure Setpoint · 입력(Recv),SNVT press p _ _ · Building Static Pressure Setpoint · 입력(Recv)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,40,nviBldgStatPress,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Building Static Pressure · 입력(Recv) · HrtBt ♥,SNVT press p _ _ · Building Static Pressure · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,41,nviComprEnable,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Compressor Cooling Enable BAS · 입력(Recv) · HrtBt ♥,SNVT switch _ · Compressor Cooling Enable BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,42,nviCWFlow,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥,SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,43,nviDAClSP,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv),SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,44,nviDAHtSP,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv),SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,45,nviDAReheatSP,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv),SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,46,nviDehumEnable,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,UNVT switch binary _ _ · Dehumidification System Enable BAS · 입력(Recv) · HrtBt ♥,UNVT switch binary _ _ · Dehumidification System Enable BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,47,nviEconEnable,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥,UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,48,nviEmergOverride,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv),SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,49,nviHumEnable,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,UNVT switch binary _ _ · Humidification Enable BAS · 입력(Recv) · HrtBt ♥,UNVT switch binary _ _ · Humidification Enable BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,50,nviOAMinPos,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Economizer Minimum Position Setpoint · 입력(Recv),SNVT lev percent _ _ · Economizer Minimum Position Setpoint · 입력(Recv)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,51,nviOccManCmd,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Occupancy Request · 입력(Recv),SNVT lev percent _ _ · Occupancy Request · 입력(Recv)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,52,nviOccSchedule,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,53,nviOccSensor,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT occupancy _ · Occupancy Input BAS · 입력(Recv) · HrtBt ♥,SNVT occupancy _ · Occupancy Input BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,54,nviOutdoorRH,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Relative Humidity BAS · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Relative Humidity BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,55,nviOutdoorTemp,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,56,nviRTUConfig,,,BAS-PTS004A-EN_09182024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Rooftop Configuration · 입력(Recv),SNVT state _ · Rooftop Configuration · 입력(Recv)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,57,nviRequest,,,BAS-PTS004A-EN_09182024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv),SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,58,nviSetpoint,,,BAS-PTS004A-EN_09182024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Setpoint BAS · 입력(Recv),SNVT temp p _ _ · Space Temperature Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,59,nviSetptOffset,,,BAS-PTS004A-EN_09182024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Setpoint Offset BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Space Setpoint Offset BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,60,nviSetptShift,,,BAS-PTS004A-EN_09182024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp setpt _ _ · Space Setpoint Shift BAS · 입력(Recv) · HrtBt ♥,SNVT temp setpt _ _ · Space Setpoint Shift BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,61,nviSpaceCO2,,,BAS-PTS004A-EN_09182024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥,SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,62,nviSpaceDehumSP,,,BAS-PTS004A-EN_09182024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv),SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,63,nviSpaceHumSP,,,BAS-PTS004A-EN_09182024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity Setpoint BAS · 입력(Recv),SNVT lev percent _ _ · Space Humidity Setpoint BAS · 입력(Recv)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,64,nviSpaceRH,,,BAS-PTS004A-EN_09182024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Relative Humidity BAS · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Space Relative Humidity BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,65,nviSpaceTemp,,,BAS-PTS004A-EN_09182024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,66,nviTraneVar2,,,BAS-PTS004A-EN_09182024.pdf,5,,,,,,,,,,,,,,,,,,0,,UNVT c5c _ · Manufacturer-defined · 입력(Recv),UNVT c5c _ · Manufacturer-defined · 입력(Recv)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,67,nvoAlarmMessage,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Diagnostic Last Message · 출력(Send),SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,68,nvoBldgStatPress,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,69,nvoCondCap,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,70,nvoCoolPrimary,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥,UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,71,nvoCprsrsRunning,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥,SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,72,nvoCWFlow,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,73,nvoCWPump,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,74,nvoCWTemp,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,75,nvoDAReheatSP,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,76,nvoDehumidifier,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,77,nvoDischAirTemp,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,78,nvoEffectOccup,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥,SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,79,nvoEffectSetpt,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Setpoint Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Setpoint Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,80,nvoEffSpaceHumSP,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,81,nvoEREABPDamper,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,82,nvoERFrostAvoid,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Energy Recovery Frost Avoidance Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Energy Recovery Frost Avoidance Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,83,nvoERLvgExhTemp,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,84,nvoEROABPDamper,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,85,nvoERPreheat,,,BAS-PTS004A-EN_09182024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,86,nvoERStatus,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,87,nvoExhDamper,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,88,nvoExhFanOnOff,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,89,nvoExhFanStatus,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,90,nvoFanSpeed,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Fan Speed Status · 출력(Send),SNVT switch _ · Fan Speed Status · 출력(Send)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,91,nvoFDD,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Fault Detection and Diagnostics · 출력(Send),SNVT state _ · Fault Detection and Diagnostics · 출력(Send)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,92,nvoHeatCool,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥,SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,93,nvoHeatPrimary,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,94,nvoHeatSecondary,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,95,nvoHumidifier,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,96,nvoLocalCWTemp,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,97,nvoLocalSpaceTmp,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,98,nvoMixedAirTemp,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,99,nvoOADamper,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,100,nvoOAEnthalpy,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥,SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,101,nvoOAFlow,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥,FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,102,nvoOutdoorRH,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,103,nvoOutdoorTemp,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,104,nvoRATemp,,,BAS-PTS004A-EN_09182024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,105,nvoRetFanOnOff,,,BAS-PTS004A-EN_09182024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,106,nvoRetFanPress,,,BAS-PTS004A-EN_09182024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥,SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,107,nvoRetFanStatus,,,BAS-PTS004A-EN_09182024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥,SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,108,nvoRTUStatus,,,BAS-PTS004A-EN_09182024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥,SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,109,nvoSetpoint,,,BAS-PTS004A-EN_09182024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Setpoint Local · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Setpoint Local · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,110,nvoSpaceCO2,,,BAS-PTS004A-EN_09182024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥,SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,111,nvoSpaceEnthalpy,,,BAS-PTS004A-EN_09182024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥,SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,112,nvoSpaceRH,,,BAS-PTS004A-EN_09182024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,113,nvoSpaceTemp,,,BAS-PTS004A-EN_09182024.pdf,8,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,114,nvoStartsRunTmA,,,BAS-PTS004A-EN_09182024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,115,nvoStartsRunTmB,,,BAS-PTS004A-EN_09182024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,116,nvoStartsRunTmC,,,BAS-PTS004A-EN_09182024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,117,nvoStartsRunTmD,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,118,nvoStartsRunTmE,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,119,nvoStartsRunTmF,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,120,nvoStatus,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥,SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,121,nvoSucRfgtPrsC1,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,122,nvoSucRfgtPrsC2,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,123,nvoSucRfgtTmpC1,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,124,nvoSucRfgtTmpC2,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,125,nvoDschRfgtPrsC1,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,126,nvoDschRfgtPrsC2,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,"SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥","SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,127,nvoDisSatRfgTmp1,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,128,nvoDisSatRfgTmp2,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,"SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,129,nvoAirFlowPctC1,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,"SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥","SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,130,nvoAirFlowPctC2,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,"SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥","SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥"
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,131,nvoTerminalLoad,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Unit Energy Demand · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Unit Energy Demand · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,132,nvoTraneVar9,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,UNVT c5s _ · Manufacturer-defined · 출력(Send),UNVT c5s _ · Manufacturer-defined · 출력(Send)
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,133,nvoUnitCurrent,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥,UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,134,nvoUnitPower,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,135,nvoUnitStatus,,,BAS-PTS004A-EN_09182024.pdf,9,,,,,,,,,,,,,,,,,,0,,SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥,SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),NV,136,nvoUnitVoltage,,,BAS-PTS004A-EN_09182024.pdf,10,,,,,,,,,,,,,,,,,,0,,UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥,UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10100,Active Chilled Water Setpoint,degC,℃,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30011,,,Standard,,0,,,조건: Standard · Modbus reg 30011
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10101,Active Demand Limit Setpoint,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30013,,,Standard,,0,,,조건: Standard · Modbus reg 30013
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10102,Actual Running Capacity,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30015,,,Standard,,0,,,조건: Standard · Modbus reg 30015
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10103,Evaporator Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30017,,,Standard,,0,,,조건: Standard · Modbus reg 30017
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10104,Evaporator Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30019,,,Standard,,0,,,조건: Standard · Modbus reg 30019
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10105,Evaporator Saturated Refrigerant Temperature Circuit 1,degC,℃,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30021,,,Standard,,0,,,조건: Standard · Modbus reg 30021
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10106,Evaporator Saturated Refrigerant Temperature Circuit 2,degC,℃,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30023,,,Standard,,0,,,조건: Standard · Modbus reg 30023
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10107,Condenser Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30025,,,Standard,,0,,,조건: Standard · Modbus reg 30025
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10108,Condenser Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30027,,,Standard,,0,,,조건: Standard · Modbus reg 30027
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10109,Condenser Saturated Refrigerant Temperature Circuit 1,degC,℃,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30029,,,Standard,,0,,,조건: Standard · Modbus reg 30029
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10110,Condenser Saturated Refrigerant Temperature Circuit 2,degC,℃,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30031,,,Standard,,0,,,조건: Standard · Modbus reg 30031
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10111,Local Atmospheric Pressure,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30033,,,Standard,,0,,,조건: Standard · Modbus reg 30033
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10112,Starts - Compressor 1A,,,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30035,,,Standard,,0,,,조건: Standard · Modbus reg 30035
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10113,Run Time- Compressor 1A (in seconds),,,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30037,,,Standard,,0,,,조건: Standard · Modbus reg 30037
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10114,Starts- Compressor 1B,,,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30039,,,Compressor 1B,,0,,,조건: Compressor 1B · Modbus reg 30039
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10115,Run Time- Compressor 1B (in seconds),,,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30041,,,Compressor 1B,,0,,,조건: Compressor 1B · Modbus reg 30041
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10116,Starts- Compressor 2A,,,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30043,,,Standard,,0,,,조건: Standard · Modbus reg 30043
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10117,Run Time- Compressor 2A (in seconds),,,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30045,,,Standard,,0,,,조건: Standard · Modbus reg 30045
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10118,Starts - Compressor 2B,,,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30047,,,Compressor 2B,,0,,,조건: Compressor 2B · Modbus reg 30047
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10119,Run Time- Compressor 2B (in seconds),,,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30049,,,Compressor 2B,,0,,,조건: Compressor 2B · Modbus reg 30049
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10120,Air Flow Percentage Circuit 1,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30051,,,Standard,,0,,,조건: Standard · Modbus reg 30051
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10121,Air Flow Percentage Circuit 2,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30053,,,Standard,,0,,,조건: Standard · Modbus reg 30053
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10122,Evaporator Entering Water Temperature,degC,℃,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30055,,,Standard,,0,,,조건: Standard · Modbus reg 30055
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10123,Evaporator Leaving Water Temperature,degC,℃,BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30057,,,Standard,,0,,,조건: Standard · Modbus reg 30057
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10124,Oil Pressure - Compressor 1A,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30059,,,Standard,,0,,,조건: Standard · Modbus reg 30059
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10125,Oil Pressure - Compressor 1B,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30061,,,Compressor 1B,,0,,,조건: Compressor 1B · Modbus reg 30061
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10126,Oil Pressure - Compressor 2A,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30063,,,Standard,,0,,,조건: Standard · Modbus reg 30063
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10127,Oil Pressure - Compressor 2B,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,2,,,,,,,,,,,,,reg 30065,,,Compressor 2B,,0,,,조건: Compressor 2B · Modbus reg 30065
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10128,Oil Temperature - Compressor 1A,degC,℃,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30067,,,Common,,0,,,조건: Common · Modbus reg 30067
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10129,Oil Temperature - Compressor 1B,degC,℃,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30069,,,Compressor 1B,,0,,,조건: Compressor 1B · Modbus reg 30069
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10130,Oil Temperature - Compressor 2A,degC,℃,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30071,,,Standard,,0,,,조건: Standard · Modbus reg 30071
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10131,Oil Temperature - Compressor 2B,degC,℃,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30073,,,Compressor 2B,,0,,,조건: Compressor 2B · Modbus reg 30073
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10132,Outdoor Air Temperature,degC,℃,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30075,,,Standard,,0,,,조건: Standard · Modbus reg 30075
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10133,Phase AB Voltage - Compressor 1A,,Voltage,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30077,,,EM Starter 1A,,0,,,조건: EM Starter 1A · Modbus reg 30077
