modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10134,Phase AB Voltage - Compressor 1B,,Voltage,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30079,,,TR200 Modbus AFD 1A and Number of Compressors = 3 or 4,,0,,,조건: TR200 Modbus AFD 1A and Number of Compressors = 3 or 4 · Modbus reg 30079
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10135,Phase AB Voltage - Compressor 2A,,Voltage,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30081,,,"TR200 Modbus AFD 1A, EM Starter 2A and Number of Compressors = 2",,0,,,"조건: TR200 Modbus AFD 1A, EM Starter 2A and Number of Compressors = 2 · Modbus reg 30081"
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10136,Line 1 Current - Compressor 1A,,Current,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30083,,,EM Starter 1A,,0,,,조건: EM Starter 1A · Modbus reg 30083
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10137,Line 2 Current - Compressor 1A,,Current,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30085,,,EM Starter 1A,,0,,,조건: EM Starter 1A · Modbus reg 30085
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10138,Line 3 Current - Compressor 1A,,Current,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30087,,,EM Starter 1A,,0,,,조건: EM Starter 1A · Modbus reg 30087
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10139,Line 1 Current - Compressor 1B,,Current,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30089,,,EM Starter 1B,,0,,,조건: EM Starter 1B · Modbus reg 30089
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10140,Line 2 Current - Compressor 1B,,Current,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30091,,,EM Starter 1B,,0,,,조건: EM Starter 1B · Modbus reg 30091
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10141,Line 3 Current - Compressor 1B,,Current,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30093,,,EM Starter 1B,,0,,,조건: EM Starter 1B · Modbus reg 30093
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10142,Line 1 Current - Compressor 2A,,Current,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30095,,,EM Starter 2A,,0,,,조건: EM Starter 2A · Modbus reg 30095
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10143,Line 2 Current - Compressor 2A,,Current,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30097,,,EM Starter 2A,,0,,,조건: EM Starter 2A · Modbus reg 30097
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10144,Line 3 Current - Compressor 2A,,Current,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30099,,,EM Starter 2A,,0,,,조건: EM Starter 2A · Modbus reg 30099
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10145,Line 1 Current - Compressor 2B,,Current,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30101,,,EM Starter 2B,,0,,,조건: EM Starter 2B · Modbus reg 30101
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10146,Line 2 Current - Compressor 2B,,Current,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30103,,,EM Starter 2B,,0,,,조건: EM Starter 2B · Modbus reg 30103
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10147,Line 3 Current - Compressor 2B,,Current,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30105,,,EM Starter 2B,,0,,,조건: EM Starter 2B · Modbus reg 30105
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10148,Line 1 Current RLA - Compressor 1A,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30107,,,EM Starter 1A,,0,,,조건: EM Starter 1A · Modbus reg 30107
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10149,Line 2 Current RLA - Compressor 1A,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30109,,,EM Starter 1A,,0,,,조건: EM Starter 1A · Modbus reg 30109
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10150,Line 3 Current RLA - Compressor 1A,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30111,,,EM Starter 1A,,0,,,조건: EM Starter 1A · Modbus reg 30111
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10151,Line 1 Current RLA - Compressor 1B,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30113,,,EM Starter 1B,,0,,,조건: EM Starter 1B · Modbus reg 30113
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10152,Line 2 Current RLA - Compressor 1B,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30115,,,EM Starter 1B,,0,,,조건: EM Starter 1B · Modbus reg 30115
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10153,Line 3 Current RLA - Compressor 1B,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,3,,,,,,,,,,,,,reg 30117,,,EM Starter 1B,,0,,,조건: EM Starter 1B · Modbus reg 30117
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10154,Line 1 Current RLA - Compressor 2A,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30119,,,EM Starter 2A,,0,,,조건: EM Starter 2A · Modbus reg 30119
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10155,Line 2 Current RLA - Compressor 2A,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30121,,,EM Starter 2A,,0,,,조건: EM Starter 2A · Modbus reg 30121
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10156,Line 3 Current RLA - Compressor 2A,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30123,,,EM Starter 2A,,0,,,조건: EM Starter 2A · Modbus reg 30123
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10157,Line 1 Current RLA - Compressor 2B,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30125,,,EM Starter 2B,,0,,,조건: EM Starter 2B · Modbus reg 30125
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10158,Line 2 Current RLA - Compressor 2B,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30127,,,EM Starter 2B,,0,,,조건: EM Starter 2B · Modbus reg 30127
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10159,Line 3 Current RLA - Compressor 2B,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30129,,,EM Starter 2B,,0,,,조건: EM Starter 2B · Modbus reg 30129
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10160,Number of Circuits,,,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30131,,,Common,,0,,,조건: Common · Modbus reg 30131
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10161,Number of Compressors Circuit 1,,,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30133,,,Common,,0,,,조건: Common · Modbus reg 30133
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10162,Number of Compressors Circuit 2,,,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30135,,,Common,,0,,,조건: Common · Modbus reg 30135
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10163,Chiller Design Capacity,,"Power, Cooling",BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30137,,,Common,,0,,,조건: Common · Modbus reg 30137
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10164,Drive Output Power Circuit 1,,"Power, Electrical",BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30139,,,TR200 Modbus AFD 1A,,0,,,조건: TR200 Modbus AFD 1A · Modbus reg 30139
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10165,Drive Output Power Circuit 2,,"Power, Electrical",BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30141,,,TR200 Modbus AFD 2A,,0,,,조건: TR200 Modbus AFD 2A · Modbus reg 30141
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10166,Refrigerant Discharge Temperature - Compressor 1A,degC,℃,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30143,,,TR200 Modbus AFD 1A,,0,,,조건: TR200 Modbus AFD 1A · Modbus reg 30143
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10167,Refrigerant Discharge Temperature - Compressor 2A,degC,℃,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30145,,,TR200 Modbus AFD 1A,,0,,,조건: TR200 Modbus AFD 1A · Modbus reg 30145
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10168,AFD Frequency Circuit 1,,,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30147,,,TR200 Modbus AFD 1A,,0,,,조건: TR200 Modbus AFD 1A · Modbus reg 30147
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10169,AFD Frequency Circuit 2,,,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30149,,,TR200 Modbus AFD 2A,,0,,,조건: TR200 Modbus AFD 2A · Modbus reg 30149
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10170,Drive Motor Average Current RLA Circuit 1,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30151,,,TR200 Modbus AFD 1A,,0,,,조건: TR200 Modbus AFD 1A · Modbus reg 30151
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10171,Drive Motor Average Current RLA Circuit 2,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30153,,,TR200 Modbus AFD 2A,,0,,,조건: TR200 Modbus AFD 2A · Modbus reg 30153
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10172,Evaporator Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30155,,,Standard,,0,,,조건: Standard · Modbus reg 30155
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10173,Evaporator Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30157,,,Standard,,0,,,조건: Standard · Modbus reg 30157
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10174,Condenser Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30159,,,Standard,,0,,,조건: Standard · Modbus reg 30159
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10175,Condenser Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30161,,,Standard,,0,,,조건: Standard · Modbus reg 30161
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10176,Oil Absolute Pressure - Compressor 1A,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30163,,,Standard,,0,,,조건: Standard · Modbus reg 30163
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10177,Oil Absolute Pressure - Compressor 1B,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30165,,,Compressor 1B,,0,,,조건: Compressor 1B · Modbus reg 30165
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10178,Oil Absolute Pressure - Compressor 2A,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30167,,,Standard,,0,,,조건: Standard · Modbus reg 30167
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10179,Oil Absolute Pressure - Compressor 2B,,"Pressure, Fluidic",BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30169,,,Compressor 2B,,0,,,조건: Compressor 2B · Modbus reg 30169
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10180,Average Line Current Circuit 1,,Current,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30171,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30171
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10181,Average Line Current Circuit 2,,Current,BAS-PTS023A-EN_11082024.pdf,4,,,,,,,,,,,,,reg 30173,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30173
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10182,Average Line Voltage Circuit 1,,Voltage,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30175,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30175
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10183,Average Line Voltage Circuit 2,,Voltage,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30177,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30177
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10184,Line Current L1 Circuit 1,,Current,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30179,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30179
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10185,Line Current L2 Circuit 1,,Current,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30181,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30181
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10186,Line Current L3 Circuit 1,,Current,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30183,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30183
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10187,Line Current L1 Circuit 2,,Current,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30185,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30185
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10188,Line Current L2 Circuit 2,,Current,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30187,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30187
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10189,Line Current L3 Circuit 2,,Current,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30189,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30189
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10190,Voltage L1-L2 Circuit 1,,Voltage,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30191,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30191
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10191,Voltage L2-L3 Circuit 1,,Voltage,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30193,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30193
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10192,Voltage L1-L3 Circuit 1,,Voltage,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30195,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30195
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10193,Voltage L1-L2 Circuit 2,,Voltage,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30197,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30197
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10194,Voltage L2-L1 Circuit 2,,Voltage,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30199,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30199
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10195,Voltage L1-L3 Circuit 2,,Voltage,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30201,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30201
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10196,Line Frequency Circuit 1,,,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30203,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30203
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10197,Line Frequency Circuit 2,,,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30205,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30205
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10198,Power Factor Circuit 1,,,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30207,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30207
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10199,Power Factor Circuit 2,,,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30209,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30209
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10200,Power Demand Circuit 1,,"Power, Electrical",BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30211,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30211
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10201,Power Demand Circuit 2,,"Power, Electrical",BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30213,,,Two Energy Meters,,0,,,조건: Two Energy Meters · Modbus reg 30213
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10202,Power Factor,,,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30215,,,One Energy Meter,,0,,,조건: One Energy Meter · Modbus reg 30215
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10203,Current L1,,Current,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30217,,,One Energy Meter,,0,,,조건: One Energy Meter · Modbus reg 30217
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10204,Current L2,,Current,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30219,,,One Energy Meter,,0,,,조건: One Energy Meter · Modbus reg 30219
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10205,Current L3,,Current,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30221,,,One Energy Meter,,0,,,조건: One Energy Meter · Modbus reg 30221
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10206,Average Current,,Current,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30223,,,One Energy Meter,,0,,,조건: One Energy Meter · Modbus reg 30223
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10207,Voltage L1-L2,,Voltage,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30225,,,One Energy Meter,,0,,,조건: One Energy Meter · Modbus reg 30225
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10208,Voltage L2-L3,,Voltage,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30227,,,One Energy Meter,,0,,,조건: One Energy Meter · Modbus reg 30227
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10209,Voltage L1-L3,,Voltage,BAS-PTS023A-EN_11082024.pdf,5,,,,,,,,,,,,,reg 30229,,,One Energy Meter,,0,,,조건: One Energy Meter · Modbus reg 30229
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10210,Average Voltage L-L,,Voltage,BAS-PTS023A-EN_11082024.pdf,6,,,,,,,,,,,,,reg 30231,,,One Energy Meter,,0,,,조건: One Energy Meter · Modbus reg 30231
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10211,Line Frequency,,,BAS-PTS023A-EN_11082024.pdf,6,,,,,,,,,,,,,reg 30233,,,One Energy Meter,,0,,,조건: One Energy Meter · Modbus reg 30233
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10212,Unit Power Demand,,"Power, Electrical",BAS-PTS023A-EN_11082024.pdf,6,,,,,,,,,,,,,reg 30235,,,Energy Meter,,0,,,조건: Energy Meter · Modbus reg 30235
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10213,Unit Source ID,,,BAS-PTS023A-EN_11082024.pdf,6,,,,,,,,,,,,,reg 30237,,,Standard,,0,,,조건: Standard · Modbus reg 30237
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10214,Unit Power Consumption,,"Power, Electrical",BAS-PTS023A-EN_11082024.pdf,6,,,,,,,,,,,,,reg 30239,,,Energy Meter,,0,,,조건: Energy Meter · Modbus reg 30239
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10215,Evaporator Approach Temperature Circuit 1,,"Temperature, Delta",BAS-PTS023A-EN_11082024.pdf,6,,,,,,,,,,,,,reg 30241,,,Standard,,0,,,조건: Standard · Modbus reg 30241
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10216,Evaporator Approach Temperature Circuit 2,,"Temperature, Delta",BAS-PTS023A-EN_11082024.pdf,6,,,,,,,,,,,,,reg 30243,,,Standard,,0,,,조건: Standard · Modbus reg 30243
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AI,10217,Active Cool/Heat Setpoint Temperature,degC,℃,BAS-PTS023A-EN_11082024.pdf,6,,,,,,,,,,,,,reg 30245,,,Standard,,0,,,조건: Standard · Modbus reg 30245
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AV,10100,Chilled Water Setpoint,degC,℃,BAS-PTS023A-EN_11082024.pdf,7,,,,,,,,,,,,,reg 40011,,,Standard,,0,,,조건: Standard · Modbus reg 40011
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),AV,10101,Demand Limit Setpoint,percent,Percentage,BAS-PTS023A-EN_11082024.pdf,7,,,,,,,,,,,,,reg 40013,,,Standard,,0,,,조건: Standard · Modbus reg 40013
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10100,Run Enabled,,,BAS-PTS023A-EN_11082024.pdf,8,,,,,,,,,,,,,reg 33011,,,Standard,,2,,0 = Run Not Enabled 1 = Run Enabled,0 = Run Not Enabled 1 = Run Enabled · 조건: Standard · Modbus reg 33011
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10101,Local Setpoint Control,,,BAS-PTS023A-EN_11082024.pdf,8,,,,,,,,,,,,,reg 33012,,,Standard,,2,,0 = Remote Control 1 = Local Control,0 = Remote Control 1 = Local Control · 조건: Standard · Modbus reg 33012
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10102,Capacity Limited,,,BAS-PTS023A-EN_11082024.pdf,8,,,,,,,,,,,,,reg 33013,,,Standard,,2,,0 = Not Limited 1 = Limited,0 = Not Limited 1 = Limited · 조건: Standard · Modbus reg 33013
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10103,Chiller Running State,,,BAS-PTS023A-EN_11082024.pdf,8,,,,,,,,,,,,,reg 33014,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard · Modbus reg 33014
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10104,Maximum Capacity,,,BAS-PTS023A-EN_11082024.pdf,8,,,,,,,,,,,,,reg 33015,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard · Modbus reg 33015
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10105,Manual Override Exists,,,BAS-PTS023A-EN_11082024.pdf,8,,,,,,,,,,,,,reg 33016,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard · Modbus reg 33016
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10106,Emergency Stop,,,BAS-PTS023A-EN_11082024.pdf,8,,,,,,,,,,,,,reg 33017,,,Standard,,2,,0 = Auto 1 = Emergency Stop - Manual Reset Required,0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard · Modbus reg 33017
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10107,Compressor 1A Status,,,BAS-PTS023A-EN_11082024.pdf,8,,,,,,,,,,,,,reg 33018,,,Standard,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Standard · Modbus reg 33018
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10108,Compressor 1B Status,,,BAS-PTS023A-EN_11082024.pdf,8,,,,,,,,,,,,,reg 33019,,,Standard,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Standard · Modbus reg 33019
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10109,Compressor 2A Status,,,BAS-PTS023A-EN_11082024.pdf,8,,,,,,,,,,,,,reg 33020,,,Standard,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Standard · Modbus reg 33020
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10110,Compressor 2B Status,,,BAS-PTS023A-EN_11082024.pdf,8,,,,,,,,,,,,,reg 33021,,,Standard,,2,,0 = Off 1 = Running,0 = Off 1 = Running · 조건: Standard · Modbus reg 33021
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10111,Evaporator Water Pump Request,,,BAS-PTS023A-EN_11082024.pdf,8,,,,,,,,,,,,,reg 33022,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard · Modbus reg 33022
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10112,Evaporator Water Flow Status,,,BAS-PTS023A-EN_11082024.pdf,8,,,,,,,,,,,,,reg 33023,,,Standard,,2,,0 = No Flow 1 = Flow,0 = No Flow 1 = Flow · 조건: Standard · Modbus reg 33023
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10113,Diagnostic Present,,,BAS-PTS023A-EN_11082024.pdf,9,,,,,,,,,,,,,reg 33024,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33024
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10114,Diagnostic Shutdown Present,,,BAS-PTS023A-EN_11082024.pdf,9,,,,,,,,,,,,,reg 33025,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33025
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10115,Diagnostic: Manual Reset Required,,,BAS-PTS023A-EN_11082024.pdf,9,,,,,,,,,,,,,reg 33026,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33026
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10116,Diagnostic: Local Manual Reset Required,,,BAS-PTS023A-EN_11082024.pdf,9,,,,,,,,,,,,,reg 33027,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33027
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10117,Diagnostic Present: Information,,,BAS-PTS023A-EN_11082024.pdf,9,,,,,,,,,,,,,reg 33028,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33028
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10118,Diagnostic Present: Advisory,,,BAS-PTS023A-EN_11082024.pdf,9,,,,,,,,,,,,,reg 33029,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33029
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10119,Diagnostic Present: Critical,,,BAS-PTS023A-EN_11082024.pdf,9,,,,,,,,,,,,,reg 33030,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33030
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10120,Diagnostic Present: Service Required,,,BAS-PTS023A-EN_11082024.pdf,9,,,,,,,,,,,,,reg 33031,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33031
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10121,External Auto Stop Input Status,,,BAS-PTS023A-EN_11082024.pdf,9,,,,,,,,,,,,,reg 33032,,,Standard,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto · 조건: Standard · Modbus reg 33032
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10122,Front Panel Auto Stop Status,,,BAS-PTS023A-EN_11082024.pdf,9,,,,,,,,,,,,,reg 33033,,,Standard,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto · 조건: Standard · Modbus reg 33033
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,10123,Limit Mode Relay Status,,,BAS-PTS023A-EN_11082024.pdf,9,,,,,,,,,,,,,reg 33034,,,Standard,,2,,0 = Off 1 = On,0 = Off 1 = On · 조건: Standard · Modbus reg 33034
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11000,Diagnostic:MP: Invalid Configuration,,,BAS-PTS023A-EN_11082024.pdf,9,,,,,,,,,,,,,reg 34001,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34001
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11001,Diagnostic:MP: Non-Volatile Memory Reformatted,,,BAS-PTS023A-EN_11082024.pdf,9,,,,,,,,,,,,,reg 34002,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34002
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11002,Diagnostic:Check Clock,,,BAS-PTS023A-EN_11082024.pdf,9,,,,,,,,,,,,,reg 34003,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34003
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11003,Diagnostic:MP: Could not Store Starts and Hours,,,BAS-PTS023A-EN_11082024.pdf,10,,,,,,,,,,,,,reg 34004,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34004
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11004,Diagnostic:MP: Non-Volatile Block Test Error,,,BAS-PTS023A-EN_11082024.pdf,10,,,,,,,,,,,,,reg 34005,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34005
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11005,Diagnostic:MP: Reset Has Occurred,,,BAS-PTS023A-EN_11082024.pdf,10,,,,,,,,,,,,,reg 34006,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34006
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11006,Comm Loss: Electronic Expansion Valve 1,,,BAS-PTS023A-EN_11082024.pdf,10,,,,,,,,,,,,,reg 34007,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34007
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11007,Comm Loss: Electronic Expansion Valve 2,,,BAS-PTS023A-EN_11082024.pdf,10,,,,,,,,,,,,,reg 34008,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34008
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11008,Diagnostic:Low Evaporator Rfgt Temperature - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,10,,,,,,,,,,,,,reg 34009,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34009
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11009,Diagnostic:Low Evaporator Liquid Level - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,10,,,,,,,,,,,,,reg 34010,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34010
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11010,Diagnostic:Low Suction Rfgt Pressure - Ckt 1,,,BAS-PTS023A-EN_11082024.pdf,10,,,,,,,,,,,,,reg 34011,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34011
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11011,Diagnostic:High Evaporator Liquid Level - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,10,,,,,,,,,,,,,reg 34012,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34012
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11012,Diagnostic:Evaporator Liquid Level Sensor - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,10,,,,,,,,,,,,,reg 34013,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34013
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11013,Comm Loss: Evap Rfgt Liquid Level - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,10,,,,,,,,,,,,,reg 34014,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34014
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11014,Diagnostic:Low Evaporator Temp (Unit Off) - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,10,,,,,,,,,,,,,reg 34015,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34015
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11015,Diagnostic:Very Low Evaporator Rfgt Pressure - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,10,,,,,,,,,,,,,reg 34016,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34016
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11016,Evaporator Water Flow (High Approach Temperature) - Circuit 1,,,BAS-PTS023A-EN_11082024.pdf,10,,,,,,,,,,,,,reg 34017,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34017
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11017,Diagnostic:Low Evaporator Rfgt Temperature - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,11,,,,,,,,,,,,,reg 34018,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34018
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11018,Diagnostic:Low Evaporator Liquid Level - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,11,,,,,,,,,,,,,reg 34019,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34019
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11019,Diagnostic:Low Suction Rfgt Pressure - Ckt 2,,,BAS-PTS023A-EN_11082024.pdf,11,,,,,,,,,,,,,reg 34020,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34020
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11020,Diagnostic:High Evaporator Liquid Level - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,11,,,,,,,,,,,,,reg 34021,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34021
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11021,Diagnostic:Evaporator Liquid Level Sensor - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,11,,,,,,,,,,,,,reg 34022,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34022
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11022,Comm Loss: Evap Rfgt Liquid Level - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,11,,,,,,,,,,,,,reg 34023,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34023
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11023,Diagnostic:Low Evaporator Temp (Unit Off) - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,11,,,,,,,,,,,,,reg 34024,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34024
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11024,Diagnostic:Very Low Evaporator Rfgt Pressure - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,11,,,,,,,,,,,,,reg 34025,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34025
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11025,Evaporator Water Flow (High Approach Temperature) - Circuit 2,,,BAS-PTS023A-EN_11082024.pdf,11,,,,,,,,,,,,,reg 34026,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34026
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11026,Comm Loss: Slide Valve Unload - 1A,,,BAS-PTS023A-EN_11082024.pdf,11,,,,,,,,,,,,,reg 34027,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34027
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11027,Comm Loss: Step Load - 1A,,,BAS-PTS023A-EN_11082024.pdf,11,,,,,,,,,,,,,reg 34028,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34028
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11028,Comm Loss: Slide Valve Load - 1A,,,BAS-PTS023A-EN_11082024.pdf,11,,,,,,,,,,,,,reg 34029,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34029
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11029,Comm Loss: Suction Rfgt Pressure - 1A,,,BAS-PTS023A-EN_11082024.pdf,11,,,,,,,,,,,,,reg 34030,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34030
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11030,Diagnostic:Suction Refrigerant Pressure Sensor - 1A,,,BAS-PTS023A-EN_11082024.pdf,11,,,,,,,,,,,,,reg 34031,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34031
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11031,Diagnostic:AFD Fault - 1A,,,BAS-PTS023A-EN_11082024.pdf,12,,,,,,,,,,,,,reg 34032,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34032
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11032,Diagnostic:AFD Motor Current Overload - 1A,,,BAS-PTS023A-EN_11082024.pdf,12,,,,,,,,,,,,,reg 34033,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34033
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11033,Comm Loss: Slide Valve Unload - 2A,,,BAS-PTS023A-EN_11082024.pdf,12,,,,,,,,,,,,,reg 34034,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34034
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11034,Comm Loss: Step Load - 2A,,,BAS-PTS023A-EN_11082024.pdf,12,,,,,,,,,,,,,reg 34035,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34035
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11035,Comm Loss: Slide Valve Load - 2A,,,BAS-PTS023A-EN_11082024.pdf,12,,,,,,,,,,,,,reg 34036,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34036
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11036,Comm Loss: Suction Rfgt Pressure - 2A,,,BAS-PTS023A-EN_11082024.pdf,12,,,,,,,,,,,,,reg 34037,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34037
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11037,Diagnostic:Suction Refrigerant Pressure Sensor - 2A,,,BAS-PTS023A-EN_11082024.pdf,12,,,,,,,,,,,,,reg 34038,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34038
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11038,Diagnostic:AFD Fault - 2A,,,BAS-PTS023A-EN_11082024.pdf,12,,,,,,,,,,,,,reg 34039,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34039
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11039,Diagnostic:AFD Motor Current Overload - 2A,,,BAS-PTS023A-EN_11082024.pdf,12,,,,,,,,,,,,,reg 34040,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34040
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11040,Comm Loss: Slide Valve Unload - 1B,,,BAS-PTS023A-EN_11082024.pdf,12,,,,,,,,,,,,,reg 34041,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34041
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11041,Comm Loss: Step Load - 1B,,,BAS-PTS023A-EN_11082024.pdf,12,,,,,,,,,,,,,reg 34042,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34042
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11042,Comm Loss: Slide Valve Load - 1B,,,BAS-PTS023A-EN_11082024.pdf,12,,,,,,,,,,,,,reg 34043,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34043
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11043,Comm Loss: Suction Rfgt Pressure - 1B,,,BAS-PTS023A-EN_11082024.pdf,12,,,,,,,,,,,,,reg 34044,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34044
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11044,Diagnostic:Suction Refrigerant Pressure Sensor - 1B,,,BAS-PTS023A-EN_11082024.pdf,12,,,,,,,,,,,,,reg 34045,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34045
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11045,Comm Loss: Slide Valve Unload - 2B,,,BAS-PTS023A-EN_11082024.pdf,13,,,,,,,,,,,,,reg 34046,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34046
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11046,Comm Loss: Step Load - 2B,,,BAS-PTS023A-EN_11082024.pdf,13,,,,,,,,,,,,,reg 34047,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34047
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11047,Comm Loss: Slide Valve Load - 2B,,,BAS-PTS023A-EN_11082024.pdf,13,,,,,,,,,,,,,reg 34048,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34048
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11048,Comm Loss: Suction Rfgt Pressure - 2B,,,BAS-PTS023A-EN_11082024.pdf,13,,,,,,,,,,,,,reg 34049,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34049
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11049,Diagnostic:Suction Refrigerant Pressure Sensor - 2B,,,BAS-PTS023A-EN_11082024.pdf,13,,,,,,,,,,,,,reg 34050,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34050
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11050,Diagnostic:Emergency Stop,,,BAS-PTS023A-EN_11082024.pdf,13,,,,,,,,,,,,,reg 34051,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34051
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11051,Comm Loss: External Auto/Stop,,,BAS-PTS023A-EN_11082024.pdf,13,,,,,,,,,,,,,reg 34052,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34052
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11052,Comm Loss: Emergency Stop,,,BAS-PTS023A-EN_11082024.pdf,13,,,,,,,,,,,,,reg 34053,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34053
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11053,Comm Loss: Ext Chilled Water Setpoint,,,BAS-PTS023A-EN_11082024.pdf,13,,,,,,,,,,,,,reg 34054,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34054
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11054,Comm Loss: Ext Demand Limit Setpoint,,,BAS-PTS023A-EN_11082024.pdf,13,,,,,,,,,,,,,reg 34055,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34055
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11055,Diagnostic:External Chilled Water Setpoint,,,BAS-PTS023A-EN_11082024.pdf,13,,,,,,,,,,,,,reg 34056,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34056
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11056,Diagnostic:External Demand Limit Setpoint,,,BAS-PTS023A-EN_11082024.pdf,13,,,,,,,,,,,,,reg 34057,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34057
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11057,Comm Loss: Programmable Relay Board 1,,,BAS-PTS023A-EN_11082024.pdf,13,,,,,,,,,,,,,reg 34058,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34058
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11058,Diagnostic:Condenser Fan VFD Fault - Ckt1 Drive 1,,,BAS-PTS023A-EN_11082024.pdf,13,,,,,,,,,,,,,reg 34059,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34059
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11059,Diagnostic:Condenser Fan VFD Fault - Ckt1 Drive 2,,,BAS-PTS023A-EN_11082024.pdf,14,,,,,,,,,,,,,reg 34060,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34060
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11060,"Comm Loss: Fan Control Ckt1, Stage 1",,,BAS-PTS023A-EN_11082024.pdf,14,,,,,,,,,,,,,reg 34061,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34061
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11061,"Comm Loss: Fan Control Ckt1, Stage 2",,,BAS-PTS023A-EN_11082024.pdf,14,,,,,,,,,,,,,reg 34062,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34062
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11062,"Comm Loss: Fan Control Ckt1, Stage 3",,,BAS-PTS023A-EN_11082024.pdf,14,,,,,,,,,,,,,reg 34063,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34063
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11063,"Comm Loss: Fan Control Ckt1, Stage 4",,,BAS-PTS023A-EN_11082024.pdf,14,,,,,,,,,,,,,reg 34064,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34064
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11064,Comm Loss: Fan Inverter Power - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,14,,,,,,,,,,,,,reg 34065,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34065
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11065,Comm Loss: Fan Inverter Speed Cmd - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,14,,,,,,,,,,,,,reg 34066,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34066
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11066,"Comm Loss: Fan Inv Fault, Ckt1, Dr 1",,,BAS-PTS023A-EN_11082024.pdf,14,,,,,,,,,,,,,reg 34067,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34067
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11067,"Comm Loss: Fan Inv Fault, Ckt1, Dr 2",,,BAS-PTS023A-EN_11082024.pdf,14,,,,,,,,,,,,,reg 34068,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34068
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11068,Diagnostic:Condenser Fan VFD Fault - Ckt2 Drive 1,,,BAS-PTS023A-EN_11082024.pdf,14,,,,,,,,,,,,,reg 34069,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34069
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11069,Diagnostic:Condenser Fan VFD Fault - Ckt2 Drive 2,,,BAS-PTS023A-EN_11082024.pdf,14,,,,,,,,,,,,,reg 34070,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34070
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11070,"Comm Loss: Fan Control Ckt2, Stage 1",,,BAS-PTS023A-EN_11082024.pdf,14,,,,,,,,,,,,,reg 34071,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34071
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11071,"Comm Loss: Fan Control Ckt2, Stage 2",,,BAS-PTS023A-EN_11082024.pdf,14,,,,,,,,,,,,,reg 34072,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34072
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11072,"Comm Loss: Fan Control Ckt2, Stage 3",,,BAS-PTS023A-EN_11082024.pdf,14,,,,,,,,,,,,,reg 34073,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34073
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11073,"Comm Loss: Fan Control Ckt2, Stage 4",,,BAS-PTS023A-EN_11082024.pdf,15,,,,,,,,,,,,,reg 34074,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34074
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11074,Comm Loss: Fan Inverter Power - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,15,,,,,,,,,,,,,reg 34075,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34075
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11075,Comm Loss: Fan Inverter Speed Cmd - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,15,,,,,,,,,,,,,reg 34076,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34076
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11076,"Comm Loss: Fan Inv Fault, Ckt2, Dr 1",,,BAS-PTS023A-EN_11082024.pdf,15,,,,,,,,,,,,,reg 34077,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34077
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11077,"Comm Loss: Fan Inv Fault, Ckt2, Dr 2",,,BAS-PTS023A-EN_11082024.pdf,15,,,,,,,,,,,,,reg 34078,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34078
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11078,Comm Loss: Evap Leaving Water Temp,,,BAS-PTS023A-EN_11082024.pdf,15,,,,,,,,,,,,,reg 34079,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34079
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11079,Comm Loss: Evap Entering Water Temp,,,BAS-PTS023A-EN_11082024.pdf,15,,,,,,,,,,,,,reg 34080,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34080
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11080,Comm Loss: Outdoor Air Temperature,,,BAS-PTS023A-EN_11082024.pdf,15,,,,,,,,,,,,,reg 34081,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34081
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11081,Diagnostic:Excessive IPC Comm Loss,,,BAS-PTS023A-EN_11082024.pdf,15,,,,,,,,,,,,,reg 34082,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34082
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11082,Comm Loss: External Ckt Lockout - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,15,,,,,,,,,,,,,reg 34083,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34083
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11083,Comm Loss: External Ckt Lockout - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,15,,,,,,,,,,,,,reg 34084,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34084
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11084,Diagnostic:Low Evap Leaving Water Temp: Unit On,,,BAS-PTS023A-EN_11082024.pdf,15,,,,,,,,,,,,,reg 34085,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34085
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11085,Diagnostic:Evaporator Entering Water Temp Sensor,,,BAS-PTS023A-EN_11082024.pdf,15,,,,,,,,,,,,,reg 34086,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34086
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11086,Diagnostic:Evaporator Leaving Water Temp Sensor,,,BAS-PTS023A-EN_11082024.pdf,15,,,,,,,,,,,,,reg 34087,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34087
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11087,Diagnostic:Outdoor Air Temperature Sensor,,,BAS-PTS023A-EN_11082024.pdf,16,,,,,,,,,,,,,reg 34088,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34088
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11088,Diagnostic:Low Evaporator Water Temp (Unit Off),,,BAS-PTS023A-EN_11082024.pdf,16,,,,,,,,,,,,,reg 34089,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34089
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11089,Diagnostic:Evap Water Flow (Entering Water Temp),,,BAS-PTS023A-EN_11082024.pdf,16,,,,,,,,,,,,,reg 34090,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34090
