modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11090,Diagnostic:High Pressure Cutout - 1A,,,BAS-PTS023A-EN_11082024.pdf,16,,,,,,,,,,,,,reg 34091,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34091
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11091,Diagnostic:Low Oil Flow - Cprsr 1A,,,BAS-PTS023A-EN_11082024.pdf,16,,,,,,,,,,,,,reg 34092,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34092
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11092,Diagnostic:Intermediate Oil Press Xdcr - Cprsr 1A,,,BAS-PTS023A-EN_11082024.pdf,16,,,,,,,,,,,,,reg 34093,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34093
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11093,Diagnostic:High Oil Temperature - 1A,,,BAS-PTS023A-EN_11082024.pdf,16,,,,,,,,,,,,,reg 34094,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34094
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11094,Diagnostic:Oil Temperature Sensor - 1A,,,BAS-PTS023A-EN_11082024.pdf,16,,,,,,,,,,,,,reg 34095,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34095
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11095,Comm Loss: High Pressure Cutout Sw - 1A,,,BAS-PTS023A-EN_11082024.pdf,16,,,,,,,,,,,,,reg 34096,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34096
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11096,Comm Loss: Intermediate Oil Pressure - 1A,,,BAS-PTS023A-EN_11082024.pdf,16,,,,,,,,,,,,,reg 34097,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34097
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11097,Comm Loss: Oil Temperature - 1A,,,BAS-PTS023A-EN_11082024.pdf,16,,,,,,,,,,,,,reg 34098,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34098
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11098,Comm Loss: Oil Return Solenoid Valve - 1A,,,BAS-PTS023A-EN_11082024.pdf,16,,,,,,,,,,,,,reg 34099,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34099
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11099,Diagnostic:Oil Flow Protection Fault - 1A,,,BAS-PTS023A-EN_11082024.pdf,16,,,,,,,,,,,,,reg 34100,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34100
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11100,Comm Loss: Cprsr Disch Rfgt Temp - 1A,,,BAS-PTS023A-EN_11082024.pdf,16,,,,,,,,,,,,,reg 34101,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34101
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11101,Diagnostic:Cprsr Disch Rfgt Temp Sensor -1A,,,BAS-PTS023A-EN_11082024.pdf,17,,,,,,,,,,,,,reg 34102,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34102
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11102,Diagnostic: Low Discharge Superheat - 1A,,,BAS-PTS023A-EN_11082024.pdf,17,,,,,,,,,,,,,reg 34103,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34103
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11103,Diagnostic:High Pressure Cutout - 2A,,,BAS-PTS023A-EN_11082024.pdf,17,,,,,,,,,,,,,reg 34104,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34104
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11104,Diagnostic:Low Oil Flow - Cprsr 2A,,,BAS-PTS023A-EN_11082024.pdf,17,,,,,,,,,,,,,reg 34105,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34105
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11105,Diagnostic:Intermediate Oil Press Xdcr - Cprsr 2A,,,BAS-PTS023A-EN_11082024.pdf,17,,,,,,,,,,,,,reg 34106,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34106
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11106,Diagnostic:High Oil Temperature - 2A,,,BAS-PTS023A-EN_11082024.pdf,17,,,,,,,,,,,,,reg 34107,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34107
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11107,Diagnostic:Oil Temperature Sensor - 2A,,,BAS-PTS023A-EN_11082024.pdf,17,,,,,,,,,,,,,reg 34108,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34108
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11108,Comm Loss: High Pressure Cutout Sw - 2A,,,BAS-PTS023A-EN_11082024.pdf,17,,,,,,,,,,,,,reg 34109,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34109
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11109,Comm Loss: Intermediate Oil Pressure - 2A,,,BAS-PTS023A-EN_11082024.pdf,17,,,,,,,,,,,,,reg 34110,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34110
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11110,Comm Loss: Oil Temperature - 2A,,,BAS-PTS023A-EN_11082024.pdf,17,,,,,,,,,,,,,reg 34111,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34111
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11111,Comm Loss: Oil Return Solenoid Valve - 2A,,,BAS-PTS023A-EN_11082024.pdf,17,,,,,,,,,,,,,reg 34112,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34112
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11112,Diagnostic:Oil Flow Protection Fault - 2A,,,BAS-PTS023A-EN_11082024.pdf,17,,,,,,,,,,,,,reg 34113,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34113
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11113,Comm Loss: Cprsr Disch Rfgt Temp - 2A,,,BAS-PTS023A-EN_11082024.pdf,17,,,,,,,,,,,,,reg 34114,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34114
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11114,Diagnostic:Cprsr Disch Rfgt Temp Sensor -2A,,,BAS-PTS023A-EN_11082024.pdf,17,,,,,,,,,,,,,reg 34115,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34115
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11115,Diagnostic: Low Discharge Superheat - 2A,,,BAS-PTS023A-EN_11082024.pdf,18,,,,,,,,,,,,,reg 34116,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34116
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11116,Diagnostic:High Pressure Cutout - 1B,,,BAS-PTS023A-EN_11082024.pdf,18,,,,,,,,,,,,,reg 34117,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34117
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11117,Diagnostic:Low Oil Flow - Cprsr 1B,,,BAS-PTS023A-EN_11082024.pdf,18,,,,,,,,,,,,,reg 34118,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34118
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11118,Diagnostic:Intermediate Oil Press Xdcr - Cprsr 1B,,,BAS-PTS023A-EN_11082024.pdf,18,,,,,,,,,,,,,reg 34119,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34119
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11119,Diagnostic:High Oil Temperature - 1B,,,BAS-PTS023A-EN_11082024.pdf,18,,,,,,,,,,,,,reg 34120,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34120
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11120,Diagnostic:Oil Temperature Sensor - 1B,,,BAS-PTS023A-EN_11082024.pdf,18,,,,,,,,,,,,,reg 34121,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34121
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11121,Comm Loss: High Pressure Cutout Sw - 1B,,,BAS-PTS023A-EN_11082024.pdf,18,,,,,,,,,,,,,reg 34122,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34122
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11122,Comm Loss: Intermediate Oil Pressure - 1B,,,BAS-PTS023A-EN_11082024.pdf,18,,,,,,,,,,,,,reg 34123,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34123
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11123,Comm Loss: Oil Temperature - 1B,,,BAS-PTS023A-EN_11082024.pdf,18,,,,,,,,,,,,,reg 34124,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34124
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11124,Comm Loss: Oil Return Solenoid Valve - 1B,,,BAS-PTS023A-EN_11082024.pdf,18,,,,,,,,,,,,,reg 34125,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34125
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11125,Diagnostic:Oil Flow Protection Fault - 1B,,,BAS-PTS023A-EN_11082024.pdf,18,,,,,,,,,,,,,reg 34126,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34126
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11126,Diagnostic:High Pressure Cutout - 2B,,,BAS-PTS023A-EN_11082024.pdf,18,,,,,,,,,,,,,reg 34127,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34127
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11127,Diagnostic:Low Oil Flow - Cprsr 2B,,,BAS-PTS023A-EN_11082024.pdf,18,,,,,,,,,,,,,reg 34128,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34128
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11128,Diagnostic:Intermediate Oil Press Xdcr - Cprsr 2B,,,BAS-PTS023A-EN_11082024.pdf,18,,,,,,,,,,,,,reg 34129,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34129
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11129,Diagnostic:High Oil Temperature - 2B,,,BAS-PTS023A-EN_11082024.pdf,19,,,,,,,,,,,,,reg 34130,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34130
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11130,Diagnostic:Oil Temperature Sensor - 2B,,,BAS-PTS023A-EN_11082024.pdf,19,,,,,,,,,,,,,reg 34131,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34131
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11131,Comm Loss: High Pressure Cutout Sw - 2B,,,BAS-PTS023A-EN_11082024.pdf,19,,,,,,,,,,,,,reg 34132,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34132
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11132,Comm Loss: Intermediate Oil Pressure - 2B,,,BAS-PTS023A-EN_11082024.pdf,19,,,,,,,,,,,,,reg 34133,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34133
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11133,Comm Loss: Oil Temperature - 2B,,,BAS-PTS023A-EN_11082024.pdf,19,,,,,,,,,,,,,reg 34134,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34134
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11134,Comm Loss: Oil Return Solenoid Valve - 2B,,,BAS-PTS023A-EN_11082024.pdf,19,,,,,,,,,,,,,reg 34135,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34135
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11135,Diagnostic:Oil Flow Protection Fault - 2B,,,BAS-PTS023A-EN_11082024.pdf,19,,,,,,,,,,,,,reg 34136,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34136
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11136,Comm Loss: Condenser Rfgt Pressure - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,19,,,,,,,,,,,,,reg 34137,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34137
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11137,Diagnostic:Condenser Rfgt Pressure Transducer - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,19,,,,,,,,,,,,,reg 34138,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34138
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11138,Comm Loss: Condenser Rfgt Pressure - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,19,,,,,,,,,,,,,reg 34139,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34139
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11139,Diagnostic:Condenser Rfgt Pressure Transducer - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,19,,,,,,,,,,,,,reg 34140,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34140
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11140,Comm Loss: Starter 1A,,,BAS-PTS023A-EN_11082024.pdf,19,,,,,,,,,,,,,reg 34141,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34141
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11141,Diagnostic:Starter Failed to Arm/Start - 1A,,,BAS-PTS023A-EN_11082024.pdf,19,,,,,,,,,,,,,reg 34142,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34142
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11142,Diagnostic:AFD Interrupt Failure - 1A,,,BAS-PTS023A-EN_11082024.pdf,19,,,,,,,,,,,,,reg 34143,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34143
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11143,Comm Loss: AFD 1A,,,BAS-PTS023A-EN_11082024.pdf,20,,,,,,,,,,,,,reg 34144,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34144
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11144,Comm Loss: Starter 2A,,,BAS-PTS023A-EN_11082024.pdf,20,,,,,,,,,,,,,reg 34145,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34145
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11145,Diagnostic:Starter Failed to Arm/Start - 2A,,,BAS-PTS023A-EN_11082024.pdf,20,,,,,,,,,,,,,reg 34146,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34146
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11146,Diagnostic:AFD Interrupt Failure - 2A,,,BAS-PTS023A-EN_11082024.pdf,20,,,,,,,,,,,,,reg 34147,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34147
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11147,Comm Loss: AFD 2A,,,BAS-PTS023A-EN_11082024.pdf,20,,,,,,,,,,,,,reg 34148,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34148
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11148,Comm Loss: Starter 1B,,,BAS-PTS023A-EN_11082024.pdf,20,,,,,,,,,,,,,reg 34149,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34149
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11149,Diagnostic:Starter Failed to Arm/Start - 1B,,,BAS-PTS023A-EN_11082024.pdf,20,,,,,,,,,,,,,reg 34150,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34150
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11150,Comm Loss: Starter 2B,,,BAS-PTS023A-EN_11082024.pdf,20,,,,,,,,,,,,,reg 34151,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34151
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11151,Diagnostic:Starter Failed to Arm/Start - 2B,,,BAS-PTS023A-EN_11082024.pdf,20,,,,,,,,,,,,,reg 34152,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34152
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11152,Diagnostic:Starter 1A Loss of Comm with MP,,,BAS-PTS023A-EN_11082024.pdf,20,,,,,,,,,,,,,reg 34153,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34153
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11153,Diagnostic:Starter Fault Type I - 1A,,,BAS-PTS023A-EN_11082024.pdf,20,,,,,,,,,,,,,reg 34154,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34154
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11154,Diagnostic:Starter Fault Type II - 1A,,,BAS-PTS023A-EN_11082024.pdf,20,,,,,,,,,,,,,reg 34155,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34155
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11155,Diagnostic:Starter Fault Type III - 1A,,,BAS-PTS023A-EN_11082024.pdf,20,,,,,,,,,,,,,reg 34156,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34156
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11156,Diagnostic:Starter Contactor Interrupt Failure - 1A,,,BAS-PTS023A-EN_11082024.pdf,20,,,,,,,,,,,,,reg 34157,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34157
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11157,Diagnostic:Starter Did Not Transition - 1A,,,BAS-PTS023A-EN_11082024.pdf,21,,,,,,,,,,,,,reg 34158,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34158
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11158,Diagnostic:Transition Complete Input Shorted - 1A,,,BAS-PTS023A-EN_11082024.pdf,21,,,,,,,,,,,,,reg 34159,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34159
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11159,Diagnostic:Phase Loss - 1A,,,BAS-PTS023A-EN_11082024.pdf,21,,,,,,,,,,,,,reg 34160,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34160
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11160,Diagnostic:Phase Reversal - 1A,,,BAS-PTS023A-EN_11082024.pdf,21,,,,,,,,,,,,,reg 34161,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34161
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11161,Diagnostic:Severe Current Imbalance - 1A,,,BAS-PTS023A-EN_11082024.pdf,21,,,,,,,,,,,,,reg 34162,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34162
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11162,Diagnostic:Power Loss - 1A,,,BAS-PTS023A-EN_11082024.pdf,21,,,,,,,,,,,,,reg 34163,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34163
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11163,Diagnostic:Motor Current Overload - 1A,,,BAS-PTS023A-EN_11082024.pdf,21,,,,,,,,,,,,,reg 34164,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34164
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11164,Cprsr Did Not Accel: Shutdown - 1A,,,BAS-PTS023A-EN_11082024.pdf,21,,,,,,,,,,,,,reg 34165,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34165
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11165,Cprsr Did Not Accel: Transition - 1A,,,BAS-PTS023A-EN_11082024.pdf,21,,,,,,,,,,,,,reg 34166,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34166
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11166,Diagnostic:Transition Complete Input Opened - 1A,,,BAS-PTS023A-EN_11082024.pdf,21,,,,,,,,,,,,,reg 34167,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34167
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11167,Diagnostic:Starter Module Memory Error Type 1 - 1A,,,BAS-PTS023A-EN_11082024.pdf,21,,,,,,,,,,,,,reg 34168,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34168
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11168,Diagnostic:Starter Module Memory Error Type 2 - 1A,,,BAS-PTS023A-EN_11082024.pdf,21,,,,,,,,,,,,,reg 34169,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34169
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11169,Diagnostic:Starter Dry Run Test - 1A,,,BAS-PTS023A-EN_11082024.pdf,21,,,,,,,,,,,,,reg 34170,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34170
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11170,Diagnostic:Over Voltage,,,BAS-PTS023A-EN_11082024.pdf,21,,,,,,,,,,,,,reg 34171,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34171
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11171,Diagnostic:Under Voltage,,,BAS-PTS023A-EN_11082024.pdf,22,,,,,,,,,,,,,reg 34172,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34172
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11172,Diagnostic:Starter 2A Loss of Comm with MP,,,BAS-PTS023A-EN_11082024.pdf,22,,,,,,,,,,,,,reg 34173,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34173
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11173,Diagnostic:Starter Fault Type I - 2A,,,BAS-PTS023A-EN_11082024.pdf,22,,,,,,,,,,,,,reg 34174,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34174
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11174,Diagnostic:Starter Fault Type II - 2A,,,BAS-PTS023A-EN_11082024.pdf,22,,,,,,,,,,,,,reg 34175,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34175
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11175,Diagnostic:Starter Fault Type III - 2A,,,BAS-PTS023A-EN_11082024.pdf,22,,,,,,,,,,,,,reg 34176,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34176
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11176,Diagnostic:Starter Contactor Interrupt Failure - 2A,,,BAS-PTS023A-EN_11082024.pdf,22,,,,,,,,,,,,,reg 34177,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34177
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11177,Diagnostic:Starter Did Not Transition - 2A,,,BAS-PTS023A-EN_11082024.pdf,22,,,,,,,,,,,,,reg 34178,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34178
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11178,Diagnostic:Transition Complete Input Shorted - 2A,,,BAS-PTS023A-EN_11082024.pdf,22,,,,,,,,,,,,,reg 34179,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34179
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11179,Diagnostic:Phase Loss - 2A,,,BAS-PTS023A-EN_11082024.pdf,22,,,,,,,,,,,,,reg 34180,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34180
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11180,Diagnostic:Phase Reversal - 2A,,,BAS-PTS023A-EN_11082024.pdf,22,,,,,,,,,,,,,reg 34181,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34181
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11181,Diagnostic:Severe Current Imbalance - 2A,,,BAS-PTS023A-EN_11082024.pdf,22,,,,,,,,,,,,,reg 34182,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34182
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11182,Diagnostic:Power Loss - 2A,,,BAS-PTS023A-EN_11082024.pdf,22,,,,,,,,,,,,,reg 34183,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34183
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11183,Diagnostic:Motor Current Overload - 2A,,,BAS-PTS023A-EN_11082024.pdf,22,,,,,,,,,,,,,reg 34184,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34184
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11184,Cprsr Did Not Accel: Shutdown - 2A,,,BAS-PTS023A-EN_11082024.pdf,22,,,,,,,,,,,,,reg 34185,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34185
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11185,Cprsr Did Not Accel: Transition - 2A,,,BAS-PTS023A-EN_11082024.pdf,23,,,,,,,,,,,,,reg 34186,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34186
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11186,Diagnostic:Transition Complete Input Opened - 2A,,,BAS-PTS023A-EN_11082024.pdf,23,,,,,,,,,,,,,reg 34187,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34187
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11187,Diagnostic:Starter Module Memory Error Type 1 - 2A,,,BAS-PTS023A-EN_11082024.pdf,23,,,,,,,,,,,,,reg 34188,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34188
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11188,Diagnostic:Starter Module Memory Error Type 2 - 2A,,,BAS-PTS023A-EN_11082024.pdf,23,,,,,,,,,,,,,reg 34189,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34189
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11189,Diagnostic:Starter Dry Run Test - 2A,,,BAS-PTS023A-EN_11082024.pdf,23,,,,,,,,,,,,,reg 34190,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34190
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11190,Diagnostic:Starter Panel Thermostat Cutout - 2A,,,BAS-PTS023A-EN_11082024.pdf,23,,,,,,,,,,,,,reg 34191,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34191
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11191,Diagnostic:Starter Panel Thermostat Comm Loss 2A,,,BAS-PTS023A-EN_11082024.pdf,23,,,,,,,,,,,,,reg 34192,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34192
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11192,Diagnostic:Starter 1B Loss of Comm with MP,,,BAS-PTS023A-EN_11082024.pdf,23,,,,,,,,,,,,,reg 34193,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34193
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11193,Diagnostic:Starter Fault Type I - 1B,,,BAS-PTS023A-EN_11082024.pdf,23,,,,,,,,,,,,,reg 34194,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34194
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11194,Diagnostic:Starter Fault Type II - 1B,,,BAS-PTS023A-EN_11082024.pdf,23,,,,,,,,,,,,,reg 34195,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34195
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11195,Diagnostic:Starter Fault Type III - 1B,,,BAS-PTS023A-EN_11082024.pdf,23,,,,,,,,,,,,,reg 34196,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34196
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11196,Diagnostic:Starter Contactor Interrupt Failure - 1B,,,BAS-PTS023A-EN_11082024.pdf,23,,,,,,,,,,,,,reg 34197,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34197
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11197,Diagnostic:Starter Did Not Transition - 1B,,,BAS-PTS023A-EN_11082024.pdf,23,,,,,,,,,,,,,reg 34198,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34198
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11198,Diagnostic:Transition Complete Input Shorted - 1B,,,BAS-PTS023A-EN_11082024.pdf,23,,,,,,,,,,,,,reg 34199,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34199
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11199,Diagnostic:Transition Complete Input Shorted - 2B,,,BAS-PTS023A-EN_11082024.pdf,24,,,,,,,,,,,,,reg 34200,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34200
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11200,Diagnostic:Phase Loss - 1B,,,BAS-PTS023A-EN_11082024.pdf,24,,,,,,,,,,,,,reg 34201,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34201
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11201,Diagnostic:Phase Reversal - 1B,,,BAS-PTS023A-EN_11082024.pdf,24,,,,,,,,,,,,,reg 34202,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34202
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11202,Diagnostic:Severe Current Imbalance - 1B,,,BAS-PTS023A-EN_11082024.pdf,24,,,,,,,,,,,,,reg 34203,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34203
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11203,Diagnostic:Power Loss - 1B,,,BAS-PTS023A-EN_11082024.pdf,24,,,,,,,,,,,,,reg 34204,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34204
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11204,Diagnostic:Motor Current Overload - 1B,,,BAS-PTS023A-EN_11082024.pdf,24,,,,,,,,,,,,,reg 34205,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34205
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11205,Cprsr Did Not Accel: Shutdown - 1B,,,BAS-PTS023A-EN_11082024.pdf,24,,,,,,,,,,,,,reg 34206,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34206
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11206,Cprsr Did Not Accel: Transition - 1B,,,BAS-PTS023A-EN_11082024.pdf,24,,,,,,,,,,,,,reg 34207,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34207
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11207,Diagnostic:Transition Complete Input Opened - 1B,,,BAS-PTS023A-EN_11082024.pdf,24,,,,,,,,,,,,,reg 34208,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34208
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11208,Diagnostic:Starter Module Memory Error Type 1 - 1B,,,BAS-PTS023A-EN_11082024.pdf,24,,,,,,,,,,,,,reg 34209,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34209
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11209,Diagnostic:Starter Module Memory Error Type 2 - 1B,,,BAS-PTS023A-EN_11082024.pdf,24,,,,,,,,,,,,,reg 34210,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34210
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11210,Diagnostic:Starter Dry Run Test - 1B,,,BAS-PTS023A-EN_11082024.pdf,24,,,,,,,,,,,,,reg 34211,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34211
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11211,Diagnostic:Starter Panel Thermostat Cutout - 1B,,,BAS-PTS023A-EN_11082024.pdf,24,,,,,,,,,,,,,reg 34212,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34212
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11212,Diagnostic:Starter Panel Thermostat Comm Loss 1B,,,BAS-PTS023A-EN_11082024.pdf,24,,,,,,,,,,,,,reg 34213,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34213
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11213,Diagnostic:Starter 2B Loss of Comm with MP,,,BAS-PTS023A-EN_11082024.pdf,25,,,,,,,,,,,,,reg 34214,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34214
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11214,Diagnostic:Starter Fault Type I - 2B,,,BAS-PTS023A-EN_11082024.pdf,25,,,,,,,,,,,,,reg 34215,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34215
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11215,Diagnostic:Starter Fault Type II - 2B,,,BAS-PTS023A-EN_11082024.pdf,25,,,,,,,,,,,,,reg 34216,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34216
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11216,Diagnostic:Starter Fault Type III - 2B,,,BAS-PTS023A-EN_11082024.pdf,25,,,,,,,,,,,,,reg 34217,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34217
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11217,Diagnostic:Starter Contactor Interrupt Failure - 2B,,,BAS-PTS023A-EN_11082024.pdf,25,,,,,,,,,,,,,reg 34218,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34218
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11218,Diagnostic:Starter Did Not Transition - 2B,,,BAS-PTS023A-EN_11082024.pdf,25,,,,,,,,,,,,,reg 34219,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34219
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11219,Diagnostic:Phase Loss - 2B,,,BAS-PTS023A-EN_11082024.pdf,25,,,,,,,,,,,,,reg 34220,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34220
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11220,Diagnostic:Phase Reversal - 2B,,,BAS-PTS023A-EN_11082024.pdf,25,,,,,,,,,,,,,reg 34221,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34221
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11221,Diagnostic:Severe Current Imbalance - 2B,,,BAS-PTS023A-EN_11082024.pdf,25,,,,,,,,,,,,,reg 34222,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34222
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11222,Diagnostic:Power Loss - 2B,,,BAS-PTS023A-EN_11082024.pdf,25,,,,,,,,,,,,,reg 34223,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34223
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11223,Diagnostic:Motor Current Overload - 2B,,,BAS-PTS023A-EN_11082024.pdf,25,,,,,,,,,,,,,reg 34224,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34224
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11224,Cprsr Did Not Accel: Shutdown - 2B,,,BAS-PTS023A-EN_11082024.pdf,25,,,,,,,,,,,,,reg 34225,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34225
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11225,Cprsr Did Not Accel: Transition - 2B,,,BAS-PTS023A-EN_11082024.pdf,25,,,,,,,,,,,,,reg 34226,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34226
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11226,Diagnostic:Transition Complete Input Opened - 2B,,,BAS-PTS023A-EN_11082024.pdf,25,,,,,,,,,,,,,reg 34227,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34227
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11227,Diagnostic:Starter Module Memory Error Type 1 - 2B,,,BAS-PTS023A-EN_11082024.pdf,26,,,,,,,,,,,,,reg 34228,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34228
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11228,Diagnostic:Starter Module Memory Error Type 2 - 2B,,,BAS-PTS023A-EN_11082024.pdf,26,,,,,,,,,,,,,reg 34229,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34229
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11229,Diagnostic:Starter Dry Run Test - 2B,,,BAS-PTS023A-EN_11082024.pdf,26,,,,,,,,,,,,,reg 34230,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34230
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11230,Diagnostic:Starter Panel Thermostat Cutout - 2B,,,BAS-PTS023A-EN_11082024.pdf,26,,,,,,,,,,,,,reg 34231,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34231
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11231,Diagnostic:Starter Panel Thermostat Comm Loss 2B,,,BAS-PTS023A-EN_11082024.pdf,26,,,,,,,,,,,,,reg 34232,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34232
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11232,Diagnostic:Low Differential Rfgt Pressure - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,26,,,,,,,,,,,,,reg 34233,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34233
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11233,Diagnostic:High Differential Rfgt Pressure - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,26,,,,,,,,,,,,,reg 34234,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34234
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11234,Diagnostic:Pumpdown Terminated - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,26,,,,,,,,,,,,,reg 34235,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34235
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11235,Comm Loss: Evap Rfgt Drain Valve - Ckt1,,,BAS-PTS023A-EN_11082024.pdf,26,,,,,,,,,,,,,reg 34236,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34236
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11236,Diagnostic:Evaporator Rfgt Drain - Circuit 1,,,BAS-PTS023A-EN_11082024.pdf,26,,,,,,,,,,,,,reg 34237,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34237
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11237,Diagnostic:Low Differential Rfgt Pressure - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,26,,,,,,,,,,,,,reg 34238,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34238
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11238,Diagnostic:High Differential Rfgt Pressure - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,26,,,,,,,,,,,,,reg 34239,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34239
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11239,Diagnostic:Pumpdown Terminated - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,26,,,,,,,,,,,,,reg 34240,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34240
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11240,Comm Loss: Evap Rfgt Drain Valve - Ckt2,,,BAS-PTS023A-EN_11082024.pdf,26,,,,,,,,,,,,,reg 34241,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34241
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11241,Diagnostic:Evaporator Rfgt Drain - Circuit 2,,,BAS-PTS023A-EN_11082024.pdf,27,,,,,,,,,,,,,reg 34242,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34242
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11242,Comm Loss: Evaporator Water Pump Relay,,,BAS-PTS023A-EN_11082024.pdf,27,,,,,,,,,,,,,reg 34243,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34243
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11243,Comm Loss: Evaporator Water Flow Switch,,,BAS-PTS023A-EN_11082024.pdf,27,,,,,,,,,,,,,reg 34244,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34244
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11244,Diagnostic:Evaporator Water Flow Overdue,,,BAS-PTS023A-EN_11082024.pdf,27,,,,,,,,,,,,,reg 34245,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34245
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11245,Diagnostic:Evaporator Water Flow Lost,,,BAS-PTS023A-EN_11082024.pdf,27,,,,,,,,,,,,,reg 34246,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34246
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11246,Diagnostic:High Evaporator Pressure,,,BAS-PTS023A-EN_11082024.pdf,27,,,,,,,,,,,,,reg 34247,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34247
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11247,Diagnostic:High Evaporator Water Temperature,,,BAS-PTS023A-EN_11082024.pdf,27,,,,,,,,,,,,,reg 34248,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34248
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11248,Diagnostic:Software Error 1001: Call Trane Service,,,BAS-PTS023A-EN_11082024.pdf,27,,,,,,,,,,,,,reg 34249,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34249
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11249,Diagnostic:Software Error 1002: Call Trane Service,,,BAS-PTS023A-EN_11082024.pdf,27,,,,,,,,,,,,,reg 34250,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34250
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11250,Diagnostic:Software Error 1003: Call Trane Service,,,BAS-PTS023A-EN_11082024.pdf,27,,,,,,,,,,,,,reg 34251,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34251
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11251,Comm Loss: External Ice Building Command,,,BAS-PTS023A-EN_11082024.pdf,27,,,,,,,,,,,,,reg 34252,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34252
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11252,Comm Loss: Ice Building Status Relay,,,BAS-PTS023A-EN_11082024.pdf,27,,,,,,,,,,,,,reg 34253,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34253
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BI,11253,Comm Loss: Local BAS Interface,,,BAS-PTS023A-EN_11082024.pdf,27,,,,,,,,,,,,,reg 34254,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · Modbus reg 34254
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BV,10100,Reset Diagnostic,,,BAS-PTS023A-EN_11082024.pdf,28,,,,,,,,,,,,,reg 43011,,,Standard,,2,,0 = Normal 1 = Reset,0 = Normal 1 = Reset · 조건: Standard · Modbus reg 43011
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BV,10101,Chiller Auto Stop Command BAS,,,BAS-PTS023A-EN_11082024.pdf,28,,,,,,,,,,,,,reg 43012,,,Standard,,2,,0 = Stop 1 = Auto,0 = Stop 1 = Auto · 조건: Standard · Modbus reg 43012
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BV,10102,Circuit 1 Lockout BAS,,,BAS-PTS023A-EN_11082024.pdf,28,,,,,,,,,,,,,reg 43013,,,Standard,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Standard · Modbus reg 43013
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BV,10103,Circuit 2 Lockout BAS,,,BAS-PTS023A-EN_11082024.pdf,28,,,,,,,,,,,,,reg 43014,,,Standard,,2,,0 = Normal 1 = Locked Out,0 = Normal 1 = Locked Out · 조건: Standard · Modbus reg 43014
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),BV,10104,Energy Consumption Reset,,,BAS-PTS023A-EN_11082024.pdf,28,,,,,,,,,,,,,reg 43015,,,Power Monitor,,2,,0 = Accumulating 1 = Reset,0 = Accumulating 1 = Reset · 조건: Power Monitor · Modbus reg 43015
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),MSI,10100,Running Mode,,,BAS-PTS023A-EN_11082024.pdf,29,,,,,,,,,,,,,reg 32011,,,Standard,,5,,1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode,1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard · Modbus reg 32011
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),MSI,10101,Operating Mode,,,BAS-PTS023A-EN_11082024.pdf,29,,,,,,,,,,,,,reg 32012,,,Standard,,4,,1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling,1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard · Modbus reg 32012
trane-symbio-800-rtac-bacnet,e9,Trane,Symbio™ 800 — RTAC (BACnet),MSV,10100,Chiller Mode Command BAS,,,BAS-PTS023A-EN_11082024.pdf,30,,,,,,,,,,,,,reg 42011,,,Standard,,4,,1= Cool 2 = Heat 3 = Ice Making 4 = Free Cooling,1= Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard · Modbus reg 42011
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,1,Active Cool/Heat Setpoint Temperature,degC,℃,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Active chiller water or hot water setpoint.,Active chiller water or hot water setpoint.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,2,Active Current Limit Setpoint,percent,%,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Active capacity current limit setpoint.,Active capacity current limit setpoint.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,5,Actual Running Capacity,percent,%,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Level of capacity that the chiller is currently running at.,Level of capacity that the chiller is currently running at.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,6,Evaporator Refrigerant Pressure- Ckt1,kPa,kPa,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 1 evaporator refrigerant pressure.,Circuit 1 evaporator refrigerant pressure.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,9,Evaporator Refrigerant Pressure- Ckt 2,kPa,kPa,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 2 evaporator refrigerant pressure.,Circuit 2 evaporator refrigerant pressure.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,12,Evaporator Saturated Refrigerant Temperature- Ckt 1,degC,℃,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 2 evaporator refrigerant temperature.,Circuit 2 evaporator refrigerant temperature.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,14,Evaporator Saturated Refrigerant Temperature- Ckt 2,degC,℃,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 2 evaporator refrigerant temperature.,Circuit 2 evaporator refrigerant temperature.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,16,Condenser Refrigerant Pressure- Ckt 1,kPa,kPa,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 1 condenser refrigerant pressure.,Circuit 1 condenser refrigerant pressure.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,18,Condenser Refrigerant Pressure- Ckt 2,kPa,kPa,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 2 condenser refrigerant pressure.,Circuit 2 condenser refrigerant pressure.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,20,Condenser Saturated Refrigerant Temperature- Ckt 1,degC,℃,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 1 condenser refrigerant temperature.,Circuit 1 condenser refrigerant temperature.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,22,Condenser Saturated Refrigerant Temperature- Ckt 2,degC,℃,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 2 condenser refrigerant temperature.,Circuit 2 condenser refrigerant temperature.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,25,Local Atmospheric Pressure,kPa,kPa,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Local atmospheric pressure.,Local atmospheric pressure.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,26,Starts- Compressor 1A,,,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Number of starts for compressor 1A.,Number of starts for compressor 1A.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,27,Starts- Compressor 1B,,,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Number of starts for compressor 1B.,Number of starts for compressor 1B.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,28,Starts- Compressor 2A,,,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Number of starts for compressor 2A.,Number of starts for compressor 2A.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,29,Starts- Compressor 2B,,,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Number of starts for compressor 2B.,Number of starts for compressor 2B.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,34,Run Time- Compressor 1A,h,h,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Total run time of compressor 1A.,Total run time of compressor 1A.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,35,Run Time- Compressor 1B,h,h,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Total run time of compressor 1B.,Total run time of compressor 1B.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,36,Run Time- Compressor 2A,h,h,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Total run time of compressor 2A.,Total run time of compressor 2A.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,42,Airflow Percentage- Circuit 1,percent,%,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Approximate airflow percentage of circuit 1.,Approximate airflow percentage of circuit 1.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,43,Airflow Percentage- Circuit 2,percent,%,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Approximate airflow percentage of circuit 2.,Approximate airflow percentage of circuit 2.
