modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,44,Evaporator Entering Water Temp,degC,℃,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Temperature of the water entering the evaporator.,Temperature of the water entering the evaporator.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,45,Evaporator Leaving Water Temp,degC,℃,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Temperature of the water leaving the evaporator.,Temperature of the water leaving the evaporator.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,48,High Side Oil Pressure- Compressor 1A,kPa,kPa,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Pressure of the oil at the high side of compressor 1A.,Pressure of the oil at the high side of compressor 1A.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,49,High Side Oil Pressure- Compressor 1B,kPa,kPa,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Pressure of the oil at the high side of compressor 1B.,Pressure of the oil at the high side of compressor 1B.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,50,High Side Oil Pressure- Compressor 2A,kPa,kPa,BAS-PTS031A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Pressure of the oil at the high side of compressor 2A.,Pressure of the oil at the high side of compressor 2A.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,51,High Side Oil Pressure- Compressor 2B,kPa,kPa,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Pressure of the oil at the high side of compressor 2B.,Pressure of the oil at the high side of compressor 2B.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,52,Oil Temp- Compressor 1A,degC,℃,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Temperature of the oil in compressor 1A.,Temperature of the oil in compressor 1A.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,54,Oil Temp- Compressor 2A,degC,℃,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Temperature of the oil in compressor 2A.,Temperature of the oil in compressor 2A.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,55,Oil Temp- Compressor 2B,degC,℃,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Temperature of the oil in compressor 2B.,Temperature of the oil in compressor 2B.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,57,Outdoor Air Temperature,degC,℃,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Outdoor air temperature.,Outdoor air temperature.
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,59,Phase AB Voltage- Compressor 1A,,Voltage,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,"Phase AB voltage, compressor 1A.","Phase AB voltage, compressor 1A."
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,71,Line 1 Current (in Amps)- Compressor 1A,,Current,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 1 Current (in Amps)- Compressor 1A,Line 1 Current (in Amps)- Compressor 1A
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,72,Line 2 Current (in Amps)- Compressor 1A,,Current,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 2 Current (in Amps)- Compressor 1A,Line 2 Current (in Amps)- Compressor 1A
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,73,Line 3 Current (in Amps)- Compressor 1A,,Current,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 3 Current (in Amps)- Compressor 1A,Line 3 Current (in Amps)- Compressor 1A
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,74,Line 1 Current (in Amps)- Compressor 1B,,Current,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 1 Current (in Amps)- Compressor 1B,Line 1 Current (in Amps)- Compressor 1B
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,75,Line 2 Current (in Amps)- Compressor 1B,,Current,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 2 Current (in Amps)- Compressor 1B,Line 2 Current (in Amps)- Compressor 1B
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,76,Line 3 Current (in Amps)- Compressor 1B,,Current,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 3 Current (in Amps)- Compressor 1B,Line 3 Current (in Amps)- Compressor 1B
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,77,Line 1 Current (in Amps)- Compressor 2A,,Current,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 1 Current (in Amps)- Compressor 2A,Line 1 Current (in Amps)- Compressor 2A
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,78,Line 2 Current (in Amps)- Compressor 2A,,Current,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 2 Current (in Amps)- Compressor 2A,Line 2 Current (in Amps)- Compressor 2A
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,79,Line 3 Current (in Amps)- Compressor 2A,,Current,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 3 Current (in Amps)- Compressor 2A,Line 3 Current (in Amps)- Compressor 2A
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,80,Line 1 Current (in Amps)- Compressor 2B,,Current,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 1 Current (in Amps)- Compressor 2B,Line 1 Current (in Amps)- Compressor 2B
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,81,Line 2 Current (in Amps)- Compressor 2B,,Current,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 2 Current (in Amps)- Compressor 2B,Line 2 Current (in Amps)- Compressor 2B
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,82,Line 3 Current (in Amps)- Compressor 2B,,Current,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 3 Current (in Amps)- Compressor 2B,Line 3 Current (in Amps)- Compressor 2B
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,83,Line 1 Current (%RLA)- Compressor 1A,percent,%,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 1 Current (%RLA)- Compressor 1A,Line 1 Current (%RLA)- Compressor 1A
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,84,Line 2 Current (%RLA)- Compressor 1A,percent,%,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 2 Current (%RLA)- Compressor 1A,Line 2 Current (%RLA)- Compressor 1A
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,85,Line 3 Current (%RLA)- Compressor 1A,percent,%,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 3 Current (%RLA)- Compressor 1A,Line 3 Current (%RLA)- Compressor 1A
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,86,Line 1 Current (%RLA)- Compressor 1B,percent,%,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 1 Current (%RLA)- Compressor 1B,Line 1 Current (%RLA)- Compressor 1B
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,87,Line 2 Current (%RLA)- Compressor 1B,percent,%,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 2 Current (%RLA)- Compressor 1B,Line 2 Current (%RLA)- Compressor 1B
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,88,Line 3 Current (%RLA)- Compressor 1B,percent,%,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 3 Current (%RLA)- Compressor 1B,Line 3 Current (%RLA)- Compressor 1B
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,89,Line 1 Current (%RLA)- Compressor 2A,percent,%,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 1 Current (%RLA)- Compressor 2A,Line 1 Current (%RLA)- Compressor 2A
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,90,Line 2 Current (%RLA)- Compressor 2A,percent,%,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 2 Current (%RLA)- Compressor 2A,Line 2 Current (%RLA)- Compressor 2A
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,91,Line 3 Current (%RLA)- Compressor 2A,percent,%,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 3 Current (%RLA)- Compressor 2A,Line 3 Current (%RLA)- Compressor 2A
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,92,Line 1 Current (%RLA)- Compressor 2B,percent,%,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 1 Current (%RLA)- Compressor 2B,Line 1 Current (%RLA)- Compressor 2B
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,93,Line 2 Current (%RLA)- Compressor 2B,percent,%,BAS-PTS031A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 2 Current (%RLA)- Compressor 2B,Line 2 Current (%RLA)- Compressor 2B
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,94,Line 3 Current (%RLA)- Compressor 2B,percent,%,BAS-PTS031A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,Line 3 Current (%RLA)- Compressor 2B,Line 3 Current (%RLA)- Compressor 2B
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,95,Number of Circuits,,None,BAS-PTS031A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,Number of Circuits,Number of Circuits
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,96,"Number of Compressors, Ckt 1",,None,BAS-PTS031A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,"Number of Compressors, Ckt 1","Number of Compressors, Ckt 1"
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,97,"Number of Compressors, Ckt 2",,None,BAS-PTS031A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,"Number of Compressors, Ckt 2","Number of Compressors, Ckt 2"
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AI,98,Chiller Design Capacity,,None,BAS-PTS031A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,Design Capacity of the Chiller,Design Capacity of the Chiller
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AO,1,Chilled Water Setpoint,,,BAS-PTS031A-EN_12062024.pdf,6,,,,,,,,,,,0°F to 75°F (-17.8°C to 23.8°C),,,,,,,0,,Desired leaving water temperature if chiller is in cooling mode.,Desired leaving water temperature if chiller is in cooling mode. · 범위 0°F to 75°F (-17.8°C to 23.8°C)
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),AO,2,Current Limit Setpoint,,,BAS-PTS031A-EN_12062024.pdf,6,,,,,,,,,,,0% to 120%,,,,,,,0,,Sets the maximum capacity that the chiller can use.,Sets the maximum capacity that the chiller can use. · 범위 0% to 120%
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BI,1,Run Enabled,,,BAS-PTS031A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if the chiller is available to run or is currently running. · Inactive = Stop Active = Auto,Indicates if the chiller is available to run or is currently running. · Inactive = Stop Active = Auto
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BI,2,Local Setpoint Control,,,BAS-PTS031A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · Inactive =Remote Control Active = Local Control,Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · Inactive =Remote Control Active = Local Control
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BI,3,Capacity Limited,,,BAS-PTS031A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if conditions may exist that prevent the chiller from reaching setpoint. · Inactive = Not Limited Active = Limited,Indicates if conditions may exist that prevent the chiller from reaching setpoint. · Inactive = Not Limited Active = Limited
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BI,4,Chiller Running State,,,BAS-PTS031A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if the chiller is running or stopped. · Inactive = Off Active = On,Indicates if the chiller is running or stopped. · Inactive = Off Active = On
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BI,6,Maximum Capacity,,,BAS-PTS031A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if all available chiller capacity is being used. · Inactive = Off Active = On,Indicates if all available chiller capacity is being used. · Inactive = Off Active = On
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BI,9,Compressor 1A Running,,,BAS-PTS031A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if compressor 1A is running. · Inactive = Off Active = Running,Indicates if compressor 1A is running. · Inactive = Off Active = Running
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BI,10,Compressor 1B Running,,,BAS-PTS031A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if compressor 1B is running. · Inactive = Off Active = Running,Indicates if compressor 1B is running. · Inactive = Off Active = Running
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BI,11,Compressor 2A Running,,,BAS-PTS031A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if compressor 2A is running. · Inactive = Off Active = Running,Indicates if compressor 2A is running. · Inactive = Off Active = Running
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BI,12,Compressor 2B Running,,,BAS-PTS031A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if compressor 2B is running. · Inactive = Off Active = Running,Indicates if compressor 2B is running. · Inactive = Off Active = Running
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BI,17,Evaporator Water Pump Request,,,BAS-PTS031A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates a request from the chiller to turn on the evaporator water pump. · Inactive = Off Active = On,Indicates a request from the chiller to turn on the evaporator water pump. · Inactive = Off Active = On
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BI,22,Evaporator Water Flow Status,,,BAS-PTS031A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if water is flowing through the evaporator. · Inactive = No Flow Active = Flow,Indicates if water is flowing through the evaporator. · Inactive = No Flow Active = Flow
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BI,23,Alarm Present,,,BAS-PTS031A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if an alarm is active. · Inactive = No Alarm Active = Alarm,Indicates if an alarm is active. · Inactive = No Alarm Active = Alarm
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BI,24,Shutdown Alarm Present,,,BAS-PTS031A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if a shutdown alarm is active. · Inactive = No Alarm Active = None,Indicates if a shutdown alarm is active. · Inactive = No Alarm Active = None
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BI,25,Last Diagnostic,,,BAS-PTS031A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates last diagnostic for the chiller. · Inactive = Off Active = On,Indicates last diagnostic for the chiller. · Inactive = Off Active = On
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BO,1,Chiller Auto Stop Command,,,BAS-PTS031A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,Allows the chiller to run if conditions for running are met. · True,Allows the chiller to run if conditions for running are met. · True
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),BO,2,Remote Diagnostic Reset Command,,,BAS-PTS031A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,Resets remotely diagnostics that can be reset. · False,Resets remotely diagnostics that can be reset. · False
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),MSI,1,Running Mode,,,BAS-PTS031A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,5,,Indicates the primary running mode of the chiller. · 1 = Chiller Off 2 = Chiller in Start Mode 3 = Chiller in Run Mode 4 = Chiller in Pre-shutdown Mode 5 = Chiller in Service Mode,Indicates the primary running mode of the chiller. · 1 = Chiller Off 2 = Chiller in Start Mode 3 = Chiller in Run Mode 4 = Chiller in Pre-shutdown Mode 5 = Chiller in Service Mode
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),MSI,2,Operating Mode,,,BAS-PTS031A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,4,,Indicates the primary operating mode of the chiller. · 1 = HVAC Cool _ 2 = HVAC Heat _ 3 = HVAC Ice (a) _ 4 = Not Used,Indicates the primary operating mode of the chiller. · 1 = HVAC Cool _ 2 = HVAC Heat _ 3 = HVAC Ice (a) _ 4 = Not Used
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),MSI,3,MP Communication Status,,,BAS-PTS031A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,Do Not Use This Point · Do Not Use This Point,Do Not Use This Point · Do Not Use This Point
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),MSI,4,Refrigerant Type,,,BAS-PTS031A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,13,,Refrigerant type. · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A,Refrigerant type. · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),MSI,5,Model Information,,,BAS-PTS031A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,16,,Indicates the model type of the chiller. · 1 = RTA 2 = CVH 3 = CVG 4 = CVR 5 = CDH 6 = RTH 7 = CGW 8 = CGA 9 = CCA 10 = RTW 11 = RTX 12 = RTU 13 = CCU 14 = CXA 15 = CGC 16 = RAU,Indicates the model type of the chiller. · 1 = RTA 2 = CVH 3 = CVG 4 = CVR 5 = CDH 6 = RTH 7 = CGW 8 = CGA 9 = CCA 10 = RTW 11 = RTX 12 = RTU 13 = CCU 14 = CXA 15 = CGC 16 = RAU
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),MSI,6,Cooling Type,,,BAS-PTS031A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,2,,Cooling type of the condenser. · 1 = Water Cooled 2 = Air Cooled,Cooling type of the condenser. · 1 = Water Cooled 2 = Air Cooled
trane-symbio-800-rtac-ch530-bacnet,e9,Trane,Symbio™ 800 — RTAC (CH530) (BACnet),MSI,7,Manufacturing Location,,,BAS-PTS031A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,15,Y,Location where chiller was manufactured. · 1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Tai,Location where chiller was manufactured. · 1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Tai
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,2,nciChillerType,,,BAS-PTS024A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT chiller type _ _,UCPT chiller type _ _
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,5,nciMfgLocation,,,BAS-PTS024A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT manufacturing locati _ _ · Chiller Manufacturing Location,UCPT manufacturing locati _ _ · Chiller Manufacturing Location
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,7,nciRefrigerant,,,BAS-PTS024A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT refrig type _ _ · Chiller Refrigerant Type,UCPT refrig type _ _ · Chiller Refrigerant Type
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,8,nciCapacityLim,,,BAS-PTS024A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTCapacityLimit · Capacity Limit,SCPTCapacityLimit · Capacity Limit
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,9,nciChillerEnable,,,BAS-PTS024A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTChillerEnable · Relinquished Default Value for nviChillerEnable,SCPTChillerEnable · Relinquished Default Value for nviChillerEnable
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,10,nciCoolsetpt,,,BAS-PTS024A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt,SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,11,nciDefaults,,,BAS-PTS024A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used,SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,12,nciDevMajVer,,,BAS-PTS024A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMajVer · The major version number for the device,SCPTdevMajVer · The major version number for the device
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,13,nciDevMinVer,,,BAS-PTS024A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMinVer · The minor version number for the device,SCPTdevMinVer · The minor version number for the device
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,15,nciLocation,,,BAS-PTS024A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTlocation · Location Label,SCPTlocation · Location Label
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,16,nciMinOutTm,,,BAS-PTS024A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTminSendTime · Minimum Send Time,SCPTminSendTime · Minimum Send Time
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,17,nciMode,,,BAS-PTS024A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTHVACmode · Relinquished Default Value for nviMode,SCPTHVACmode · Relinquished Default Value for nviMode
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,18,nciPwrup,,,BAS-PTS024A-EN_11082024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTpwrUpDelay · Power Up Delay,SCPTpwrUpDelay · Power Up Delay
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,19,nciRcvHrtBt,,,BAS-PTS024A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,SCPTmaxRcvTime · Receive Heartbeat Time,SCPTmaxRcvTime · Receive Heartbeat Time
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,20,nciSndHrtBt,,,BAS-PTS024A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime),SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,21,nciBuildNum,,,BAS-PTS024A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,U16 · Device Build Number,U16 · Device Build Number
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,22,nciCRC,,,BAS-PTS024A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,UCPT crc _ · CRC calculation result,UCPT crc _ · CRC calculation result
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NCI,23,nciDeviceConfig,,,BAS-PTS024A-EN_11082024.pdf,3,,,,,,,,,,,,,,,,,,0,,U16 · Device Configuration Choices,U16 · Device Configuration Choices
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,24,nviChillerEnable,,,BAS-PTS024A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt ♥,SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,25,nviCoolSetpt,,,BAS-PTS024A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt ♥,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,26,nviCapacityLim,,,BAS-PTS024A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt ♥,SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,28,nviMode,,,BAS-PTS024A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt ♥,SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,35,nviRequest,,,BAS-PTS024A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT obj request _ _ · Status Request · 입력(Recv),SNVT obj request _ _ · Status Request · 입력(Recv)
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,36,nviTraneVar2,,,BAS-PTS024A-EN_11082024.pdf,4,,,,,,,,,,,,,,,,,,0,,UNVT c5c _ · Comm5 Status · 입력(Recv),UNVT c5c _ · Comm5 Status · 입력(Recv)
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,37,nvoOnOff,,,BAS-PTS024A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt ♥,SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,38,nvoActiveSetpt,,,BAS-PTS024A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,39,nvoActualCapacit,,,BAS-PTS024A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,ySNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt ♥,ySNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,40,nvoCapacityLim,,,BAS-PTS024A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,41,nvoLvgCHWTemp,,,BAS-PTS024A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,42,nvoEntCHWTemp,,,BAS-PTS024A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,45,nvoAlarmDescr,,,BAS-PTS024A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Alarm annunciation text · 출력(Send),SNVT str asc _ _ · Alarm annunciation text · 출력(Send)
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,46,nvoChillerstat,,,BAS-PTS024A-EN_11082024.pdf,5,,,,,,,,,,,,,,,,,,0,,"SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt ♥","SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt ♥"
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,47,nvoStatusOutputs,,,BAS-PTS024A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Status Outputs · 출력(Send) · HrtBt ♥,SNVT state _ · Status Outputs · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,48,nvoCprsrsRunning,,,BAS-PTS024A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt ♥,SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,49,nvoEvapWtrPump,,,BAS-PTS024A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt ♥,SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,50,nvoEvapWtrFlow,,,BAS-PTS024A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt ♥,SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,53,nvoOutdoorTemp,,,BAS-PTS024A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,58,nvoEvapAprchTmp,,,BAS-PTS024A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt ♥,SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,62,nvoUnitVoltage,,,BAS-PTS024A-EN_11082024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt ♥,UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,64,nvoEvapRfgtPrsC1,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt ♥,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,65,nvoEvapRfgtPrsC2,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt ♥,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,66,nvoEvapRfgtTmpC1,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,67,nvoEvapRfgtTmpC2,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,68,nvoCondRfgtPrsC1,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt ♥,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,69,nvoCondRfgtPrsC2,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt ♥,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,70,nvoCondRfgtTmpC1,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,71,nvoCondRfgtTmpC2,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,72,nvoAirFlowPctC1,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,73,nvoAirFlowPctC2,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send) · HrtBt ♥,SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,88,nvoOilTempA,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Oil Temperature - Compressor A · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Oil Temperature - Compressor A · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,89,nvoOilTempB,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Oil Temperature - Compressor B · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Oil Temperature - Compressor B · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,91,nvoOilTempD,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Oil Temperature - Compressor D · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Oil Temperature - Compressor D · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,92,nvoOilTempE,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Oil Temperature - Compressor E · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Oil Temperature - Compressor E · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,94,nvoRfgtDischTmpA,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,97,nvoRfgtDischTmpD,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send) · HrtBt ♥,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,100,nvoVoltageA,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send) · HrtBt ♥,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,101,nvoVoltageB,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor B · 출력(Send) · HrtBt ♥,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor B · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,103,nvoVoltageD,,,BAS-PTS024A-EN_11082024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor D · 출력(Send) · HrtBt ♥,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor D · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,104,nvoVoltageE,,,BAS-PTS024A-EN_11082024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor E · 출력(Send) · HrtBt ♥,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor E · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,106,nvoCurrentA,,,BAS-PTS024A-EN_11082024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send) · HrtBt ♥,UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,107,nvoCurrentB,,,BAS-PTS024A-EN_11082024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor B · 출력(Send) · HrtBt ♥,UNVT 3phase current _ _ · Current Per Line – Compressor B · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,109,nvoCurrentD,,,BAS-PTS024A-EN_11082024.pdf,8,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor D · 출력(Send) · HrtBt ♥,UNVT 3phase current _ _ · Current Per Line – Compressor D · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,110,nvoCurrentE,,,BAS-PTS024A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor E · 출력(Send) · HrtBt ♥,UNVT 3phase current _ _ · Current Per Line – Compressor E · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,112,nvoStartsRunTmA,,,BAS-PTS024A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,113,nvoStartsRunTmB,,,BAS-PTS024A-EN_11082024.pdf,9,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,115,nvoStartsRunTmD,,,BAS-PTS024A-EN_11082024.pdf,10,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,116,nvoStartsRunTmE,,,BAS-PTS024A-EN_11082024.pdf,10,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send) · HrtBt ♥,UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,118,nvoUnitPower,,,BAS-PTS024A-EN_11082024.pdf,10,,,,,,,,,,,,,,,,,,0,,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,133,nvoStatus,,,BAS-PTS024A-EN_11082024.pdf,10,,,,,,,,,,,,,,,,,,0,,SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt ♥,SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt ♥
trane-symbio-800-rtac-lontalk,e9,Trane,Symbio™ 800 — RTAC (LonTalk),NV,134,nvoTraneVar9,,,BAS-PTS024A-EN_11082024.pdf,10,,,,,,,,,,,,,,,,,,0,,UNVT c5s _ · Trane Comm 5 Status (obsolete) · 출력(Send),UNVT c5s _ · Trane Comm 5 Status (obsolete) · 출력(Send)
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,1,Active Chilled Water Setpoint,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,2,Active Current Limit Setpoint,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,5,Actual Running Capacity,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,6,Evaporator Refrigerant Pressure - Ckt1,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,9,Evaporator Refrigerant Pressure - Ckt 2,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,12,Evaporator Saturated Refrigerant Temperature- Ckt 1,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,14,Evaporator Saturated Refrigerant Temperature- Ckt 2,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,16,Condenser Refrigerant Pressure - Ckt 1,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,18,Condenser Refrigerant Pressure - Ckt 2,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,20,Condenser Saturated Refrigerant Temperature - Ckt 1,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,22,Condenser Saturated Refrigerant Temperature - Ckt 2,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,25,Local Atmospheric Pressure,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,26,Starts- Compressor 1A,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,27,Starts- Compressor 1B,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,28,Starts- Compressor 2A,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,29,Starts- Compressor 2B,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,34,Run Time- Compressor 1A,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,35,Run Time- Compressor 1B,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,36,Run Time- Compressor 2A,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,37,Run Time- Compressor 2B,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,42,Airflow Percentage- Circuit 1,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,43,Airflow Percentage- Circuit 2,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,44,Evaporator Entering Water Temp,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,45,Evaporator Leaving Water Temp,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,48,High Side Oil Pressure - Compressor 1A,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,49,High Side Oil Pressure - Compressor 1B,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,50,High Side Oil Pressure - Compressor 2A,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,51,High Side Oil Pressure - Compressor 2B,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,52,Oil Temp - Compressor 1A,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,53,Oil Temp - Compressor 1B,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,54,Oil Temp - Compressor 2A,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,55,Oil Temp - Compressor 2B,,,BAS-PTS032A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,57,Outdoor Air Temperature,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,59,Motor Voltage AB Starter 1A,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,60,Motor Voltage AB Starter 1B,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,61,Motor Voltage AB Starter 2A,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,71,Motor Current L1 Starter 1A,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,72,Motor Current L2 Starter 1A,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,73,Motor Current L3 Starter 1A,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,74,Motor Current L1 Starter 1B,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,75,Motor Current L2 Starter 1B,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,76,Motor Current L3 Starter 1B,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,77,Motor Current L1 Starter 2A,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,78,Motor Current L2 Starter 2A,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,79,Motor Current L3 Starter 2A,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,80,Motor Current L1 Starter 2B,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,81,Motor Current L2 Starter 2B,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,82,Motor Current L3 Starter 2B,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,83,Motor Current L1 % RLA Starter 1A,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,84,Motor Current L2 % RLA Starter 1A,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,85,Motor Current L3 % RLA Starter 1A,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,86,Motor Current L1 % RLA Starter 1B,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,87,Motor Current L2 % RLA Starter 1B,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,88,Motor Current L3 % RLA Starter 1B,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,89,Motor Current L1 % RLA Starter 2A,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,90,Motor Current L2 % RLA Starter 2A,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,91,Motor Current L3 % RLA Starter 2A,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
