modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,92,Motor Current L1 % RLA Starter 2B,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,93,Motor Current L2 % RLA Starter 2B,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,94,Motor Current L3 % RLA Starter 2B,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,95,Number of Circuits,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,96,"Number of Compressors, Ckt 1",,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,97,"Number of Compressors, Ckt 2",,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,98,Chiller Design Capacity,,,BAS-PTS032A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,100,Output Power AFD 1A,,,BAS-PTS032A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,101,Output Power AFD 2A,,,BAS-PTS032A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,102,Discharge Temperature Cprsr 1A,,,BAS-PTS032A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,103,Discharge Temperature Cprsr 2A,,,BAS-PTS032A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,106,Frequency Command Cprsr 1A,,,BAS-PTS032A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,107,Frequency Command Cprsr 2A,,,BAS-PTS032A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,108,Average Motor Current % RLA AFD 1A,,,BAS-PTS032A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AI,109,Average Motor Current % RLA AFD 2A,,,BAS-PTS032A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AV,1,BAS Chilled Water Setpoint,,,BAS-PTS032A-EN_12062024.pdf,6,,,,,,,,,,,–12.22°C to 18.3°C (a),,,,,,,0,,,범위 –12.22°C to 18.3°C (a)
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),AV,2,BAS Current Limit Setpoint,,,BAS-PTS032A-EN_12062024.pdf,6,,,,,,,,,,,0% to 120%,,,,,,,0,,,범위 0% to 120%
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,1,Run Enabled,,,BAS-PTS032A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,2,Local Setpoint Control,,,BAS-PTS032A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,3,Chiller Limit Mode Indicator,,,BAS-PTS032A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,4,Chiller Running Indicator,,,BAS-PTS032A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,6,Maximum Capacity,,,BAS-PTS032A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,9,Compressor 1A Running,,,BAS-PTS032A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,10,Compressor 1B Running,,,BAS-PTS032A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,11,Compressor 2A Running,,,BAS-PTS032A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,12,Compressor 2B Running,,,BAS-PTS032A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,17,Evaporator Water Pump Command,,,BAS-PTS032A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,22,Evaporator Water Flow Status,,,BAS-PTS032A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,23,Alarm Present,,,BAS-PTS032A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,24,Shutdown Alarm Present,,,BAS-PTS032A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,500,AFD Fault – 1A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,502,AFD Fault–2A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,504,AFD Motor Current Overload – 1A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,506,AFD Motor Current Overload – 2A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,508,AFD Interrupt Failure – 1A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,510,AFD Interrupt Failure – 2A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,512,Starter Did Not Transition - 1A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,513,Starter Did Not Transition - 1B,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,514,Starter Did Not Transition - 2A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,515,Starter Did Not Transition - 2B,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,516,Phase Reversal - 1A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,517,Phase Reversal - 1B,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,518,Phase Reversal - 2A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,519,Phase Reversal - 2B,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,520,Starter Dry Run Test - 1A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,521,Starter Dry Run Test- 1B,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,522,Starter Dry Run Test - 2A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,523,Starter Dry Run Test - 2B,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,524,Phase Loss - 1A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,525,Phase Loss - 1B,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,526,Phase Loss-2A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,527,Phase Loss-2B,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,528,Power Loss - 1A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,529,Power Loss - 1B,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,530,Power Loss - 2A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,531,Power Loss - 2B,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,532,Severe CurrentPhase UnbalanceImbalance - Cprsr 1A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,533,Severe CurrentPhase UnbalanceImbalance - Cprsr 1B,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,534,Severe CurrentPhase UnbalanceImbalance - Cprsr 2A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,535,Severe CurrentPhase UnbalanceImbalance - Cprsr 2B,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,536,Starter Fault Type I – 1A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,537,Starter Fault Type I – 1B,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,538,Starter Fault Type I – 2A,,,BAS-PTS032A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,539,Starter Fault Type I –2B,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,540,Starter Fault Type II – 1A,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,541,Starter Fault Type II –1B,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,542,Starter Fault Type II –2A,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,543,Starter Fault Type II – 2B,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,544,Starter Fault Type III – 1A,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,545,Starter Fault Type III –1B,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,546,Starter Fault Type III –2A,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,547,Starter Fault Type III –2B,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,548,Transition Complete Input Shorted –1A,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,549,Transition Complete Input Shorted –1B,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,550,Transition Complete Input Shorted –2A,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,551,Transition Complete Input Shorted –2B,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,552,Transition Complete Input Opened –1A,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,553,Transition Complete Input Opened –1B,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,554,Transition Complete Input Opened –2A,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,555,Transition Complete Input Opened –2B,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,556,Motor Current Overload Trip - Cprsr 1A,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,557,Motor Current Overload Trip - Cprsr 1B,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,558,Motor Current Overload Trip - Cprsr 2A,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,559,Motor Current Overload Trip - Cprsr 2B,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,560,Starter Contactor Interrupt Failure - 1A,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,561,Starter Contactor Interrupt Failure - 1B,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,562,Starter Contactor Interrupt Failure - 2A,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,563,Starter Contactor Interrupt Failure - 2B,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,564,Over Voltage,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,565,Under Voltage,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,566,MP: Reset Has Occurred,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,567,Low Evaporator Rfgt Temperature - Ckt1,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,568,Low Evaporator Rfgt Temperature - Ckt2,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,569,Low Oil Flow - Cprsr 1A,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,570,Low Oil Flow - Cprsr 1B,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,571,Low Oil Flow- Cprsr 2A,,,BAS-PTS032A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,572,Low Oil Flow - Cprsr 2B,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,573,Low Differential Rfgt Pressure - Ckt1,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,574,Low Differential Rfgt Pressure - Ckt2,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,575,High Differential Rfgt Pressure - Ckt1,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,576,High Differential Rfgt Pressure - Ckt2,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,577,High Oil Temperature – 1A,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,578,High Oil Temperature –1B,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,579,High Oil Temperature –2A,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,580,High Oil Temperature – 2B,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,581,Oil Temperature Sensor – 1A,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,582,Oil Temperature Sensor – 1B,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,583,Oil Temperature Sensor–2A,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,584,Oil Temperature Sensor–2B,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,585,Evaporator Liquid Level Sensor– Ckt1,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,586,Evaporator Liquid Level Sensor– Ckt2,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,587,Condenser Fan VFD Fault - Ckt 1 Dr 1,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,588,Condenser Fan VFD Fault - Ckt1 Dr 2,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,589,Condenser Fan VFD Fault - Ckt2 Dr 1,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,590,Condenser Fan VFD Fault - Ckt2 Dr 2,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,593,Low Evaporator Liquid Level – Ckt1,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,594,Low Evaporator Liquid Level – Ckt2,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,595,High Evaporator Liquid Level – Ckt1,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,596,High Evaporator Liquid Level – Ckt2,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,597,Evaporator Rfgt Drain – Circuit 1,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,598,Evaporator Rfgt Drain – Circuit 2,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,599,External Chilled Water Setpoint,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,600,External Current Limit Setpoint,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,601,Evap Water Flow (Entering Water Temp),,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,602,Evaporator Entering Water Temp Sensor,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,603,Evaporator Leaving Water Temp Sensor,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,604,Condenser Rfgt Pressure Transducer - Ckt1,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,605,Condenser Rfgt Pressure Transducer - Ckt2,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,606,Suction Refrigerant Pressure Sensor- 1A,,,BAS-PTS032A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,607,Suction Refrigerant Pressure Sensor - 1B,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,608,Suction Refrigerant Pressure Sensor - 2A,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,609,Suction Refrigerant Pressure Sensor - 2B,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,610,Intermediate Oil Press Xdcr - Cprsr 1A,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,611,Intermediate Oil Press Xdcr - Cprsr 1B,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,612,Intermediate Oil Press Xdcr - Cprsr 2A,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,613,Intermediate Oil Press Xdcr - Cprsr 2B,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,614,Oil Flow Protection Fault - 1A,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,615,Oil Flow Protection Fault - 1B,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,616,Oil Flow Protection Fault - 2A,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,617,Oil Flow Protection Fault - 2B,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,618,Low Suction Rfgt Pressure – Ckt 1,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,620,Low Suction Rfgt Pressure – Ckt 2,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,622,Very Low Evaporator Rfgt Pressure - Ckt1,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,623,Very Low Evaporator Rfgt Pressure - Ckt2,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,624,Pumpdown Terminated - Ckt1,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,625,Pumpdown Terminated - Ckt2,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,626,Low Evaporator Water Temp (Unit Off),,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,627,Low Evaporator Temp (Unit Off) - Ckt1,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,628,Low Evaporator Temp (Unit Off) - Ckt2,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,629,Low Evap Leaving Water Temp: Unit On,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,630,Evaporator Water Flow Overdue,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,631,Evaporator Water Flow Lost,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,632,High Evaporator Refrigerant Pressure,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,633,High Evaporator Water Temperature,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,634,High Pressure Cutout - Cprsr 1A,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,635,High Pressure Cutout - Cprsr 1B,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,636,High Pressure Cutout - Cprsr 2A,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,637,High Pressure Cutout - Cprsr 2B,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,638,Emergency Stop,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,639,Outdoor Air Temperature Sensor,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,640,Starter Panel Thermostat Cutout - 2A,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,641,Starter Panel Thermostat Cutout - 1B,,,BAS-PTS032A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,642,Starter Panel Thermostat Cutout - 2B,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,643,Starter Module Memory Error Type 1 - 1A,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,644,Starter Module Memory Error Type 1 - 1B,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,645,Starter Module Memory Error Type 1 - 2A,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,646,Starter Module Memory Error Type 1 - 2B,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,647,Starter Module Memory Error Type 2 - 1A,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,648,Starter Module Memory Error Type 2 - 1B,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,649,Starter Module Memory Error Type 2 - 2A,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,650,Starter Module Memory Error Type 2 - 2B,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,651,MP: Invalid Configuration,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,652,MP Application Memory CRC Error,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,653,MP: Non-Volatile Memory Reformatted,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,654,Check Clock,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,655,MP: Could not Store Starts and Hours,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,656,MP: Non-Volatile Block Test Error,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,657,Starter Failed to Arm/Start - 1A,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,658,Starter Failed to Arm/Start - 1B,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,659,Starter Failed to Arm/Start - 2A,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,660,Starter Failed to Arm/Start - 2B,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,661,Software Error 1001: Call Trane Service,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,662,Software Error 1002: Call Trane Service,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,663,Software Error 1003: Call Trane Service,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,664,Excessive IPC Comm Loss,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,665,Comm Loss: Slide Valve Unload - 1A,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,666,Comm Loss: Slide Valve Load - 1A,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,667,Comm Loss: Slide Valve Unload - 1B,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,668,Comm Loss: Slide Valve Load - 1B,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,669,Comm Loss: Slide Valve Unload - 2A,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,670,Comm Loss: Slide Valve Load - 2A,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,671,Comm Loss: Slide Valve Unload - 2B,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,672,Comm Loss: Slide Valve Load - 2B,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,673,Comm Loss: Step Load - 1A,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,674,Comm Loss: Step Load - 1B,,,BAS-PTS032A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,675,Comm Loss: Step Load - 2A,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,676,Comm Loss: Step Load - 2B,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,677,Comm Loss: External Auto/Stop,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,678,Comm Loss: Emergency Stop,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,679,Comm Loss: External Ckt Lockout - Ckt1,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,680,Comm Loss: External Ckt Lockout - Ckt2,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,681,Comm Loss: External Ice Building Command,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,682,Comm Loss: Outdoor Air Temperature,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,683,Comm Loss: Evap Leaving Water Temp,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,684,Comm Loss: Evap Entering Water Temp,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,685,Comm Loss: Oil Temperature – 1A’,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,686,Comm Loss: Oil Temperature – 1B’,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,687,Comm Loss: Oil Temperature – 2A’,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,688,Comm Loss: Oil Temperature – 2B’,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,689,Comm Loss: Ext Chilled Water Setpoint,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,690,Comm Loss: Ext Current Limit Setpoint,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,691,Comm Loss: High Pressure Cutout Sw - 1A,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,692,Comm Loss: High Pressure Cutout Sw - 1B,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,693,Comm Loss: High Pressure Cutout Sw - 2A,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,694,Comm Loss: High Pressure Cutout Sw - 2B,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,695,Comm Loss: Evaporator Water Flow Switch,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,696,Comm Loss: Condenser Rfgt Pressure - Ckt1,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,697,Comm Loss: Condenser Rfgt Pressure - Ckt2,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,698,Comm Loss: Intermediate Oil Pressure - 1A,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,699,Comm Loss: Intermediate Oil Pressure - 1B,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,700,Comm Loss: Intermediate Oil Pressure - 2A,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,701,Comm Loss: Intermediate Oil Pressure - 2B,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,702,Comm Loss: Evaporator Water Pump Relay,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,703,Comm Loss: Ice Building Status Relay,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,704,Comm Loss: Suction Rfgt Pressure - 1A,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,705,Comm Loss: Suction Rfgt Pressure - 1B,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,706,Comm Loss: Suction Rfgt Pressure - 2A,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,707,Comm Loss: Suction Rfgt Pressure - 2B,,,BAS-PTS032A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,708,"Comm Loss: Fan Control Ckt1, Stage 1",,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,709,"Comm Loss: Fan Control Ckt1, Stage 2",,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,710,"Comm Loss: Fan Control Ckt1, Stage 3",,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,711,"Comm Loss: Fan Control Ckt1, Stage 4",,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,712,"Comm Loss: Fan Control Ckt2, Stage 1",,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,713,"Comm Loss: Fan Control Ckt2, Stage 2",,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,714,"Comm Loss: Fan Control Ckt2, Stage 3",,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,715,"Comm Loss: Fan Control Ckt2, Stage 4",,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,716,Comm Loss: Evap Rfgt Liquid Level - Ckt1,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,717,Comm Loss: Evap Rfgt Liquid Level - Ckt2,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,718,Comm Loss: Fan Inverter Power- Ckt1,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,719,Comm Loss: Fan Inverter Speed Cmd - Ckt1,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,720,"Comm Loss: Fan Inv Fault, Ckt1, Dr 1",,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,721,"Comm Loss: Fan Inv Fault, Ckt1, Dr 2",,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,722,Comm Loss: Oil Return Solenoid Valve - 1A,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,723,Comm Loss: Oil Return Solenoid Valve - 2A,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,724,Comm Loss: Oil Return Solenoid Valve - 1B,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,725,Comm Loss: Oil Return Solenoid Valve - 2B,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,726,Comm Loss: Starter 1A,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,727,Comm Loss: Starter 1B,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,728,Comm Loss: Starter 2A,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,729,Comm Loss: Starter 2B,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,730,Comm Loss: Electronic Expansion Valve 1,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,731,Comm Loss: Electronic Expansion Valve 2,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,734,Comm Loss: Fan Inverter Power - Ckt2,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,735,Comm Loss: Fan Inverter Speed Cmd - Ckt2,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,736,"Comm Loss: Fan Inv Fault, Ckt 2, Dr 1",,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,737,"Comm Loss: Fan Inv Fault, Ckt 2, Dr 2",,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,738,Starter 1A Loss of Comm with MP,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,739,Starter 1B Loss of Comm with MP,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,740,Starter 2A Loss of Comm with MP,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,741,Starter 2B Loss of Comm with MP,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,742,Comm Loss: Local BAS Interface,,,BAS-PTS032A-EN_12062024.pdf,13,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,743,Comm Loss: Programmable Relay Board 1,,,BAS-PTS032A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,744,Starter Panel Thermostat Comm Loss 2A,,,BAS-PTS032A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,745,Starter Panel Thermostat Comm Loss 1B,,,BAS-PTS032A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,746,Starter Panel Thermostat Comm Loss 2B,,,BAS-PTS032A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,747,Comm Loss: Evap Rfgt Drain Valve - Ckt1,,,BAS-PTS032A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,748,Comm Loss: Evap Rfgt Drain Valve - Ckt2,,,BAS-PTS032A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,749,Comm Loss: AFD 1A,,,BAS-PTS032A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BI,750,Comm Loss: AFD 2A,,,BAS-PTS032A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),BV,2,BAS Diagnostic Reset,,,BAS-PTS032A-EN_12062024.pdf,16,,,,,,,,,,,0 or 1,,,,,,,0,,,범위 0 or 1
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),MSI,1,Chiller Running Status,,,BAS-PTS032A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,4,,1 = Chiller off 2 = Chiller in start mode 3 = Chiller in run mode 4 = Chiller in pre- shutdown mode,1 = Chiller off 2 = Chiller in start mode 3 = Chiller in run mode 4 = Chiller in pre- shutdown mode
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),MSI,2,Operating Mode,,,BAS-PTS032A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,2,,1 = Cool 3 = Ice,1 = Cool 3 = Ice
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),MSI,4,Refrigerant Type,,,BAS-PTS032A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,2,,5 = R134a 15 = R514A,5 = R134a 15 = R514A
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),MSI,5,Model Information,,,BAS-PTS032A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,1 = RTA,1 = RTA
