modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),MSI,6,Cooling Type,,,BAS-PTS032A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,0,,2 = Air cooled,2 = Air cooled
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),MSI,7,Manufacturing Location,,,BAS-PTS032A-EN_12062024.pdf,17,,,,,,,,,,,,,,,,,,7,,1 = Field Applied 3 = Pueblo 4 = Charmes 14 = Curitiba 15 = Taicang 17 = Epinal 18 = Golbey,1 = Field Applied 3 = Pueblo 4 = Charmes 14 = Curitiba 15 = Taicang 17 = Epinal 18 = Golbey
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),MSV,1,BAS Chiller Auto Stop Command,,,BAS-PTS032A-EN_12062024.pdf,18,,,,,,,,,,,1 or 2,,,,,,,0,,,범위 1 or 2
trane-symbio-800-rtac-uc800-bacnet,e9,Trane,Symbio™ 800 — RTAC (UC800) (BACnet),MSV,2,BAS Chiller Mode Command,,,BAS-PTS032A-EN_12062024.pdf,18,,,,,,,,,1,3,1 to 3,,,,,,,0,,,범위 1 to 3
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,1,Active Cool/Heat Setpoint Temperature,degC,℃,BAS-PTS033A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Active chiller water or hot water setpoint.,Active chiller water or hot water setpoint.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,2,Active Current Limit Setpoint,percent,%,BAS-PTS033A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Active capacity current limit setpoint.,Active capacity current limit setpoint.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,4,Active Base Loading Setpoint,percent,%,BAS-PTS033A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Value of base loading setpoint currently being used by the chiller.,Value of base loading setpoint currently being used by the chiller.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,5,Actual Running Capacity,percent,%,BAS-PTS033A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Level of capacity that the chiller is currently running at.,Level of capacity that the chiller is currently running at.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,6,Evaporator Refrigerant Pressure- Ckt1,kPa,kPa,BAS-PTS033A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 1 evaporator refrigerant pressure.,Circuit 1 evaporator refrigerant pressure.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,9,Evaporator Refrigerant Pressure- Ckt 2,kPa,kPa,BAS-PTS033A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 2 evaporator refrigerant pressure.,Circuit 2 evaporator refrigerant pressure.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,12,Evaporator Saturated Refrigerant Temperature- Ckt 1,degC,℃,BAS-PTS033A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 2 evaporator refrigerant temperature.,Circuit 2 evaporator refrigerant temperature.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,16,Condenser Refrigerant Pressure- Ckt 1,kPa,kPa,BAS-PTS033A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 1 condenser refrigerant pressure.,Circuit 1 condenser refrigerant pressure.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,18,Condenser Refrigerant Pressure- Ckt 2,kPa,kPa,BAS-PTS033A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 2 condenser refrigerant pressure.,Circuit 2 condenser refrigerant pressure.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,20,Condenser Saturated Refrigerant Temperature- Ckt 1,degC,℃,BAS-PTS033A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 1 condenser refrigerant temperature.,Circuit 1 condenser refrigerant temperature.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,22,Condenser Saturated Refrigerant Temperature- Ckt 2,degC,℃,BAS-PTS033A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Circuit 2 condenser refrigerant temperature.,Circuit 2 condenser refrigerant temperature.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,25,Local Atmospheric Pressure,kPa,kPa,BAS-PTS033A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Local atmospheric pressure.,Local atmospheric pressure.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,26,Starts- Compressor 1A,,,BAS-PTS033A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Number of starts for compressor 1A.,Number of starts for compressor 1A.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,34,Run Time- Compressor 1A,h,h,BAS-PTS033A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,Total run time of compressor 1A.,Total run time of compressor 1A.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,44,Evaporator Entering Water Temp,degC,℃,BAS-PTS033A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Temperature of the water entering the evaporator.,Temperature of the water entering the evaporator.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,45,Evaporator Leaving Water Temp,degC,℃,BAS-PTS033A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Temperature of the water leaving the evaporator.,Temperature of the water leaving the evaporator.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,46,Condenser Entering Water Temp,degC,℃,BAS-PTS033A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Temperature of the water entering the condenser.,Temperature of the water entering the condenser.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,47,Condenser Leaving Water Temp,degC,℃,BAS-PTS033A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Temperature of the water leaving the condenser.,Temperature of the water leaving the condenser.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,48,High Side Oil Pressure- Compressor 1A,kPa,kPa,BAS-PTS033A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Pressure of the oil at the high side of compressor 1A.,Pressure of the oil at the high side of compressor 1A.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,56,Refrigerant Disch Temp- Ckt 1,degC,℃,BAS-PTS033A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Temperature of the refrigerant being discharged from Ckt 1.,Temperature of the refrigerant being discharged from Ckt 1.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,58,Condenser Control Output,percent,%,BAS-PTS033A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Percentage of condenser water flow being requested by the chiller.,Percentage of condenser water flow being requested by the chiller.
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,59,Phase AB Voltage- Compressor 1A,,Voltage,BAS-PTS033A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,"Phase AB voltage, compressor 1A.","Phase AB voltage, compressor 1A."
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,60,Phase BC Voltage- Compressor 1A,,Voltage,BAS-PTS033A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,"Phase BC voltage, compressor 1A.","Phase BC voltage, compressor 1A."
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,61,Phase CA Voltage- Compressor 1A,,Voltage,BAS-PTS033A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,"Phase CA voltage, compressor 1A.","Phase CA voltage, compressor 1A."
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,71,Line 1 Current (in Amps)- Compressor 1A,,Current,BAS-PTS033A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 1 Current (in Amps)- Compressor 1A,Line 1 Current (in Amps)- Compressor 1A
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,72,Line 2 Current (in Amps)- Compressor 1A,,Current,BAS-PTS033A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 2 Current (in Amps)- Compressor 1A,Line 2 Current (in Amps)- Compressor 1A
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,73,Line 3 Current (in Amps)- Compressor 1A,,Current,BAS-PTS033A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 3 Current (in Amps)- Compressor 1A,Line 3 Current (in Amps)- Compressor 1A
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,83,Line 1 Current (%RLA)- Compressor 1A,percent,%,BAS-PTS033A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,Line 1 Current (%RLA)- Compressor 1A,Line 1 Current (%RLA)- Compressor 1A
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,84,Line 2 Current (%RLA)- Compressor 1A,percent,%,BAS-PTS033A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,Line 2 Current (%RLA)- Compressor 1A,Line 2 Current (%RLA)- Compressor 1A
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,85,Line 3 Current (%RLA)- Compressor 1A,percent,%,BAS-PTS033A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,Line 3 Current (%RLA)- Compressor 1A,Line 3 Current (%RLA)- Compressor 1A
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,95,Number of Circuits,,None,BAS-PTS033A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,Number of Circuits,Number of Circuits
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,96,"Number of Compressors, Ckt 1",,None,BAS-PTS033A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,"Number of Compressors, Ckt 1","Number of Compressors, Ckt 1"
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,97,"Number of Compressors, Ckt 2",,None,BAS-PTS033A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,"Number of Compressors, Ckt 2","Number of Compressors, Ckt 2"
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AI,98,Chiller Design Capacity,,None,BAS-PTS033A-EN_12062024.pdf,5,,,,,,,,,,,,,,,,,,0,,Design Capacity of the Chiller,Design Capacity of the Chiller
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AO,1,Chilled Water Setpoint,degC,℃,BAS-PTS033A-EN_12062024.pdf,6,,,,,,,,,,,0°F to 75°F (-17.8°C to 23.8°C),44°F (6.7°C),,,,,,0,,Desired leaving water temperature if chiller is in cooling mode.,Desired leaving water temperature if chiller is in cooling mode. · 범위 0°F to 75°F (-17.8°C to 23.8°C) · 기본 44°F (6.7°C)
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AO,2,Current Limit Setpoint,percent,%,BAS-PTS033A-EN_12062024.pdf,6,,,,,,,,,,,0% to 120%,100%,,,,,,0,,Sets the maximum capacity that the chiller can use.,Sets the maximum capacity that the chiller can use. · 범위 0% to 120% · 기본 100%
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AO,4,Hot Water Setpoint,degC,℃,BAS-PTS033A-EN_12062024.pdf,6,,,,,,,,,,,80°F to 140°F (26.7°C to 60°C),120°F (48.9°C),,,,,,0,,Desired leaving water temperature if chiller is in heating mode.,Desired leaving water temperature if chiller is in heating mode. · 범위 80°F to 140°F (26.7°C to 60°C) · 기본 120°F (48.9°C)
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),AO,5,Base Loading Setpoint,percent,%,BAS-PTS033A-EN_12062024.pdf,6,,,,,,,,,,,0% to 100%,50%,,,,,,0,,Capacity level to which the chiller should control when base loading is active.,Capacity level to which the chiller should control when base loading is active. · 범위 0% to 100% · 기본 50%
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BI,1,Run Enabled,,,BAS-PTS033A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if the chiller is available to run or is currently running. · Inactive = Stop Active = Auto,Indicates if the chiller is available to run or is currently running. · Inactive = Stop Active = Auto
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BI,2,Local Setpoint Control,,,BAS-PTS033A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · Inactive =Remote Control Active = Local Control,Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · Inactive =Remote Control Active = Local Control
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BI,3,Capacity Limited,,,BAS-PTS033A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if conditions may exist that prevent the chiller from reaching setpoint. · Inactive = Not Limited Active = Limited,Indicates if conditions may exist that prevent the chiller from reaching setpoint. · Inactive = Not Limited Active = Limited
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BI,4,Chiller Running State,,,BAS-PTS033A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if the chiller is running or stopped. · Inactive = Off Active = On,Indicates if the chiller is running or stopped. · Inactive = Off Active = On
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BI,5,Condenser Water Flow Status,,,BAS-PTS033A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Condenser water flow status. · Inactive = No Flow Active = Flow,Condenser water flow status. · Inactive = No Flow Active = Flow
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BI,7,Head Relief Request,,,BAS-PTS033A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if the chiller is asking an outside system to provide more heat rejection from the condenser water loop. · Inactive = Off Active = On,Indicates if the chiller is asking an outside system to provide more heat rejection from the condenser water loop. · Inactive = Off Active = On
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BI,8,Base Loading Active,,,BAS-PTS033A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if the base loading control method is currently being used. · Inactive = Inactive Active = Active,Indicates if the base loading control method is currently being used. · Inactive = Inactive Active = Active
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BI,9,Compressor 1A Running,,,BAS-PTS033A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if compressor 1A is running. · Inactive = Off Active = Running,Indicates if compressor 1A is running. · Inactive = Off Active = Running
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BI,17,Evaporator Water Pump Request,,,BAS-PTS033A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates a request from the chiller to turn on the evaporator water pump. · Inactive = Off Active = On,Indicates a request from the chiller to turn on the evaporator water pump. · Inactive = Off Active = On
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BI,19,Condenser Water Pump Request,,,BAS-PTS033A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates a request from the chiller to turn on the condenser water pump. · Inactive = Off Active = On,Indicates a request from the chiller to turn on the condenser water pump. · Inactive = Off Active = On
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BI,22,Evaporator Water Flow Status,,,BAS-PTS033A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if water is flowing through the evaporator. · Inactive = No Flow Active = Flow,Indicates if water is flowing through the evaporator. · Inactive = No Flow Active = Flow
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BI,23,Alarm Present,,,BAS-PTS033A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if an alarm is active. · Inactive = No Alarm Active = Alarm,Indicates if an alarm is active. · Inactive = No Alarm Active = Alarm
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BI,24,Shutdown Alarm Present,,,BAS-PTS033A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates if a shutdown alarm is active. · Inactive = No Alarm Active = None,Indicates if a shutdown alarm is active. · Inactive = No Alarm Active = None
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BI,25,Last Diagnostic,,,BAS-PTS033A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,Indicates last diagnostic for the chiller. · Inactive = Off Active = On,Indicates last diagnostic for the chiller. · Inactive = Off Active = On
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BO,1,Chiller Auto Stop Command,,,BAS-PTS033A-EN_12062024.pdf,8,,,,,,,,,,,,True,,,,,,0,,Allows the chiller to run if conditions for running are met. · Inactive = Stop Active = Auto,Allows the chiller to run if conditions for running are met. · Inactive = Stop Active = Auto · 기본 True
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BO,2,Remote Diagnostic Reset Command,,,BAS-PTS033A-EN_12062024.pdf,8,,,,,,,,,,,,False,,,,,,0,,Resets remotely diagnostics that can be reset. · Inactive = No Reset Request Active = Reset Request,Resets remotely diagnostics that can be reset. · Inactive = No Reset Request Active = Reset Request · 기본 False
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),BO,3,Base Loading Auto/ On Request,,,BAS-PTS033A-EN_12062024.pdf,8,,,,,,,,,,,,False,,,,,,0,,Requests chiller to use base loading. · Inactive = Auto Active = On,Requests chiller to use base loading. · Inactive = Auto Active = On · 기본 False
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),MSI,1,Running Mode,,,BAS-PTS033A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,5,,Indicates the primary running mode of the chiller. · 1 = Chiller Off 2 = Chiller in Start Mode 3 = Chiller in Run Mode 4 = Chiller in Pre-shutdown Mode 5 = Chiller in Service Mode,Indicates the primary running mode of the chiller. · 1 = Chiller Off 2 = Chiller in Start Mode 3 = Chiller in Run Mode 4 = Chiller in Pre-shutdown Mode 5 = Chiller in Service Mode
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),MSI,2,Operating Mode,,,BAS-PTS033A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,4,,Indicates the primary operating mode of the chiller. · 1 = HVAC Cool _ 2 = HVAC Heat _ 3 = HVAC Ice (a) _ 4 = Not Used,Indicates the primary operating mode of the chiller. · 1 = HVAC Cool _ 2 = HVAC Heat _ 3 = HVAC Ice (a) _ 4 = Not Used
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),MSI,3,MP Communication Status,,,BAS-PTS033A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,Do Not Use This Point · Do Not Use This Point,Do Not Use This Point · Do Not Use This Point
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),MSI,4,Refrigerant Type,,,BAS-PTS033A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,7,,Refrigerant type. · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R407C 7 = R-410A,Refrigerant type. · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R407C 7 = R-410A
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),MSI,5,Model Information,,,BAS-PTS033A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,16,,Indicates the model type of the chiller. · 1 = RTA 2 = CVH 3 = CVG 4 = CVR 5 = CDH 6 = RTH 7 = CGW 8 = CGA 9 = CCA 10 = RTW 11 = RTX 12 = RTU 13 = CCU 14 = CXA 15 = CGC 16 = RAU,Indicates the model type of the chiller. · 1 = RTA 2 = CVH 3 = CVG 4 = CVR 5 = CDH 6 = RTH 7 = CGW 8 = CGA 9 = CCA 10 = RTW 11 = RTX 12 = RTU 13 = CCU 14 = CXA 15 = CGC 16 = RAU
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),MSI,6,Cooling Type,,,BAS-PTS033A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,2,,Cooling type of the condenser. · 1 = Water Cooled 2 = Air Cooled,Cooling type of the condenser. · 1 = Water Cooled 2 = Air Cooled
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),MSI,7,Manufacturing Location,,,BAS-PTS033A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,15,Y,Location where chiller was manufactured. · 1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Tai,Location where chiller was manufactured. · 1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Tai
trane-symbio-800-rthd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTHD (CH530) (BACnet),MSO,1,Chiller Mode Command,,,BAS-PTS033A-EN_12062024.pdf,11,,,,,,,,,,,,1 = Cool,,,,,,4,,Mode of operation of the chiller. · 1 = HVAC Cool _ 2 = HVAC Heat _ 3 = HVAC Ice (a) _ 4 = Not Used,Mode of operation of the chiller. · 1 = HVAC Cool _ 2 = HVAC Heat _ 3 = HVAC Ice (a) _ 4 = Not Used · 기본 1 = Cool
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,1,Active Cool/Heat Setpoint Temperature,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,2,Active Current Limit Setpoint,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,3,Active Base Loading Setpoint,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,4,Actual Running Capacity,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,5,Evaporator Refrigerant Pressure,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,6,Evaporator Saturated Rfgt Temp,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,7,Condenser Refrigerant Pressure,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,8,Condenser Saturated Rfgt Temp,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,9,Local Atmospheric Pressure,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,10,Compressor Starts,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,11,Compressor Running Time,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,12,Evaporator Entering Water Temperature,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,13,Evaporator Leaving Water Temperature,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,14,Condenser Entering Water Temperature,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,15,Condenser Leaving Water Temperature,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,16,Compressor Oil Pressure,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,17,Discharge Temperature,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,18,Head Pressure Control Command,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,19,Starter Input Voltage AB,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,20,Starter Input Voltage BC,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,21,Starter Input Voltage CA,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,22,Starter Motor Current L1,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,23,Starter Motor Current L2,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,24,Starter Motor Current L3,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,25,Starter Motor Current L1 % RLA,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,26,Starter Motor Current L2 % RLA,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,27,Starter Motor Current L3 % RLA,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,28,Number of Circuits,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,29,Number of Compressors— Ckt1,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,30,Number of Compressors—Ckt2,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,31,Chiller Design Capacity,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,32,Frequency Command,,,BAS-PTS034A-EN_12062024.pdf,3,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,33,AFD Output Power,,,BAS-PTS034A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,34,Approx Evap Water Flow,,,BAS-PTS034A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,35,Evap Differential Wtr Press,,,BAS-PTS034A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,36,Approx Cond Water Flow,,,BAS-PTS034A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,37,Cond Differential Wtr Press,,,BAS-PTS034A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,38,EXV Position Percent,,,BAS-PTS034A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,39,Heat Recovery Entering Water Temperature,,,BAS-PTS034A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,40,Heat Recovery Leaving Water Temperature,,,BAS-PTS034A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,41,Heat Recovery Tank Water Temp,,,BAS-PTS034A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,42,Evaporator Approach Temperature,,,BAS-PTS034A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,43,Condenser Approach Temperature,,,BAS-PTS034A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,44,Motor Winding Temperature 1,,,BAS-PTS034A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AI,45,Motor Winding Temperature 2,,,BAS-PTS034A-EN_12062024.pdf,4,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AV,1,BAS Chilled Water Setpoint,,,BAS-PTS034A-EN_12062024.pdf,5,,,,,,,,,,,0°F to 86°F (depending on installed options) (-17.78° to 30.0°C),,,,,,,0,,,범위 0°F to 86°F (depending on installed options) (-17.78° to 30.0°C)
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AV,2,BAS Current Limit Setpoint,,,BAS-PTS034A-EN_12062024.pdf,5,,,,,,,,,0,100,0 to 100%,,,,,,,0,,,범위 0 to 100%
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AV,3,BAS Hot Water Setpoint,,,BAS-PTS034A-EN_12062024.pdf,5,,,,,,,,,,,80°F to 140°F (26.7°C to 60°C),,,,,,,0,,,범위 80°F to 140°F (26.7°C to 60°C)
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AV,4,BAS Base Loading Setpoint,,,BAS-PTS034A-EN_12062024.pdf,5,,,,,,,,,0,100,0-100%,,,,,,,0,,,범위 0-100%
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),AV,5,BAS Heat Recovery Water Tank Temperature Setpoint,,,BAS-PTS034A-EN_12062024.pdf,5,,,,,,,,,,,30°C to 45°C 86°F to 113°F,,,,,,,0,,,범위 30°C to 45°C 86°F to 113°F
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,1,Run Enable,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,2,Local Setpoint Control,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,3,Limit Mode Relay Status,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,4,Chiller Running,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,5,Condenser Water Flow Status,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,6,Head Relief Request Relay,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,7,Active Base Loading Command,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,8,Compressor Running Status,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,9,Evaporator Water Pump Command,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,10,Condenser Water Pump Command,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,11,Evaporator Water Flow Status,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,12,Alarm Present,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,13,Shutdown Alarm Present,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,15,Heat Recovery Water Flow Status,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,16,Heat Recovery Control Active Status,,,BAS-PTS034A-EN_12062024.pdf,12,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,501,Comm Loss: Ext Base Loading Command Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,502,Comm Loss: Ext Base Loading Setpoint Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,503,External Base Loading Setpoint Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,504,Comm Loss: Evap Entering Water Temp Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,505,Comm Loss: Evap Leaving Water Temp Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,506,Comm Loss: Outdoor Air Temperature Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,508,Outdoor Air Temperature Sensor Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,510,BAS Communication Loss,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,511,BAS Failed to Establish Communication,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,512,Comm Loss: Local BAS Interface,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,516,LCI-C Software Mismatch: Use BAS Tool,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,517,Comm Loss: Oil Loss Level Sensor Input Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,518,Comm Loss: Cprsr Discharge Rfgt Temp Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,519,Comm Loss: High Pressure Cutout Switch Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,520,Comm Loss: Primary Oil Line SV,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,521,Comm Loss: Oil Pressure Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,522,Comm Loss: Oil Return Gas Pump Drain Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,523,Comm Loss: Oil Return Gas Pump Fill Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,524,Compressor Discharge Temperature Sensor Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,525,High Cprsr Rfgt Discharge Temperature Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,526,High Differential Refrigerant Pressure Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,527,High Pressure Cutout Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,528,High Refrigerant Pressure Ratio Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,529,Loss of Oil at Compressor (Running) Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,530,Loss of Oil at Compressor (Stopped) Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,531,Low Differential Refrigerant Pressure Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,532,Low Discharge Superheat Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,533,Low Oil Flow Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,534,No Differential Refrigerant Pressure Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,535,Oil Flow Protection Fault Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,536,Oil Pressure Transducer Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,537,Comm Loss: Slide Valve Load Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,538,Comm Loss: Slide Valve Unload Chiller,,,BAS-PTS034A-EN_12062024.pdf,6,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,539,Restart Inhibit Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,540,Comm Loss: Condenser Rfgt Pressure Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,541,Evaporator Rfgt Pressure Transducer Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,542,Comm Loss: Condenser Water Flow Switch,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,543,Comm Loss: Condenser Water Pump Relay Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,544,Condenser Water Flow Lost Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,545,Condenser Water Flow Overdue Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,546,Comm Loss: Condenser Entering Water Temp Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,547,Comm Loss: Condenser Leaving Water Temp Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,548,Condenser Entering Water Temp Sensor Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,549,Condenser Leaving Water Temp Sensor Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,550,Comm Loss: Evaporator Rfgt Liquid Level Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,551,Evaporator Liquid Level Sensor Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,552,High Evaporator Liquid Level Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,553,Low Evaporator Liquid Level Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,554,Low Evaporator Refrigerant Pressure Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,555,Low Evaporator Refrigerant Temperature Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,556,Low Evaporator Temp: Unit Off Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,557,Comm Loss: Evaporator Water Flow Switch Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,558,Comm Loss: Evaporator Water Pump Relay Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,559,Evaporator Water Flow Lost Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,560,Evaporator Water Flow Overdue Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,561,High Evaporator Refrigerant Pressure Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,562,High Evaporator Water Temperature Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,563,Evap Water Flow (Entering Water Temp) Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,564,Evaporator Entering Water Temp Sensor Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,565,Evaporator Leaving Water Temp Sensor Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,566,Low Evaporator Water Temp (Unit On) Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,567,Low Evaporator Water Temp (Unit Off) Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,568,Comm Loss: Electronic Expansion Valve 1 Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,569,Comm Loss: Electronic Expansion Valve 2 Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,570,Comm Loss: Evaporator Rfgt Pressure Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,571,Evaporator Rfgt Pressure Transducer Chiller,,,BAS-PTS034A-EN_12062024.pdf,7,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,572,Comm Loss: Compressor % RLA Output Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,573,Comm Loss: Cond Rfgt Pressure Output,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,574,Comm Loss: Cond Head Press Cntrl Output Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,575,Comm Loss: Emergency Stop Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,576,Comm Loss: Ext Chilled/Hot Water Setpoint Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,577,Comm Loss: Ext Current Limit Setpoint Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,578,Comm Loss: External Auto/Stop Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,579,Comm Loss: External Hot Water Command Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,580,Comm Loss: Op Status Programmable Relays Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,581,Comm Loss: Refrigerant Monitor Input Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,582,Emergency Stop Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,583,External Chilled/Hot Water Setpoint Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,584,External Current Limit Setpoint Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,585,Refrigerant Monitor Input Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,586,Comm Loss: External Ice Building Command Ice Building,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,587,Comm Loss: Ice Building Status Relay Ice Building,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,588,Comm Loss: SSS/AFD Fault Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,589,Comm Loss: Starter Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,590,Solid State Starter Fault Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,591,Starter Failed to Arm/Start Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,592,Unexpected Starter Shutdown Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,593,At Speed Input Opened Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,594,At Speed Input Shorted Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
