modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,595,Compressor Did Not Accel: Transition Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,596,Compressor Did Not Accelerate Fully Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,597,Compressor Did Not Accelerate: Shutdown Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,598,Starter Contactor Interrupt Failure Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,599,Momentary Power Loss Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,600,Motor Current Overload Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,601,Over Voltage Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,602,Phase Loss Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,603,Phase Reversal Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,604,Power Loss Chiller,,,BAS-PTS034A-EN_12062024.pdf,8,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,605,Severe Current Unbalance Chiller,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,606,Starter Comm Loss: Main Processor Chiller,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,607,Starter Did Not Transition,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,608,Starter Dry Run Test Chiller,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,609,Starter Fault Type I Chiller,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,610,Starter Fault Type II Chiller,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,611,Starter Fault Type III Chiller,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,612,Starter Module Memory Error Type 1 Chiller,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,613,Starter Module Memory Error Type 2 Chiller,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,614,Transition Complete Input Opened,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,615,Transition Complete Input Shorted,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,616,Under Voltage Chiller,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,617,Check Clock,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,619,MP: Invalid Configuration Platform,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,622,MP: Reset Has Occurred Platform,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,623,AFD Drive Fault Chiller,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,624,AFD Output Power Input Chiller,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,625,Comm Loss: AFD Speed Signal Output Chiller,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,626,Comm Loss: AFD Output Power Input Chiller,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,627,Software Error 1001: Call Trane Service Chiller,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,628,Low Evaporator Water Flow,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,629,Comm Loss: Evap Diff Water Pressure,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,630,Comm Loss: Cond Diff Water Pressure,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,631,Evaporator Diff Water Pressure Xdcr,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,632,Condenser Diff Water Pressure Xdcr(a),,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,633,Comm Loss: Adaptive Frequency Drive,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,634,Comm Loss: External Heat Recovery Setpoint,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,635,Comm Loss: External Heat Recovery Command,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,636,Comm Loss: HR Entering Water Temp Sensor,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,637,Comm Loss: HR Leaving Water Temp Sensor,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,638,Comm Loss: Heat Recovery Tank Water Temp,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,639,Comm Loss: Heat Recovery Water Flow Switch,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,640,Comm Loss: Heat Recovery Water Pump Relay,,,BAS-PTS034A-EN_12062024.pdf,9,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,641,Ext Heat Recovery Temp Setpoint Sensor,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,642,Heat Recovery Entering Water Temperature Sensor,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,643,Heat Recovery Leaving Water Temperature Sensor,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,644,Heat Recovery Tank Water Temp Sensor,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,645,Heat Recovery Water Flow Lost,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,646,Heat Recovery Water Flow Overdue,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,647,Unexpected Heat Recovery Water Flow,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,648,Unexpected Condenser Water Flow,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,649,Comm Loss: Economizer Valve,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,650,Comm Loss: Economizer Temperature,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,651,Economizer Temperature Sensor,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,652,Comm Loss: Economizer Pressure,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,653,Economizer Pressure Sensor,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,654,Comm Loss: Economizer Bypass Valve,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,655,AFD Bus Over Voltage,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,656,AFD Bus Under Voltage,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,657,AFD Comm Loss: Main Processor,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,658,AFD Emergency Stop Fault,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,659,AFD General Failure,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,660,AFD Ground Fault,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,661,AFD Instantaneous Current Overload,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,662,AFD Inverter Heatsink Over Temp,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,663,AFD Motor Current Overload,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,664,AFD Output Phase Loss,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,665,AFD Rated Current Out of Range,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,666,High Pressure Cutout,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,667,AFD Interrupt Failure,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,668,High Motor Winding Temperature,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,669,Motor Winding Temp Sensor - Cprsr1A,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,670,Excessive Condenser Pressure,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,671,Comm Loss: Motor Winding Temperature 1,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,672,Comm Loss: Motor Winding Temperature 2,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,673,Comm Loss: Oil Return Purge Valve,,,BAS-PTS034A-EN_12062024.pdf,10,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,674,Comm Loss: Hot Gas Bypass Valve,,,BAS-PTS034A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BI,675,Comm Loss: Liquid Line Bypass Valve,,,BAS-PTS034A-EN_12062024.pdf,11,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BV,1,BAS Base Loading Enable,,,BAS-PTS034A-EN_12062024.pdf,13,,,,,,,,,,,0 or 1,,,,,,,2,,0=auto 1=on,0=auto 1=on · 범위 0 or 1
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BV,2,BAS Diagnostic Reset,,,BAS-PTS034A-EN_12062024.pdf,13,,,,,,,,,,,0 or 1,,,,,,,2,,0=false (no reset) 1=true (can reset),0=false (no reset) 1=true (can reset) · 범위 0 or 1
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),BV,3,BAS Heat Recovery Command,,,BAS-PTS034A-EN_12062024.pdf,13,,,,,,,,,,,0 or 1,,,,,,,2,,0=auto 1=on,0=auto 1=on · 범위 0 or 1
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),MSI,1,Chiller Running Status,,,BAS-PTS034A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,5,,1=not running 2=starting 3=running 4=stopping 5= Chiller in service mode,1=not running 2=starting 3=running 4=stopping 5= Chiller in service mode
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),MSI,2,Chiller Mode Command,,,BAS-PTS034A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,4,,1=cool 2=heat 3=ice 4=not used,1=cool 2=heat 3=ice 4=not used
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),MSI,3,BAS Communication Status,,,BAS-PTS034A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,4,,1=established 2=lost 3=never established 4=starting,1=established 2=lost 3=never established 4=starting
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),MSI,4,Refrigerant Type,,,BAS-PTS034A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,5=R-134A,5=R-134A
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),MSI,7,Manufacturing Location,,,BAS-PTS034A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,3,,"3=Pueblo, CO, USA 4=Charmes,France 15=Taicang, China","3=Pueblo, CO, USA 4=Charmes,France 15=Taicang, China"
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),MSI,34,Model Information,,,BAS-PTS034A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,6=RTH,6=RTH
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),MSI,35,Cooling Type,,,BAS-PTS034A-EN_12062024.pdf,14,,,,,,,,,,,,,,,,,,0,,1=water cooled,1=water cooled
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),MSV,1,BAS Chiller Auto Stop Command,,,BAS-PTS034A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,2,,1= Stop 2= Auto,1= Stop 2= Auto
trane-symbio-800-rthd-uc800-bacnet,e9,Trane,Symbio™ 800 — RTHD (UC800) (BACnet),MSV,2,BAS Chiller Mode Command,,,BAS-PTS034A-EN_12062024.pdf,15,,,,,,,,,,,,,,,,,,3,,1=cool; 2=heat 3=ice,1=cool; 2=heat 3=ice
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,1,Active Cool/Heat Setpoint Temperature,degC,℃,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Active chiller water or hot water setpoint.,Active chiller water or hot water setpoint.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,2,Active Current Limit Setpoint,percent,%,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Active capacity current limit setpoint.,Active capacity current limit setpoint.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,5,Actual Running Capacity,percent,%,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Level of capacity that the chiller is currently running at.,Level of capacity that the chiller is currently running at.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,7,Suction Pressure- Ckt 1,kPa,kPa,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Circuit 1 suction pressure.,Circuit 1 suction pressure.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,10,Suction Pressure- Ckt 2,kPa,kPa,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Circuit 2 suction pressure.,Circuit 2 suction pressure.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,12,Evaporator Saturated Refrigerant Temperature- Ckt 1,degC,℃,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Circuit 2 evaporator refrigerant temperature.,Circuit 2 evaporator refrigerant temperature.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,14,Evaporator Saturated Refrigerant Temperature- Ckt 2,degC,℃,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Circuit 2 evaporator refrigerant temperature.,Circuit 2 evaporator refrigerant temperature.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,16,Condenser Refrigerant Pressure- Ckt 1,kPa,kPa,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Circuit 1 condenser refrigerant pressure.,Circuit 1 condenser refrigerant pressure.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,18,Condenser Refrigerant Pressure- Ckt 2,kPa,kPa,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Circuit 2 condenser refrigerant pressure.,Circuit 2 condenser refrigerant pressure.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,20,Condenser Saturated Refrigerant Temperature- Ckt 1,degC,℃,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Circuit 1 condenser refrigerant temperature.,Circuit 1 condenser refrigerant temperature.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,22,Condenser Saturated Refrigerant Temperature- Ckt 2,degC,℃,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Circuit 2 condenser refrigerant temperature.,Circuit 2 condenser refrigerant temperature.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,24,Unit Power Consumption,kW,kW,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,The power being consumed by the chiller.,The power being consumed by the chiller.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,25,Local Atmospheric Pressure,kPa,kPa,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Local atmospheric pressure.,Local atmospheric pressure.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,26,Starts- Compressor 1A,,,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Number of starts for compressor 1A.,Number of starts for compressor 1A.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,28,Starts- Compressor 2A,,,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Number of starts for compressor 2A.,Number of starts for compressor 2A.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,34,Run Time- Compressor 1A,h,h,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Total run time of compressor 1A.,Total run time of compressor 1A.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,36,Run Time- Compressor 2A,h,h,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Total run time of compressor 2A.,Total run time of compressor 2A.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,44,Evaporator Entering Water Temp,degC,℃,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Temperature of the water entering the evaporator.,Temperature of the water entering the evaporator.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,45,Evaporator Leaving Water Temp,degC,℃,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Temperature of the water leaving the evaporator.,Temperature of the water leaving the evaporator.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,46,Condenser Entering Water Temp,degC,℃,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Temperature of the water entering the condenser.,Temperature of the water entering the condenser.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,47,Condenser Leaving Water Temp,degC,℃,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Temperature of the water leaving the condenser.,Temperature of the water leaving the condenser.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,48,High Side Oil Pressure- Compressor 1A,kPa,kPa,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Pressure of the oil at the high side of compressor 1A.,Pressure of the oil at the high side of compressor 1A.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,50,High Side Oil Pressure- Compressor 2A,kPa,kPa,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Pressure of the oil at the high side of compressor 2A.,Pressure of the oil at the high side of compressor 2A.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,57,Outdoor Air Temperature,degC,℃,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Outdoor air temperature.,Outdoor air temperature.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,58,Condenser Control Output,percent,%,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,Percentage of condenser water flow being requested by the chiller.,Percentage of condenser water flow being requested by the chiller.
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,59,Phase AB Voltage- Compressor 1A,,Voltage,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,"Phase AB voltage, compressor 1A.","Phase AB voltage, compressor 1A."
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,60,Phase BC Voltage- Compressor 1A,,Voltage,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,"Phase BC voltage, compressor 1A.","Phase BC voltage, compressor 1A."
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,61,Phase CA Voltage- Compressor 1A,,Voltage,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,"Phase CA voltage, compressor 1A.","Phase CA voltage, compressor 1A."
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,65,Phase AB Voltage- Compressor 2A,,Voltage,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,"Phase AB voltage, compressor 2A.","Phase AB voltage, compressor 2A."
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,66,Phase BC Voltage- Compressor 2A,,Voltage,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,"Phase BC voltage, compressor 2A.","Phase BC voltage, compressor 2A."
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,67,Phase CA Voltage- Compressor 2A,,Voltage,BAS-PTS035A-EN_12062024.pdf,1,,,,,,,,,,,,,,,,,,0,,"Phase CA voltage, compressor 2A.","Phase CA voltage, compressor 2A."
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,71,Line 1 Current (in Amps)- Compressor 1A,,Current,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,Line 1 Current (in Amps)- Compressor 1A,Line 1 Current (in Amps)- Compressor 1A
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,72,Line 2 Current (in Amps)- Compressor 1A,,Current,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,Line 2 Current (in Amps)- Compressor 1A,Line 2 Current (in Amps)- Compressor 1A
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,73,Line 3 Current (in Amps)- Compressor 1A,,Current,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,Line 3 Current (in Amps)- Compressor 1A,Line 3 Current (in Amps)- Compressor 1A
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,77,Line 1 Current (in Amps)- Compressor 2A,,Current,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,Line 1 Current (in Amps)- Compressor 2A,Line 1 Current (in Amps)- Compressor 2A
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,78,Line 2 Current (in Amps)- Compressor 2A,,Current,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,Line 2 Current (in Amps)- Compressor 2A,Line 2 Current (in Amps)- Compressor 2A
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,79,Line 3 Current (in Amps)- Compressor 2A,,Current,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,Line 3 Current (in Amps)- Compressor 2A,Line 3 Current (in Amps)- Compressor 2A
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,83,Line 1 Current (%RLA)- Compressor 1A,percent,%,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,Line 1 Current (%RLA)- Compressor 1A,Line 1 Current (%RLA)- Compressor 1A
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,84,Line 2 Current (%RLA)- Compressor 1A,percent,%,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,Line 2 Current (%RLA)- Compressor 1A,Line 2 Current (%RLA)- Compressor 1A
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,85,Line 3 Current (%RLA)- Compressor 1A,percent,%,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,Line 3 Current (%RLA)- Compressor 1A,Line 3 Current (%RLA)- Compressor 1A
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,89,Line 1 Current (%RLA)- Compressor 2A,percent,%,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,Line 1 Current (%RLA)- Compressor 2A,Line 1 Current (%RLA)- Compressor 2A
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,90,Line 2 Current (%RLA)- Compressor 2A,percent,%,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,Line 2 Current (%RLA)- Compressor 2A,Line 2 Current (%RLA)- Compressor 2A
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,91,Line 3 Current (%RLA)- Compressor 2A,percent,%,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,Line 3 Current (%RLA)- Compressor 2A,Line 3 Current (%RLA)- Compressor 2A
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,95,Number of Circuits,,None,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,Number of Circuits,Number of Circuits
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,96,"Number of Compressors, Ckt 1",,None,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,"Number of Compressors, Ckt 1","Number of Compressors, Ckt 1"
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,97,"Number of Compressors, Ckt 2",,None,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,"Number of Compressors, Ckt 2","Number of Compressors, Ckt 2"
trane-symbio-800-rtwd-ch530-bacnet,e9,Trane,Symbio™ 800 — RTWD (CH530) (BACnet),AI,98,Chiller Design Capacity,,None,BAS-PTS035A-EN_12062024.pdf,2,,,,,,,,,,,,,,,,,,0,,Design Capacity of the Chiller,Design Capacity of the Chiller
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10100,Active Cool/Heat Setpoint Temperature,degC,℃,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the value of the active Cool/Heat Setpoint actively being used by the chiller,Indicates the value of the active Cool/Heat Setpoint actively being used by the chiller · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10101,Active Demand Limit Setpoint,percent,Percentage,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the demand limit setpoint value actively being used by the chiller,Indicates the demand limit setpoint value actively being used by the chiller · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10102,Active Base Loading Setpoint,percent,Percentage,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Base Loading,,0,,"Indicates the ""active"" Base Loading Setpoint resulting from arbitration.","Indicates the ""active"" Base Loading Setpoint resulting from arbitration. · 조건: Base Loading"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10103,Evaporator Entering Water Temperature,degC,℃,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the Evaporator Entering or Return water temperature,Indicates the Evaporator Entering or Return water temperature · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10104,Evaporator Leaving Water Temperature,degC,℃,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation.","Indicates the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation. · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10105,Number of Circuits,,None,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of refrigeration circuits in the chiller,Indicates the number of refrigeration circuits in the chiller · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10106,Number of Compressors Circuit 1,,None,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of compressors on circuit 1 of the chiller,Indicates the number of compressors on circuit 1 of the chiller · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10107,Number of Compressors Circuit 2,,None,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of compressors on circuit 2 of the chiller,Indicates the number of compressors on circuit 2 of the chiller · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10108,Actual Running Capacity,percent,Percentage,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of the power being consumed by the Chiller,Indicates the measurement of the power being consumed by the Chiller · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10109,Evaporator Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1,Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10110,Condenser Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1,Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10111,Evaporator Saturated Refrigerant Temperature Circuit 1,degC,℃,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the saturated refrigerant temperature of the evaporator on circuit 1,Indicates the saturated refrigerant temperature of the evaporator on circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10112,Condenser Saturated Refrigerant Temperature Circuit 1,degC,℃,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the saturated refrigerant temperature of the condenser on circuit 1,Indicates the saturated refrigerant temperature of the condenser on circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10113,Refrigerant Discharge Temperature - Compressor 1A,degC,℃,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current temperature of the refrigerant being discharged from Compressor 1A,Indicates the current temperature of the refrigerant being discharged from Compressor 1A · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10114,High Side Oil Absolute Pressure - Compressor 1A,,"Pressure, Fluidic",BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A,Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10115,Starts - Compressor 1A,,None,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of starts of Compressor 1A,Indicates the number of starts of Compressor 1A · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10116,Run Time - Compressor 1A,,None,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the run time of Compressor 1A, in seconds","Indicates the run time of Compressor 1A, in seconds · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10117,Motor Winding Temperature 1 Circuit 1,degC,℃,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Motor Winding Temp,,0,,Indicates the first temperaure sensor of the windings on motor 1A,Indicates the first temperaure sensor of the windings on motor 1A · 조건: Motor Winding Temp
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10118,Motor Winding Temperature 2 Circuit 1,degC,℃,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Motor Winding Temp,,0,,Indicates the second temperaure sensor of the windings on motor 1A,Indicates the second temperaure sensor of the windings on motor 1A · 조건: Motor Winding Temp
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10119,Condenser Entering Water Temperature,degC,℃,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current temperature of the water entering the condenser,Indicates the current temperature of the water entering the condenser · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10120,Condenser Leaving Water Temperature,degC,℃,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current temperature of the water leaving the condenser,Indicates the current temperature of the water leaving the condenser · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10121,Starter Voltage Phase AB,,Voltage,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase AB,Indicates the measurement of voltage in Phase AB · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10122,Starter Voltage Phase BC,,Voltage,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase BC,Indicates the measurement of voltage in Phase BC · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10123,Starter Voltage Phase CA,,Voltage,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase CA,Indicates the measurement of voltage in Phase CA · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10124,Line 1 Current - Compressor 1A,,Current,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,"Starter, Non Comm AFD, TR200 Modbus AFD",,0,,Indicates the current L1 on Compressor 1A,"Indicates the current L1 on Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10125,Line 2 Current - Compressor 1A,,Current,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,"Starter, Non Comm AFD, TR200 Modbus AFD",,0,,Indicates the current L2 on Compressor 1A,"Indicates the current L2 on Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10126,Line 3 Current - Compressor 1A,,Current,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,"Starter, Non Comm AFD, TR200 Modbus AFD",,0,,Indicates the current L3 on Compressor 1A,"Indicates the current L3 on Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10127,Line 1 Current - Compressor 1A,,Current,BAS-PTS015A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Local Comm AFD,,0,,Indicates the current L1 on Compressor 1A,Indicates the current L1 on Compressor 1A · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10128,Line 2 Current - Compressor 1A,,Current,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Local Comm AFD,,0,,Indicates the current L2 on Compressor 1A,Indicates the current L2 on Compressor 1A · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10129,Line 3 Current - Compressor 1A,,Current,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Local Comm AFD,,0,,Indicates the current L3 on Compressor 1A,Indicates the current L3 on Compressor 1A · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10130,Line 1 Current RLA - Compressor 1A,percent,Percentage,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,"Starter, Non Comm AFD, TR200 Modbus AFD",,0,,Indicates the line 1 starter current phase A in % RLA for the Compressor 1A,"Indicates the line 1 starter current phase A in % RLA for the Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10131,Line 2 Current RLA - Compressor 1A,percent,Percentage,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,"Starter, Non Comm AFD, TR200 Modbus AFD",,0,,Indicates the line 2 starter current phase A in % RLA for the Compressor 1A,"Indicates the line 2 starter current phase A in % RLA for the Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10132,Line 3 Current RLA - Compressor 1A,percent,Percentage,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,"Starter, Non Comm AFD, TR200 Modbus AFD",,0,,Indicates the line 3 starter current phase A in % RLA for the Compressor 1A,"Indicates the line 3 starter current phase A in % RLA for the Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10133,Line 1 Current RLA - Compressor 1A,percent,Percentage,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Local Comm AFD,,0,,Indicates the line 1 starter current phase A in % RLA for the Compressor 1A,Indicates the line 1 starter current phase A in % RLA for the Compressor 1A · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10134,Line 2 Current RLA - Compressor 1A,percent,Percentage,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Local Comm AFD,,0,,Indicates the line 2 starter current phase A in % RLA for the Compressor 1A,Indicates the line 2 starter current phase A in % RLA for the Compressor 1A · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10135,Line 3 Current RLA - Compressor 1A,percent,Percentage,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Local Comm AFD,,0,,Indicates the line 3 starter current phase A in % RLA for the Compressor 1A,Indicates the line 3 starter current phase A in % RLA for the Compressor 1A · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10136,Expansion Valve Position - Compressor 1A,percent,Percentage,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,Indicates the percent open of the exv valve,Indicates the percent open of the exv valve · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10137,Drive Output Power Circuit 1,,"Power, Electrical",BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,"Non Comm AFD, TR200 Modbus AFD, Local Comm AFD",,0,,Indicates the power output from the AFD,"Indicates the power output from the AFD · 조건: Non Comm AFD, TR200 Modbus AFD, Local Comm AFD"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10138,Chiller Design Capacity,,"Power, Cooling",BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,Indicates the design capacity of chilller,Indicates the design capacity of chilller · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10139,Active Chilled Water Setpoint,degC,℃,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,Indicates the value of the active Chilled Water Setpoint actively being used by the chiller,Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10140,Active Hot Water Setpoint,degC,℃,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Hot Water Control,,0,,Indicates the value of the active Hot Water Setpoint actively being used by the chiller,Indicates the value of the active Hot Water Setpoint actively being used by the chiller · 조건: Hot Water Control
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10141,Evaporator Water Flow Rate,,"Flow, Fluidic",BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Evap Differential Water Pressure,,0,,Indicates the flow of water through the evaporator,Indicates the flow of water through the evaporator · 조건: Evap Differential Water Pressure
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10142,Condenser Water Flow Rate,,"Flow, Fluidic",BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Cond Differential Water Pressure,,0,,Indicates the flow of water through the condenser,Indicates the flow of water through the condenser · 조건: Cond Differential Water Pressure
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10143,Condenser Differential Water Pressure,,"Pressure, Fluidic",BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Cond Differential Water Pressure,,0,,Indicates the water pressure differential of the condenser,Indicates the water pressure differential of the condenser · 조건: Cond Differential Water Pressure
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10144,Evaporator Differential Water Pressure,,"Pressure, Fluidic",BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Evap Differential Water Pressure,,0,,Indicates the water pressure differential of the evaporator,Indicates the water pressure differential of the evaporator · 조건: Evap Differential Water Pressure
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10145,Evaporator Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current gauge pressure of the refrigerant in the evaporator on circuit 1,Indicates the current gauge pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10146,Condenser Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current gauge pressure of the refrigerant in the condenser on circuit 1,Indicates the current gauge pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10147,Condenser Control Output,percent,Percentage,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Head Pressure Control,,0,,Indicates the Head Pressure Control Output on the Condenser,Indicates the Head Pressure Control Output on the Condenser · 조건: Head Pressure Control
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10148,High Side Oil Pressure - Compressor 1A,,"Pressure, Fluidic",BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,Indicates the gauge pressure of the oil on the high pressure side of Compressor 1A,Indicates the gauge pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10150,Evaporator Approach Temperature Circuit 1,,"Temperature, Delta",BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,Indicates the Evaporator Approach Temperature on circuit 1,Indicates the Evaporator Approach Temperature on circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10151,Condenser Approach Temperature Circuit 1,,"Temperature, Delta",BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,Indicates the Condenser Approach Temperature on circuit 1,Indicates the Condenser Approach Temperature on circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10152,Line Frequency Circuit 1,,None,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,"Non Comm AFD, TR200 Modbus AFD, Local Comm AFD",,0,,Indicates the estimated input frequency at the AFD,"Indicates the estimated input frequency at the AFD · 조건: Non Comm AFD, TR200 Modbus AFD, Local Comm AFD"
