modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10153,Heat Recovery Entering Water Temperature,degC,℃,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Heat Recovery,,0,,Indicated the Entering Water Temp in Heat Recovery,Indicated the Entering Water Temp in Heat Recovery · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10154,Heat Recovery Leaving Water Temperature,degC,℃,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Heat Recovery,,0,,Indicated the Leaving Water Temp in Heat Recovery,Indicated the Leaving Water Temp in Heat Recovery · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10155,Heat Recovery Tank Water Temp,degC,℃,BAS-PTS015A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Heat Recovery,,0,,Indicates the Water Temp in the Heat Recovery Tank,Indicates the Water Temp in the Heat Recovery Tank · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10156,Heat Recovery Water Tank Temperature Setpoint Active,degC,℃,BAS-PTS015A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Heat Recovery,,0,,Indicates the active temperature setpoint for the heat recovery tank,Indicates the active temperature setpoint for the heat recovery tank · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10157,Chilled Water Setpoint Status,degC,℃,BAS-PTS015A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,Indicates the Chilled Water Setpoint after arbitration and limiting,Indicates the Chilled Water Setpoint after arbitration and limiting · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10158,Demand Limit Setpoint Status,percent,Percentage,BAS-PTS015A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Ice Building,,0,,"Indicates the presently in use or ""active"" setting of the Demand Limit. This includes the effects of any ice building demand limiting.","Indicates the presently in use or ""active"" setting of the Demand Limit. This includes the effects of any ice building demand limiting. · 조건: Ice Building"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10159,Unit Source ID (Last Diagnostic Code),,None,BAS-PTS015A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the last diagnostic of the chiller Separately, individual diagnostics are reported with dedicated points, variables, registers","Indicates the last diagnostic of the chiller Separately, individual diagnostics are reported with dedicated points, variables, registers · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10160,Current L1,,Current,BAS-PTS015A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,Current phase A in amps for the chiller,Current phase A in amps for the chiller · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10161,Current L2,,Current,BAS-PTS015A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,Current phase B in amps for the chiller,Current phase B in amps for the chiller · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10162,Current L3,,Current,BAS-PTS015A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,Current phase C in amps for the chiller,Current phase C in amps for the chiller · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10163,Average Current,,Current,BAS-PTS015A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,Average current in amps for the chiller,Average current in amps for the chiller · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10164,Voltage L1-L2,,Voltage,BAS-PTS015A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,Current phase A in amps for the chiller,Current phase A in amps for the chiller · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10165,Voltage L2-L3,,Voltage,BAS-PTS015A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,Line voltage Vab for the respective unit,Line voltage Vab for the respective unit · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10166,Voltage L1-L3,,Voltage,BAS-PTS015A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,Line voltage Vbc for the respective unit,Line voltage Vbc for the respective unit · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10167,Average Voltage L-L,,Voltage,BAS-PTS015A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,Line voltage Vca for the respective unit,Line voltage Vca for the respective unit · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10168,Line Frequency,,None,BAS-PTS015A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,Average line voltage for the respective unit,Average line voltage for the respective unit · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AI,10169,Power Factor,,None,BAS-PTS015A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,Indicates the unit power factor,Indicates the unit power factor · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AV,10100,Chilled Water Setpoint,degC,℃,BAS-PTS015A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,"The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes","The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AV,10101,Demand Limit Setpoint,percent,Percentage,BAS-PTS015A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,"The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes","The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AV,10102,Hot Water Setpoint,degC,℃,BAS-PTS015A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Hot Water Control,,0,,"The value is normally provided by the BAS to send the Hot Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes","The value is normally provided by the BAS to send the Hot Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Hot Water Control"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AV,10103,Base Loading Setpoint,percent,Percentage,BAS-PTS015A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Base Loading,,0,,"The value is normally provided by the BAS to send the Base Loading Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes","The value is normally provided by the BAS to send the Base Loading Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Base Loading"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),AV,10104,Heat Recovery Water Tank Temperature Setpoint BAS,degC,℃,BAS-PTS015A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Heat Rec,,0,Y,"The value is normally provided by the BAS to send the Heat Recovery Leaving Water Temperature Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes","The value is normally provided by the BAS to send the Heat Recovery Leaving Water Temperature Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Heat Rec"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10100,Run Enabled,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indicates that chiller is available to run or is currently running · 0 = Run Not Enabled 1 = Run Enabled,Indicates that chiller is available to run or is currently running · 조건: Standard · 0 = Run Not Enabled 1 = Run Enabled
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10101,Local Setpoint Control,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,"Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 0 = Remote control 1 = Local control","Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 조건: Standard · 0 = Remote control 1 = Local control"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10102,Limit Mode Relay Status,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indicates the status of the chiller limit relay · 0 = Off 1 = On,Indicates the status of the chiller limit relay · 조건: Standard · 0 = Off 1 = On
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10103,Chiller Running State,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether the chiller is on (currently doing either cooling) or is considered off(not currently doing cooling) · 0 = Off 1 = On,Indicates whether the chiller is on (currently doing either cooling) or is considered off(not currently doing cooling) · 조건: Standard · 0 = Off 1 = On
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10104,Base Loading Request Active,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Base Loading,,2,,"Indicates the ""active"" Base Loading Request resulting from arbitration. · 0 = Off 1 = On","Indicates the ""active"" Base Loading Request resulting from arbitration. · 조건: Base Loading · 0 = Off 1 = On"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10105,Evaporator Water Flow Status,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indicates the flow of water through evaporator · 0 = No Flow 1 = Flow,Indicates the flow of water through evaporator · 조건: Standard · 0 = No Flow 1 = Flow
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10106,Diagnostic Present,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10107,Diagnostic Shutdown Present,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indicates chiller is shut down due to diagnostics · 0 = Normal 1 = In Alarm,Indicates chiller is shut down due to diagnostics · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10108,Diagnostic: Manual Reset Required,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indicates when a diagnostic exists that requires manual reset · 0 = Normal 1 = In Alarm,Indicates when a diagnostic exists that requires manual reset · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10109,Diagnostic: Local Manual Reset Required,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indicates when a diagnostic exists that requires manual reset [Local only] · 0 = Normal 1 = In Alarm,Indicates when a diagnostic exists that requires manual reset [Local only] · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10110,Diagnostic Present: Information,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present with Information Category · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present with Information Category · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10111,Diagnostic Present: Advisory,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present with Warning Category · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present with Warning Category · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10112,Diagnostic Present: Critical,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present with Critical Category · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present with Critical Category · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10113,Diagnostic Present: Service Required,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present with Service Required Category · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present with Service Required Category · 조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10114,Compressor 1A Status,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indicates running state fo Compressor 1A · 0 = Off 1 = Running,Indicates running state fo Compressor 1A · 조건: Standard · 0 = Off 1 = Running
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10115,Condenser Water Pump Request,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,This provides a status of the Chillers Condenser Water Pump output. · 0= Normal 1= In Alarm,This provides a status of the Chillers Condenser Water Pump output. · 조건: Standard · 0= Normal 1= In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10116,Evaporator Water Pump Request,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,This provides a status of the Chillers Evaporator Water Pump output. · 0= Normal 1= In Alarm,This provides a status of the Chillers Evaporator Water Pump output. · 조건: Standard · 0= Normal 1= In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10117,Condenser Water Flow Status,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indication of water flow through the condenser · 0= Normal 1= In Alarm,Indication of water flow through the condenser · 조건: Standard · 0= Normal 1= In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10118,Heat Recovery Water Flow Status,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Heat Recovery,,2,,Heat Recovery Water Flow Status · 0= Off 1= Running,Heat Recovery Water Flow Status · 조건: Heat Recovery · 0= Off 1= Running
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10119,Heat Recovery Control Active Status,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Heat Recovery,,2,,Heat Recovery Active · 0= Off 1= Running,Heat Recovery Active · 조건: Heat Recovery · 0= Off 1= Running
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10120,Heat Recovery Request Active,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Heat Recovery,,2,,Active Heat Recovery Command · 0= Off 1= Running,Active Heat Recovery Command · 조건: Heat Recovery · 0= Off 1= Running
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10121,Front Panel Auto Stop,,,BAS-PTS015A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,2,,Indicates the auto/stop status of the Front Panel · 0 = Stop 1 = Auto,Indicates the auto/stop status of the Front Panel · 조건: Standard · 0 = Stop 1 = Auto
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10122,External Auto Stop Input Status,,,BAS-PTS015A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,Indicates the status of the externally-wired auto/stop input · 0 = Stop 1 = Auto,Indicates the status of the externally-wired auto/stop input · 조건: Standard · 0 = Stop 1 = Auto
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10123,Head Relief Request,,,BAS-PTS015A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,2,,Head Relief Request Relay · 0= Inactive 1= Active,Head Relief Request Relay · 조건: Standard · 0= Inactive 1= Active
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,10124,Base Loading Active,,,BAS-PTS015A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Base Loading,,2,,Base Loading Active · 0= Off 1= On,Base Loading Active · 조건: Base Loading · 0= Off 1= On
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11000,Comm Loss: Ext Base Loading Command,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Base Loading,,2,,0 = Normal 1 = In Alarm,조건: Base Loading · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11001,Comm Loss: Ext Base Loading Setpoint,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Base Loading,,2,,0 = Normal 1 = In Alarm,조건: Base Loading · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11002,Diagnostic: External Base Loading Setpoint,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Base Loading,,2,,0 = Normal 1 = In Alarm,조건: Base Loading · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11003,Comm Loss: Evap Entering Water Temp,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11004,Comm Loss: Evap Leaving Water Temp,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11005,Comm Loss: Outdoor Air Temperature,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Outdoor Air Temperature,,2,,0 = Normal 1 = In Alarm,조건: Outdoor Air Temperature · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11006,Diagnostic: Outdoor Air Temperature Sensor,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Outdoor Air Temperature,,2,,0 = Normal 1 = In Alarm,조건: Outdoor Air Temperature · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11007,Diagnostic: Software Error 1001: Call Trane Service,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11008,Diagnostic: AFD Drive Fault,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Non Comm AFD TR200 Modbus AFD,,2,,0 = Normal 1 = In Alarm,조건: Non Comm AFD TR200 Modbus AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11009,Comm Loss: Cprsr Discharge Rfgt Temp,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11010,Comm Loss: Cond High Pressure Cutout,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD TR200 Modbus Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD TR200 Modbus Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11011,Comm Loss: Primary Oil Line Solenoid Valve,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Solid State Starter Non Comm AFD TR200 Modbus AFD Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Solid State Starter Non Comm AFD TR200 Modbus AFD Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11012,Comm Loss: Oil Loss Level Sensor Input,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11013,Comm Loss: Oil Pressure,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11014,Comm Loss: Oil Return Gas Pump Drain,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11015,Comm Loss: Oil Return Gas Pump Fill,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11016,Comm Loss: SSS/AFD Fault,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Non Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Non Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11017,Diagnostic: Cprsr Discharge Refrigerant Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11018,Diagnostic: High Cprsr Rfgt Discharge Temperature,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11019,Diagnostic: High Differential Refrigerant Pressure,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11020,Diagnostic: High Pressure Cutout,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11021,Diagnostic: High Refrigerant Pressure Ratio,,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11022,Diagnostic: Loss of Oil at Compressor (Running),,,BAS-PTS015A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11023,Diagnostic: Loss of Oil at Compressor (Stopped),,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11024,Diagnostic: Low Differential Refrigerant Pressure,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11025,Diagnostic: Low Discharge Superheat,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11026,Diagnostic: Low Oil Flow,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11027,Diagnostic: No Differential Refrigerant Pressure,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11028,Diagnostic: Oil Flow Protection Fault,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11029,Diagnostic: Oil Pressure Transducer,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11030,Diagnostic: AFD Output Power Input,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Non Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Non Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11031,Comm Loss: AFD Output Power Input,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Non Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Non Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11032,Comm Loss: AFD Speed Signal Output,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Non Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Non Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11033,Comm Loss: Adaptive Frequency Drive,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,TR200 Modbus AFD Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: TR200 Modbus AFD Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11034,Comm Loss: Economizer Bypass Valve,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Economizer,,2,,0 = Normal 1 = In Alarm,조건: Economizer · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11035,Comm Loss: Economizer Pressure,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Economizer,,2,,0 = Normal 1 = In Alarm,조건: Economizer · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11036,Comm Loss: Economizer Temperature,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Economizer,,2,,0 = Normal 1 = In Alarm,조건: Economizer · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11037,Comm Loss: Economizer Valve,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Economizer,,2,,0 = Normal 1 = In Alarm,조건: Economizer · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11038,Comm Loss: Hot Gas Bypass Valve,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Variable Vi,,2,,0 = Normal 1 = In Alarm,조건: Variable Vi · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11039,Comm Loss: Liquid Line Bypass Valve,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Liquid Line Bypass,,2,,0 = Normal 1 = In Alarm,조건: Liquid Line Bypass · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11040,Comm Loss: Oil Return Purge Valve,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Variable Vi,,2,,0 = Normal 1 = In Alarm,조건: Variable Vi · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11041,Comm Loss: Slide Valve Load,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11042,Comm Loss: Slide Valve Unload,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11043,Diagnostic: Economizer Pressure Sensor,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Economizer,,2,,0 = Normal 1 = In Alarm,조건: Economizer · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11044,Diagnostic: Economizer Temperature Sensor,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Economizer,,2,,0 = Normal 1 = In Alarm,조건: Economizer · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11045,Diagnostic: Restart Inhibit,,,BAS-PTS015A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11046,Comm Loss: Cond Refrigerant Pressure,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11047,Diagnostic: Condenser Refrigerant Pressure Xdcr,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11048,Diagnostic: Excessive Condenser Pressure,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11049,Comm Loss: Condenser Water Flow Switch,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11050,Comm Loss: Condenser Water Pump Relay,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11051,Comm Loss: Cond Diff Water Pressure,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Cond Differential Water Pressure,,2,,0 = Normal 1 = In Alarm,조건: Cond Differential Water Pressure · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11052,Diagnostic: Condenser Diff Water Pressure Xdcr,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Cond Differential Water Pressure,,2,,0 = Normal 1 = In Alarm,조건: Cond Differential Water Pressure · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11053,Diagnostic: Condenser Water Flow Lost,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11054,Diagnostic: Condenser Water Flow Overdue,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11055,Comm Loss: Condenser Entering Water Temp,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11056,Comm Loss: Condenser Leaving Water Temp,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11057,Diagnostic: Condenser Entering Water Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11058,Diagnostic: Condenser Leaving Water Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11059,Comm Loss: Evaporator Rfgt Liquid Level,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11060,Diagnostic: Evaporator Liquid Level Sensor,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11061,Diagnostic: High Evaporator Liquid Level,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11062,Diagnostic: Low Evaporator Liquid Level,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11063,Diagnostic: Low Evaporator Refrigerant Pressure,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11064,Diagnostic: Low Evaporator Refrigerant Temperature,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11065,Diagnostic: Low Evaporator Temp: Unit Off,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11066,Comm Loss: Evaporator Water Flow Switch,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11067,Comm Loss: Evaporator Water Pump Relay,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11068,Comm Loss: Evap Diff Water Pressure,,,BAS-PTS015A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Evap Differential Water Pressure,,2,,0 = Normal 1 = In Alarm,조건: Evap Differential Water Pressure · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11069,Diagnostic: Evaporator Diff Water Pressure Xdcr,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Evap Differential Water Pressure,,2,,0 = Normal 1 = In Alarm,조건: Evap Differential Water Pressure · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11070,Diagnostic: Evaporator Water Flow Lost,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11071,Diagnostic: Evaporator Water Flow Overdue,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11072,Diagnostic: High Evaporator Refrigerant Pressure,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11073,Diagnostic: High Evaporator Water Temperature,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11074,Diagnostic: Low Evaporator Water Flow,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11075,Diagnostic: Evap Water Flow (Entering Water Temp),,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11076,Diagnostic: Evaporator Entering Water Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11077,Diagnostic: Evaporator Leaving Water Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11078,Diagnostic: Low Evaporator Water Temp (Unit On),,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11079,Diagnostic: Low Evaporator Water Temp (Unit Off),,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11080,Comm Loss: Electronic Expansion Valve 1,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11081,Comm Loss: Electronic Expansion Valve 2,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Dual Expansion Valve,,2,,0 = Normal 1 = In Alarm,조건: Dual Expansion Valve · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11082,Comm Loss: Evaporator Rfgt Pressure,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11083,Diagnostic: Evaporator Rfgt Pressure Transducer,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11084,Comm Loss: Compressor % RLA Output,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Motor Current Analog Output,,2,,0 = Normal 1 = In Alarm,조건: Motor Current Analog Output · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11085,Comm Loss: Cond Head Press Cntrl Output,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Head Pressure Control,,2,,0 = Normal 1 = In Alarm,조건: Head Pressure Control · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11086,Comm Loss: Cond Rfgt Pressure Output,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,"Delta P, HPC Setting",,2,,0 = Normal 1 = In Alarm,"조건: Delta P, HPC Setting · 0 = Normal 1 = In Alarm"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11087,Comm Loss: Emergency Stop,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11088,Comm Loss: Ext Chilled/Hot Water Setpoint,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Ext Chilled Water Setpoint,,2,,0 = Normal 1 = In Alarm,조건: Ext Chilled Water Setpoint · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11089,Comm Loss: External Auto/Stop,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11090,Comm Loss: External Demand Limit Setpoint,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Ext Demand Limit Setpoint,,2,,0 = Normal 1 = In Alarm,조건: Ext Demand Limit Setpoint · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11091,Comm Loss: External Hot Water Command,,,BAS-PTS015A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,Hot Water Control,,2,,0 = Normal 1 = In Alarm,조건: Hot Water Control · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11092,Comm Loss: Op Status Programmable Relays,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Programmable Status Relay,,2,,0 = Normal 1 = In Alarm,조건: Programmable Status Relay · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11093,Comm Loss: Refrigerant Monitor Input,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Refrigerant Monitor,,2,,0 = Normal 1 = In Alarm,조건: Refrigerant Monitor · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11094,Diagnostic: Emergency Stop,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11095,Diagnostic: External Chilled/Hot Water Setpoint,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Ext Chilled Water Setpoint,,2,,0 = Normal 1 = In Alarm,조건: Ext Chilled Water Setpoint · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11096,Diagnostic: External Demand Limit Setpoint,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Ext Demand Limit Setpoint,,2,,0 = Normal 1 = In Alarm,조건: Ext Demand Limit Setpoint · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11097,Diagnostic: Refrigerant Monitor Input,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Refrigerant Monitor,,2,,0 = Normal 1 = In Alarm,조건: Refrigerant Monitor · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11098,Comm Loss: External Heat Recovery Command,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Ext Heat Recovery Setpoint,,2,,0 = Normal 1 = In Alarm,조건: Ext Heat Recovery Setpoint · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11099,Comm Loss: External Heat Recovery Setpoint,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Ext Heat Recovery Setpoint,,2,,0 = Normal 1 = In Alarm,조건: Ext Heat Recovery Setpoint · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11100,Comm Loss: HR Entering Water Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,조건: Heat Recovery · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11101,Comm Loss: HR Leaving Water Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,조건: Heat Recovery · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11102,Comm Loss: Heat Recovery Tank Water Temp,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,조건: Heat Recovery · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11103,Comm Loss: Heat Recovery Water Flow Switch,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,조건: Heat Recovery · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11104,Comm Loss: Heat Recovery Water Pump Relay,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,조건: Heat Recovery · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11105,Diagnostic: Ext Heat Recovery Temp Setpoint Sensor,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Ext Heat Recovery Setpoint,,2,,0 = Normal 1 = In Alarm,조건: Ext Heat Recovery Setpoint · 0 = Normal 1 = In Alarm
