modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11106,Diagnostic: Heat Recovery Entering Water Temperature Sensor,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,조건: Heat Recovery · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11107,Diagnostic: Heat Recovery Leaving Water Temperature Sensor,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,조건: Heat Recovery · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11108,Diagnostic: Heat Recovery Tank Water Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,조건: Heat Recovery · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11109,Diagnostic: Heat Recovery Water Flow Lost,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,조건: Heat Recovery · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11110,Diagnostic: Heat Recovery Water Flow Overdue,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,조건: Heat Recovery · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11111,Diagnostic: Unexpected Heat Recovery Water Flow,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,조건: Heat Recovery · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11112,Diagnostic: Unexpected Condenser Water Flow,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,조건: Heat Recovery · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11113,Comm Loss: External Ice Building Command,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Ice Building,,2,,0 = Normal 1 = In Alarm,조건: Ice Building · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11114,Comm Loss: Ice Building Relay,,,BAS-PTS015A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,Ice Building,,2,,0 = Normal 1 = In Alarm,조건: Ice Building · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11115,Comm Loss: SSS/AFD Fault,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Solid State Starter,,2,,0 = Normal 1 = In Alarm,조건: Solid State Starter · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11116,Comm Loss: Starter,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Solid State Starter Non-Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Solid State Starter Non-Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11117,Diagnostic: Solid State Starter Fault,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Solid State Starter,,2,,0 = Normal 1 = In Alarm,조건: Solid State Starter · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11118,Diagnostic: Starter Failed to Arm/Start,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11119,Diagnostic: Unexpected Starter Shutdown,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11120,Diagnostic: AFD Bus Over Voltage,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11121,Diagnostic: AFD Bus Under Voltage,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11122,Diagnostic: AFD Comm Loss: Main Processor,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11123,Diagnostic: AFD Emergency Stop Fault,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11124,Diagnostic: AFD General Failure,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11125,Diagnostic: AFD Ground Fault,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11126,Diagnostic: AFD Instantaneous Current Overload,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11127,Diagnostic: AFD Interrupt Failure,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11128,Diagnostic: AFD Inverter Heatsink Over Temp,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11129,Diagnostic: AFD Motor Current Overload,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11130,Diagnostic: AFD Output Phase Loss,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11131,Diagnostic: AFD Rated Current Out of Range,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11132,Diagnostic: At Speed Input Opened,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11133,Diagnostic: At Speed Input Shorted,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11134,Comm Loss: Motor Winding Temperature 1,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Motor Winding Temp,,2,,0 = Normal 1 = In Alarm,조건: Motor Winding Temp · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11135,Comm Loss: Motor Winding Temperature 2,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Motor Winding Temp,,2,,0 = Normal 1 = In Alarm,조건: Motor Winding Temp · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11136,Diagnostic: Cprsr Did Not Accelerate: Transition,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11137,Diagnostic: Compressor Did Not Accelerate Fully,,,BAS-PTS015A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11138,Diagnostic: Compressor Did Not Accelerate: Shutdown,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11139,Diagnostic: High Motor Winding Temperature,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Motor Winding Temp,,2,,0 = Normal 1 = In Alarm,조건: Motor Winding Temp · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11140,Diagnostic: High Pressure Cutout,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Local Comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11141,Diagnostic: Momentary Power Loss,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Line Voltage Sensing,,2,,0 = Normal 1 = In Alarm,조건: Line Voltage Sensing · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11142,Diagnostic: Motor Current Overload,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11143,Diagnostic: Motor Winding Temp Sensor - Cprsr1A,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Motor Winding Temp,,2,,0 = Normal 1 = In Alarm,조건: Motor Winding Temp · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11144,Diagnostic: Over Voltage,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Line Voltage Sensing,,2,,0 = Normal 1 = In Alarm,조건: Line Voltage Sensing · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11145,Diagnostic: Phase Loss,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11146,Diagnostic: Phase Reversal,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11147,Diagnostic: Power Loss,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11148,Diagnostic: Severe Current Unbalance,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11149,Starter Comm Loss: Main Processor,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11150,Diagnostic: Starter Contactor Interrupt Failure,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11151,Diagnostic: Starter Did Not Transition,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11152,Diagnostic: Starter Dry Run Test,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11153,Diagnostic: Starter Fault Type I,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11154,Diagnostic: Starter Fault Type II,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11155,Diagnostic: Starter Fault Type III,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11156,Diagnostic: Starter Module Memory Error Type 1,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11157,Diagnostic: Starter Module Memory Error Type 2,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11158,Diagnostic: Transition Complete Input Opened,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11159,Diagnostic: Transition Complete Input Shorted,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Wye-Delta Starter,,2,,0 = Normal 1 = In Alarm,조건: Wye-Delta Starter · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11160,Diagnostic: Under Voltage,,,BAS-PTS015A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,Line Voltage Sensing,,2,,0 = Normal 1 = In Alarm,조건: Line Voltage Sensing · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11161,Diagnostic: MP: Invalid Configuration,,,BAS-PTS015A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BI,11162,Diagnostic: MP: Reset Has Occurred,,,BAS-PTS015A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,조건: Standard · 0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BV,10100,Chiller Auto Stop Command BAS,,,BAS-PTS015A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,Standard,,2,,"Normally used by the BMS to command the chiller to start running if operating conditions are satisfied, or to stop the chiller from running. · 0 = Stop 1 = Auto","Normally used by the BMS to command the chiller to start running if operating conditions are satisfied, or to stop the chiller from running. · 조건: Standard · 0 = Stop 1 = Auto"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BV,10101,Reset Diagnostic,,,BAS-PTS015A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,Standard,,2,,Normally used by the BMS to initiate a request to reset any controller diagnostics · 0 = Normal 1 = Reset,Normally used by the BMS to initiate a request to reset any controller diagnostics · 조건: Standard · 0 = Normal 1 = Reset
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BV,10102,Base Loading Request,,,BAS-PTS015A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,Base Loading,,2,,Normally used by the BMS to command the chiller to enter a mode of operation where the · 0 = Normal 1 = Reduce Noise,Normally used by the BMS to command the chiller to enter a mode of operation where the · 조건: Base Loading · 0 = Normal 1 = Reduce Noise
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BV,10103,Heat Recovery Enable BAS,,,BAS-PTS015A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,Heat Recovery,,2,,"Normally used by the BMS to command the heat recovery to start running if operating conditions are satisfied, or to stop the heat recovery from running. · 0 = Off 1 = On","Normally used by the BMS to command the heat recovery to start running if operating conditions are satisfied, or to stop the heat recovery from running. · 조건: Heat Recovery · 0 = Off 1 = On"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BV,10104,Evaporator Water Pump Request BAS,,,BAS-PTS015A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,Standard,,2,,Normally used by the BMS to lockout the Evaporator Water Pump · 0 = Normal 1 = Locked Out,Normally used by the BMS to lockout the Evaporator Water Pump · 조건: Standard · 0 = Normal 1 = Locked Out
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),BV,10105,Condenser Water Pump Request BAS,,,BAS-PTS015A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,Standard,,2,,Normally used by the BMS to lockout the Condenser Water Pump · 0 = Normal 1 = Locked Out,Normally used by the BMS to lockout the Condenser Water Pump · 조건: Standard · 0 = Normal 1 = Locked Out
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30011,Active Cool/Heat Setpoint Temperature,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,Indicates the value of the active Cool/Heat Setpoint actively being used by the chiller · Temperature,Indicates the value of the active Cool/Heat Setpoint actively being used by the chiller · Temperature · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30013,Active Demand Limit Setpoint,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,Indicates the demand limit setpoint value actively being used by the chiller · Percentage,Indicates the demand limit setpoint value actively being used by the chiller · Percentage · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30015,Active Base Loading Setpoint,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Base Loading,,0,,"Indicates the ""active"" Base Loading Setpoint resulting from arbitration · Percentage","Indicates the ""active"" Base Loading Setpoint resulting from arbitration · Percentage · 조건: Base Loading"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30017,Evaporator Entering Water Temperature,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,Indicates the Evaporator Entering or Return water temperature. · Temperature,Indicates the Evaporator Entering or Return water temperature. · Temperature · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30019,Evaporator Leaving Water Temperature,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation. · Temperature","Indicates the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation. · Temperature · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30021,Number of Circuits,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of refrigeration circuits in the chiller · None,Indicates the number of refrigeration circuits in the chiller · None · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30023,Number of Compressors Circuit 1,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of compressors on circuit 1 of the chiller · None,Indicates the number of compressors on circuit 1 of the chiller · None · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30025,Number of Compressors Circuit 2,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of compressors on circuit 2 of the chiller · None,Indicates the number of compressors on circuit 2 of the chiller · None · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30027,Actual Running Capacity,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,Indicates the measurement of the power being consumed by the Chiller · Percentage,Indicates the measurement of the power being consumed by the Chiller · Percentage · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30029,Evaporator Refrigerant Absolute Pressure Circuit 1,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1 · Pressure, Fluidic","Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1 · Pressure, Fluidic · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30031,Condenser Refrigerant Absolute Pressure Circuit 1,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1 · Pressure, Fluidic","Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1 · Pressure, Fluidic · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30033,Evaporator Saturated Refrigerant Temperature Circuit 1,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,Indicates the saturated refrigerant temperature of the evaporator on circuit 1 · Temperature,Indicates the saturated refrigerant temperature of the evaporator on circuit 1 · Temperature · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30035,Condenser Saturated Refrigerant Temperature Circuit 1,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,Indicates the saturated refrigerant temperature of the condenser on circuit 1 · Temperature,Indicates the saturated refrigerant temperature of the condenser on circuit 1 · Temperature · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30037,Refrigerant Discharge Temperature - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current temperature of the refrigerant being discharged from Compressor 1A · Temperature,Indicates the current temperature of the refrigerant being discharged from Compressor 1A · Temperature · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30039,High Side Oil Absolute Pressure - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A · Pressure, Fluidic","Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A · Pressure, Fluidic · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30041,Starts - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,Indicates the number of starts of Compressor 1A · None,Indicates the number of starts of Compressor 1A · None · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30043,Run Time - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the run time of Compressor 1A, in seconds · None","Indicates the run time of Compressor 1A, in seconds · None · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30045,Motor Winding Temperature 1 Circuit 1,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Motor Winding Temp,,0,,Indicates the first temperaure sensor of the windings on motor 1A · Temperature,Indicates the first temperaure sensor of the windings on motor 1A · Temperature · 조건: Motor Winding Temp
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30047,Motor Winding Temperature 2 Circuit 1,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Motor Winding Temp,,0,,Indicates the second temperaure sensor of the windings on motor 1A · Temperature,Indicates the second temperaure sensor of the windings on motor 1A · Temperature · 조건: Motor Winding Temp
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30049,Condenser Entering Water Temperature,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current temperature of the water entering the condenser · Temperature,Indicates the current temperature of the water entering the condenser · Temperature · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30051,Condenser Leaving Water Temperature,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Standard,,0,,Indicates the current temperature of the water leaving the condenser · Temperature,Indicates the current temperature of the water leaving the condenser · Temperature · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30053,Starter Voltage Phase AB,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase AB · Voltage,Indicates the measurement of voltage in Phase AB · Voltage · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30055,Starter Voltage Phase BC,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase BC · Voltage,Indicates the measurement of voltage in Phase BC · Voltage · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30057,Starter Voltage Phase CA,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Indicates the measurement of voltage in Phase CA · Voltage,Indicates the measurement of voltage in Phase CA · Voltage · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30059,Line 1 Current - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Starter Non Comm AFD TR200 Modbus AFD,,0,,Indicates the current L1 on Compressor 1A · Current,Indicates the current L1 on Compressor 1A · Current · 조건: Starter Non Comm AFD TR200 Modbus AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30061,Line 2 Current - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,Starter Non Comm AFD TR200 Modbus AFD,,0,,Indicates the current L2 on Compressor 1A · Current,Indicates the current L2 on Compressor 1A · Current · 조건: Starter Non Comm AFD TR200 Modbus AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30063,Line 3 Current - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Starter Non Comm AFD TR200 Modbus AFD,,0,,Indicates the current L3 on Compressor 1A · Current,Indicates the current L3 on Compressor 1A · Current · 조건: Starter Non Comm AFD TR200 Modbus AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30065,Line 1 Current - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Local Comm AFD,,0,,Indicates the current L1 on Compressor 1A · Current,Indicates the current L1 on Compressor 1A · Current · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30067,Line 2 Current - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Local Comm AFD,,0,,Indicates the current L2 on Compressor 1A · Current,Indicates the current L2 on Compressor 1A · Current · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30069,Line 3 Current - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Local Comm AFD,,0,,Indicates the current L3 on Compressor 1A · Current,Indicates the current L3 on Compressor 1A · Current · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30071,Line 1 Current RLA - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Starter Non Comm AFD TR200 Modbus AFD,,0,,Indicates the line 1 starter current phase A in % RLA for the Compressor 1A · Percentage,Indicates the line 1 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Starter Non Comm AFD TR200 Modbus AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30073,Line 2 Current RLA - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Starter Non Comm AFD TR200 Modbus AFD,,0,,Indicates the line 2 starter current phase A in % RLA for the Compressor 1A · Percentage,Indicates the line 2 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Starter Non Comm AFD TR200 Modbus AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30075,Line 3 Current RLA - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Starter Non Comm AFD TR200 Modbus AFD,,0,,Indicates the line 3 starter current phase A in % RLA for the Compressor 1A · Percentage,Indicates the line 3 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Starter Non Comm AFD TR200 Modbus AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30077,Line 1 Current RLA - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Local Comm AFD,,0,,Indicates the line 1 starter current phase A in % RLA for the Compressor 1A · Percentage,Indicates the line 1 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30079,Line 2 Current RLA - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Local Comm AFD,,0,,Indicates the line 2 starter current phase A in % RLA for the Compressor 1A · Percentage,Indicates the line 2 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30081,Line 3 Current RLA - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Local Comm AFD,,0,,Indicates the line 3 starter current phase A in % RLA for the Compressor 1A · Percentage,Indicates the line 3 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30083,Expansion Valve Position - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Standard,,0,,Indicates the percent open of the exv valve · Percentage,Indicates the percent open of the exv valve · Percentage · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30085,Drive Output Power Circuit 1,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Non Comm AFD TR200 Modbus AFD Local Comm AFD,,0,,"Indicates the power output from the AFD · Power, Electrical","Indicates the power output from the AFD · Power, Electrical · 조건: Non Comm AFD TR200 Modbus AFD Local Comm AFD"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30087,Chiller Design Capacity,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the design capacity of chilller · Power, Cooling","Indicates the design capacity of chilller · Power, Cooling · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30089,Active Chilled Water Setpoint,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Standard,,0,,Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · Temperature,Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · Temperature · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30091,Active Hot Water Setpoint,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Hot Water Control,,0,,Indicates the value of the active Hot Water Setpoint actively being used by the chiller · Temperature,Indicates the value of the active Hot Water Setpoint actively being used by the chiller · Temperature · 조건: Hot Water Control
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30093,Evaporator Water Flow Rate,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Evap Differential Water Pressure,,0,,"Indicates the flow of water through the evaporator · Flow, Fluidic","Indicates the flow of water through the evaporator · Flow, Fluidic · 조건: Evap Differential Water Pressure"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30095,Condenser Water Flow Rate,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Cond Differential Water Pressure,,0,,"Indicates the flow of water through the condenser · Flow, Fluidic","Indicates the flow of water through the condenser · Flow, Fluidic · 조건: Cond Differential Water Pressure"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30097,Condenser Differential Water Pressure,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Cond Differential Water Pressure,,0,,"Indicates the water pressure differential of the condenser · Pressure, Fluidic","Indicates the water pressure differential of the condenser · Pressure, Fluidic · 조건: Cond Differential Water Pressure"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30099,Evaporator Differential Water Pressure,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Evap Differential Water Pressure,,0,,"Indicates the water pressure differential of the evaporator · Pressure, Fluidic","Indicates the water pressure differential of the evaporator · Pressure, Fluidic · 조건: Evap Differential Water Pressure"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30101,Evaporator Refrigerant Pressure Circuit 1,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the current gauge pressure of the refrigerant in the evaporator on circuit 1 · Pressure, Fluidic","Indicates the current gauge pressure of the refrigerant in the evaporator on circuit 1 · Pressure, Fluidic · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30103,Condenser Refrigerant Pressure Circuit 1,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the current gauge pressure of the refrigerant in the condenser on circuit 1 · Pressure, Fluidic","Indicates the current gauge pressure of the refrigerant in the condenser on circuit 1 · Pressure, Fluidic · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30105,Condenser Control Output,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Head Pressure Control,,0,,Indicates the Head Pressure Control Output on the Condenser · Percentage,Indicates the Head Pressure Control Output on the Condenser · Percentage · 조건: Head Pressure Control
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30107,High Side Oil Pressure - Compressor 1A,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the gauge pressure of the oil on the high pressure side of Compressor 1A · Pressure, Fluidic","Indicates the gauge pressure of the oil on the high pressure side of Compressor 1A · Pressure, Fluidic · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30111,Evaporator Approach Temperature Circuit 1,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the Evaporator Approach Temperature on circuit 1 · Temperature, Delta","Indicates the Evaporator Approach Temperature on circuit 1 · Temperature, Delta · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30113,Condenser Approach Temperature Circuit 1,,,BAS-PTS015A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the Condenser Approach Temperature on circuit 1 · Temperature, Delta","Indicates the Condenser Approach Temperature on circuit 1 · Temperature, Delta · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30115,Line Frequency Circuit 1,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Non Comm AFD TR200 Modbus AFD Local Comm AFD,,0,,Indicates the estimated input frequency at the AFD · None,Indicates the estimated input frequency at the AFD · None · 조건: Non Comm AFD TR200 Modbus AFD Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30117,Heat Recovery Entering Water Temperature,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Heat Recovery,,0,,Indicated the Entering Water Temp in Heat Recovery · Temperature,Indicated the Entering Water Temp in Heat Recovery · Temperature · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30119,Heat Recovery Leaving Water Temperature,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Heat Recovery,,0,,Indicated the Leaving Water Temp in Heat Recovery · Temperature,Indicated the Leaving Water Temp in Heat Recovery · Temperature · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30121,Heat Recovery Tank Water Temp,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Heat Recovery,,0,,Indicates the Water Temp in the Heat Recovery Tank · Temperature,Indicates the Water Temp in the Heat Recovery Tank · Temperature · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30123,Heat Recovery Water Tank Temperature Setpoint Active,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Heat Recovery,,0,,Indicates the active temperature setpoint for the heat recovery tank · Temperature,Indicates the active temperature setpoint for the heat recovery tank · Temperature · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30125,Chilled Water Setpoint Status,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Standard,,0,,Indicates the Chilled Water Setpoint after arbitration and limiting · Temperature,Indicates the Chilled Water Setpoint after arbitration and limiting · Temperature · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30127,Demand Limit Setpoint Status,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Ice Building,,0,,"Indicates the presently in use or ""active"" setting of the Demand Limit. This includes the effects of any ice building demand limiting · Percentage","Indicates the presently in use or ""active"" setting of the Demand Limit. This includes the effects of any ice building demand limiting · Percentage · 조건: Ice Building"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30129,Unit Source ID (Last Diagnostic Code),,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the last diagnostic of the chiller. Separately, individual diagnostics are reported with dedicated points, variables, registers · None","Indicates the last diagnostic of the chiller. Separately, individual diagnostics are reported with dedicated points, variables, registers · None · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30131,Current L1,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Energy Meter,,0,,Current phase A in amps for the chiller · Current,Current phase A in amps for the chiller · Current · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30133,Current L2,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Energy Meter,,0,,Current phase B in amps for the chiller · Current,Current phase B in amps for the chiller · Current · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30135,Current L3,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Energy Meter,,0,,Current phase C in amps for the chiller · Current,Current phase C in amps for the chiller · Current · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30137,Average Current,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Energy Meter,,0,,Average current in amps for the chiller · Current,Average current in amps for the chiller · Current · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30139,Voltage L1-L2,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Energy Meter,,0,,Current phase A in amps for the chiller · Voltage,Current phase A in amps for the chiller · Voltage · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30141,Voltage L2-L3,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Energy Meter,,0,,Line voltage Vab for the respective unit · Voltage,Line voltage Vab for the respective unit · Voltage · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30143,Voltage L1-L3,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Energy Meter,,0,,Line voltage Vbc for the respective unit · Voltage,Line voltage Vbc for the respective unit · Voltage · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30145,Average Voltage L-L,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Energy Meter,,0,,Line voltage Vca for the respective unit · Voltage,Line voltage Vca for the respective unit · Voltage · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30147,Line Frequency,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Energy Meter,,0,,Average line voltage for the respective unit · None,Average line voltage for the respective unit · None · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,30149,Power Factor,,,BAS-PTS015A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,Energy Meter,,0,,Indicates the unit power factor · None,Indicates the unit power factor · None · 조건: Energy Meter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,32011,Running Mode,,,BAS-PTS015A-EN_11152024.pdf,39,,,,,,,,,,,,,,,,Standard,,5,,Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3= Chiller In Run Mode 4= Chiller In Pre- Shutdown Mode 5 = Chiller In Service Mode,Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3= Chiller In Run Mode 4= Chiller In Pre- Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,32012,Operating Mode,,,BAS-PTS015A-EN_11152024.pdf,39,,,,,,,,,,,,,,,,Standard,,4,,Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling,Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling · 조건: Standard
