modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,32013,Refrigerant Type,,,BAS-PTS015A-EN_11152024.pdf,39,,,,,,,,,,,,,,,,Standard,,16,,Indicates the chiller refrigerant type · 1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E),Indicates the chiller refrigerant type · 1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,32014,Manufacture Location,,,BAS-PTS015A-EN_11152024.pdf,39,,,,,,,,,,,,,,,,,,14,Y,Indicates the location that the chiller was manufactured · 1 = Field Applied 2 = La Crosse 3= Pueblo 4= Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curi,Indicates the location that the chiller was manufactured · 1 = Field Applied 2 = La Crosse 3= Pueblo 4= Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curi
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,32015,Cooling Type,,,BAS-PTS015A-EN_11152024.pdf,39,,,,,,,,,,,,,,,,Standard,,2,,Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled,Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,32016,Model Information [GEN2],,,,,,,,,,,,,,,,,,,,,,21,Y,Indicates the model information of chiller · 1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20 = CVHM 21 = RT,Indicates the model information of chiller · 1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20 = CVHM 21 = RT
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33011,Run Enabled,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indicates that chiller is available to run or is currently running · 0 = Run Not Enabled 1 = Run Enabled,Indicates that chiller is available to run or is currently running · 0 = Run Not Enabled 1 = Run Enabled · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33012,Local Setpoint Control,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,"Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 0 = Remote control 1 = Local control","Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 0 = Remote control 1 = Local control · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33013,Limit Mode Relay Status,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indicates the status of the chiller limit relay · 0 = Off 1 = On,Indicates the status of the chiller limit relay · 0 = Off 1 = On · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33014,Chiller Running State,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether the chiller is on (currently doing either cooling) or is considered off(not currently doing cooling) · 0 = Off 1 = On,Indicates whether the chiller is on (currently doing either cooling) or is considered off(not currently doing cooling) · 0 = Off 1 = On · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33015,Base Loading Request Active,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Base Loading,,2,,"Indicates the ""active"" Base Loading Request resulting from arbitration. · 0 = Off 1 = On","Indicates the ""active"" Base Loading Request resulting from arbitration. · 0 = Off 1 = On · 조건: Base Loading"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33016,Evaporator Water Flow Status,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indicates the flow of water through evaporator · 0 = No Flow 1 = Flow,Indicates the flow of water through evaporator · 0 = No Flow 1 = Flow · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33017,Diagnostic Present,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33018,Diagnostic Shutdown Present,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indicates chiller is shut down due to diagnostics · 0 = Normal 1 = In Alarm,Indicates chiller is shut down due to diagnostics · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33019,Diagnostic: Manual Reset Required,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indicates when a diagnostic exists that requires manual reset · 0 = Normal 1 = In Alarm,Indicates when a diagnostic exists that requires manual reset · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33020,Diagnostic: Local Manual Reset Required,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indicates when a diagnostic exists that requires manual reset [Local only] · 0 = Normal 1 = In Alarm,Indicates when a diagnostic exists that requires manual reset [Local only] · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33021,Diagnostic Present: Information,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present with Information Category · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present with Information Category · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33022,Diagnostic Present: Advisory,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present with Warning Category · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present with Warning Category · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33023,Diagnostic Present: Critical,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present with Critical Category · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present with Critical Category · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33024,Diagnostic Present: Service Required,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether diagnostic present with Service Required Category · 0 = Normal 1 = In Alarm,Indicates whether diagnostic present with Service Required Category · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33025,Compressor 1A Status,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indicates running state fo Compressor 1A · 0 = Off 1 = Running,Indicates running state fo Compressor 1A · 0 = Off 1 = Running · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33026,Condenser Water Pump Request,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,This provides a status of the Chillers Condenser Water Pump output. · 0= Normal 1= In Alarm,This provides a status of the Chillers Condenser Water Pump output. · 0= Normal 1= In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33027,Evaporator Water Pump Request,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,This provides a status of the Chillers Evaporator Water Pump output. · 0= Normal 1= In Alarm,This provides a status of the Chillers Evaporator Water Pump output. · 0= Normal 1= In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33028,Condenser Water Flow Status,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indication of water flow through the condenser · 0= Normal 1= In Alarm,Indication of water flow through the condenser · 0= Normal 1= In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33029,Heat Recovery Water Flow Status,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Heat Recovery,,2,,Heat Recovery Water Flow Status · 0= Off 1= Running,Heat Recovery Water Flow Status · 0= Off 1= Running · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33030,Heat Recovery Control Active Status,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Heat Recovery,,2,,Heat Recovery Active · 0= Off 1= Running,Heat Recovery Active · 0= Off 1= Running · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33031,Heat Recovery Request Active,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Heat Recovery,,2,,Active Heat Recovery Command · 0= Off 1= Running,Active Heat Recovery Command · 0= Off 1= Running · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33032,Front Panel Auto Stop,,,BAS-PTS015A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,Standard,,2,,Indicates the auto/stop status of the Front Panel · 0 = Stop 1 = Auto,Indicates the auto/stop status of the Front Panel · 0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33033,External Auto Stop Input Status,,,BAS-PTS015A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,Standard,,2,,Indicates the status of the externally-wired auto/stop input · 0 = Stop 1 = Auto,Indicates the status of the externally-wired auto/stop input · 0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33034,Head Relief Request,,,BAS-PTS015A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,Standard,,2,,Head Relief Request Relay · 0= Inactive 1= Active,Head Relief Request Relay · 0= Inactive 1= Active · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,33035,Base Loading Active,,,BAS-PTS015A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,Base Loading,,2,,Base Loading Active · 0= Off 1= On,Base Loading Active · 0= Off 1= On · 조건: Base Loading
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34001,Comm Loss: Ext Base Loading Command,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Base Loading,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Base Loading
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34002,Comm Loss: Ext Base Loading Setpoint,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Base Loading,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Base Loading
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34003,Diagnostic: External Base Loading Setpoint,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Base Loading,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Base Loading
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34004,Comm Loss: Evap Entering Water Temp,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34005,Comm Loss: Evap Leaving Water Temp,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34006,Comm Loss: Outdoor Air Temperature,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Outdoor Air Temperature,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Outdoor Air Temperature
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34007,Diagnostic: Outdoor Air Temperature Sensor,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Outdoor Air Temperature,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Outdoor Air Temperature
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34008,Diagnostic: Software Error 1001: Call Trane Service,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34009,Diagnostic: AFD Drive Fault,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Non Comm AFD TR200 Modbus AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Non Comm AFD TR200 Modbus AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34010,Comm Loss: Cprsr Discharge Rfgt Temp,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34011,Comm Loss: Cond High Pressure Cutout,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD TR200 Modbus Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD TR200 Modbus Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34012,Comm Loss: Primary Oil Line Solenoid Valve,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Solid State Starter Non Comm AFD TR200 Modbus AFD Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Solid State Starter Non Comm AFD TR200 Modbus AFD Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34013,Comm Loss: Oil Loss Level Sensor Input,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34014,Comm Loss: Oil Pressure,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34015,Comm Loss: Oil Return Gas Pump Drain,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34016,Comm Loss: Oil Return Gas Pump Fill,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34017,Comm Loss: SSS/AFD Fault,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Non Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Non Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34018,Diagnostic: Cprsr Discharge Refrigerant Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34019,Diagnostic: High Cprsr Rfgt Discharge Temperature,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34020,Diagnostic: High Differential Refrigerant Pressure,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34021,Diagnostic: High Pressure Cutout,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34022,Diagnostic: High Refrigerant Pressure Ratio,,,BAS-PTS015A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34023,Diagnostic: Loss of Oil at Compressor (Running),,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34024,Diagnostic: Loss of Oil at Compressor (Stopped),,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34025,Diagnostic: Low Differential Refrigerant Pressure,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34026,Diagnostic: Low Discharge Superheat,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34027,Diagnostic: Low Oil Flow,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34028,Diagnostic: No Differential Refrigerant Pressure,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34029,Diagnostic: Oil Flow Protection Fault,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34030,Diagnostic: Oil Pressure Transducer,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34031,Diagnostic: AFD Output Power Input,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Non Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Non Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34032,Comm Loss: AFD Output Power Input,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Non Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Non Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34033,Comm Loss: AFD Speed Signal Output,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Non Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Non Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34034,Comm Loss: Adaptive Frequency Drive,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,TR200 Modbus AFD Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: TR200 Modbus AFD Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34035,Comm Loss: Economizer Bypass Valve,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Economizer,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Economizer
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34036,Comm Loss: Economizer Pressure,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Economizer,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Economizer
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34037,Comm Loss: Economizer Temperature,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Economizer,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Economizer
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34038,Comm Loss: Economizer Valve,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Economizer,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Economizer
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34039,Comm Loss: Hot Gas Bypass Valve,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Variable Vi,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Variable Vi
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34040,Comm Loss: Liquid Line Bypass Valve,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Liquid Line Bypass,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Liquid Line Bypass
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34041,Comm Loss: Oil Return Purge Valve,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Variable Vi,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Variable Vi
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34042,Comm Loss: Slide Valve Load,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34043,Comm Loss: Slide Valve Unload,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34044,Diagnostic: Economizer Pressure Sensor,,,BAS-PTS015A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,Economizer,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Economizer
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34045,Diagnostic: Economizer Temperature Sensor,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Economizer,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Economizer
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34046,Diagnostic: Restart Inhibit,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34047,Comm Loss: Cond Refrigerant Pressure,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34048,Diagnostic: Condenser Refrigerant Pressure Xdcr,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34049,Diagnostic: Excessive Condenser Pressure,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34050,Comm Loss: Condenser Water Flow Switch,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34051,Comm Loss: Condenser Water Pump Relay,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34052,Comm Loss: Cond Diff Water Pressure,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Cond Differential Water Pressure,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Cond Differential Water Pressure
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34053,Diagnostic: Condenser Diff Water Pressure Xdcr,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Cond Differential Water Pressure,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Cond Differential Water Pressure
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34054,Diagnostic: Condenser Water Flow Lost,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34055,Diagnostic: Condenser Water Flow Overdue,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34056,Comm Loss: Condenser Entering Water Temp,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34057,Comm Loss: Condenser Leaving Water Temp,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34058,Diagnostic: Condenser Entering Water Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34059,Diagnostic: Condenser Leaving Water Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34060,Comm Loss: Evaporator Rfgt Liquid Level,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34061,Diagnostic: Evaporator Liquid Level Sensor,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34062,Diagnostic: High Evaporator Liquid Level,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34063,Diagnostic: Low Evaporator Liquid Level,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34064,Diagnostic: Low Evaporator Refrigerant Pressure,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34065,Diagnostic: Low Evaporator Refrigerant Temperature,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34066,Diagnostic: Low Evaporator Temp: Unit Off,,,BAS-PTS015A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34067,Comm Loss: Evaporator Water Flow Switch,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34068,Comm Loss: Evaporator Water Pump Relay,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34069,Comm Loss: Evap Diff Water Pressure,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Evap Differential Water Pressure,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Evap Differential Water Pressure
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34070,Diagnostic: Evaporator Diff Water Pressure Xdcr,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Evap Differential Water Pressure,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Evap Differential Water Pressure
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34071,Diagnostic: Evaporator Water Flow Lost,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34072,Diagnostic: Evaporator Water Flow Overdue,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34073,Diagnostic: High Evaporator Refrigerant Pressure,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34074,Diagnostic: High Evaporator Water Temperature,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34075,Diagnostic: Low Evaporator Water Flow,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34076,Diagnostic: Evap Water Flow (Entering Water Temp),,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34077,Diagnostic: Evaporator Entering Water Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34078,Diagnostic: Evaporator Leaving Water Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34079,Diagnostic: Low Evaporator Water Temp (Unit On),,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34080,Diagnostic: Low Evaporator Water Temp (Unit Off),,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34081,Comm Loss: Electronic Expansion Valve 1,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34082,Comm Loss: Electronic Expansion Valve 2,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Dual Expansion Valve,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Dual Expansion Valve
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34083,Comm Loss: Evaporator Rfgt Pressure,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34084,Diagnostic: Evaporator Rfgt Pressure Transducer,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34085,Comm Loss: Compressor % RLA Output,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Motor Current Analog Output,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Motor Current Analog Output
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34086,Comm Loss: Cond Head Press Cntrl Output,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Head Pressure Control,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Head Pressure Control
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34087,Comm Loss: Cond Rfgt Pressure Output,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Delta P HPC Setting,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Delta P HPC Setting
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34088,Comm Loss: Emergency Stop,,,BAS-PTS015A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34089,Comm Loss: Ext Chilled/Hot Water Setpoint,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Ext Chilled Water Setpoint,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Ext Chilled Water Setpoint
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34090,Comm Loss: External Auto/Stop,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34091,Comm Loss: External Demand Limit Setpoint,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Ext Demand Limit Setpoint,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Ext Demand Limit Setpoint
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34092,Comm Loss: External Hot Water Command,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Hot Water Control,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Hot Water Control
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34093,Comm Loss: Op Status Programmable Relays,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Programmable Status Relay,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Programmable Status Relay
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34094,Comm Loss: Refrigerant Monitor Input,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Refrigerant Monitor,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Refrigerant Monitor
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34095,Diagnostic: Emergency Stop,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34096,Diagnostic: External Chilled/Hot Water Setpoint,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Ext Chilled Water Setpoint,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Ext Chilled Water Setpoint
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34097,Diagnostic: External Demand Limit Setpoint,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Ext Demand Limit Setpoint,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Ext Demand Limit Setpoint
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34098,Diagnostic: Refrigerant Monitor Input,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Refrigerant Monitor,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Refrigerant Monitor
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34099,Comm Loss: External Heat Recovery Command,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Ext Heat Recovery Setpoint,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Ext Heat Recovery Setpoint
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34100,Comm Loss: External Heat Recovery Setpoint,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Ext Heat Recovery Setpoint,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Ext Heat Recovery Setpoint
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34101,Comm Loss: HR Entering Water Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34102,Comm Loss: HR Leaving Water Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34103,Comm Loss: Heat Recovery Tank Water Temp,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34104,Comm Loss: Heat Recovery Water Flow Switch,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34105,Comm Loss: Heat Recovery Water Pump Relay,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34106,Diagnostic: Ext Heat Recovery Temp Setpoint Sensor,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Ext Heat Recovery Setpoint,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Ext Heat Recovery Setpoint
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34107,Diagnostic: Heat Recovery Entering Water Temperature Sensor,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34108,Diagnostic: Heat Recovery Leaving Water Temperature Sensor,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34109,Diagnostic: Heat Recovery Tank Water Temp Sensor,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34110,Diagnostic: Heat Recovery Water Flow Lost,,,BAS-PTS015A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34111,Diagnostic: Heat Recovery Water Flow Overdue,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34112,Diagnostic: Unexpected Heat Recovery Water Flow,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34113,Diagnostic: Unexpected Condenser Water Flow,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Heat Recovery,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Heat Recovery
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34114,Comm Loss: External Ice Building Command,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Ice Building,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Ice Building
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34115,Comm Loss: Ice Building Relay,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Ice Building,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Ice Building
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34116,Comm Loss: SSS/AFD Fault,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Solid State Starter,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Solid State Starter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34117,Comm Loss: Starter,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Solid State Starter Non-Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Solid State Starter Non-Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34118,Diagnostic: Solid State Starter Fault,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Solid State Starter,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Solid State Starter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34119,Diagnostic: Starter Failed to Arm/Start,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34120,Diagnostic: Unexpected Starter Shutdown,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34121,Diagnostic: AFD Bus Over Voltage,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34122,Diagnostic: AFD Bus Under Voltage,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34123,Diagnostic: AFD Comm Loss: Main Processor,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34124,Diagnostic: AFD Emergency Stop Fault,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34125,Diagnostic: AFD General Failure,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34126,Diagnostic: AFD Ground Fault,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34127,Diagnostic: AFD Instantaneous Current Overload,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34128,Diagnostic: AFD Interrupt Failure,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34129,Diagnostic: AFD Inverter Heatsink Over Temp,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Local Comm AFD
