modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34130,Diagnostic: AFD Motor Current Overload,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34131,Diagnostic: AFD Output Phase Loss,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34132,Diagnostic: AFD Rated Current Out of Range,,,BAS-PTS015A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34133,Diagnostic: At Speed Input Opened,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34134,Diagnostic: At Speed Input Shorted,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34135,Comm Loss: Motor Winding Temperature 1,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Motor Winding Temp,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Motor Winding Temp
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34136,Comm Loss: Motor Winding Temperature 2,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Motor Winding Temp,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Motor Winding Temp
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34137,Diagnostic: Cprsr Did Not Accelerate: Transition,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34138,Diagnostic: Compressor Did Not Accelerate Fully,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34139,Diagnostic: Compressor Did Not Accelerate: Shutdown,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34140,Diagnostic: High Motor Winding Temperature,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Motor Winding Temp,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Motor Winding Temp
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34141,Diagnostic: High Pressure Cutout,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Local Comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Local Comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34142,Diagnostic: Momentary Power Loss,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Line Voltage Sensing,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34143,Diagnostic: Motor Current Overload,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34144,Diagnostic: Motor Winding Temp Sensor - Cprsr1A,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Motor Winding Temp,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Motor Winding Temp
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34145,Diagnostic: Over Voltage,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Line Voltage Sensing,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34146,Diagnostic: Phase Loss,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34147,Diagnostic: Phase Reversal,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34148,Diagnostic: Power Loss,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34149,Diagnostic: Severe Current Unbalance,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34150,Starter Comm Loss: Main Processor,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34151,Diagnostic: Starter Contactor Interrupt Failure,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34152,Diagnostic: Starter Did Not Transition,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Wye-Delta Starter,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34153,Diagnostic: Starter Dry Run Test,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34154,Diagnostic: Starter Fault Type I,,,BAS-PTS015A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34155,Diagnostic: Starter Fault Type II,,,BAS-PTS015A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34156,Diagnostic: Starter Fault Type III,,,BAS-PTS015A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34157,Diagnostic: Starter Module Memory Error Type 1,,,BAS-PTS015A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34158,Diagnostic: Starter Module Memory Error Type 2,,,BAS-PTS015A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,Wye-Delta Starter Solid State Starter Non-comm AFD,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34159,Diagnostic: Transition Complete Input Opened,,,BAS-PTS015A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,Wye-Delta Starter,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34160,Diagnostic: Transition Complete Input Shorted,,,BAS-PTS015A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,Wye-Delta Starter,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34161,Diagnostic: Under Voltage,,,BAS-PTS015A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,Line Voltage Sensing,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34162,Diagnostic: MP: Invalid Configuration,,,BAS-PTS015A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,34163,Diagnostic: MP: Reset Has Occurred,,,BAS-PTS015A-EN_11152024.pdf,36,,,,,,,,,,,,,,,,Standard,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,40011,Chilled Water Setpoint,,,BAS-PTS015A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,Standard,,0,,"The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Temperature","The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Temperature · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,40013,Demand Limit Setpoint,,,BAS-PTS015A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,Standard,,0,,"The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Percentage","The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Percentage · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,40015,Hot Water Setpoint,,,BAS-PTS015A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,Hot Water Control,,0,,"The value is normally provided by the BAS to send the Hot Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Temperature","The value is normally provided by the BAS to send the Hot Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Temperature · 조건: Hot Water Control"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,40017,Base Loading Setpoint,,,BAS-PTS015A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,Base Loading,,0,,"The value is normally provided by the BAS to send the Base Loading Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Percentage","The value is normally provided by the BAS to send the Base Loading Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Percentage · 조건: Base Loading"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,40019,Heat Recovery Water Tank Temperature Setpoint BAS,,,BAS-PTS015A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,0,Y,"The value is normally provided by the BAS to send the Heat Recovery Leaving Water Temperature Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Temperature","The value is normally provided by the BAS to send the Heat Recovery Leaving Water Temperature Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Temperature"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,42011,Chiller Mode Command BAS,,,,,,,,,,,,,,,,,,,,Standard,,4,,Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling,Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,43011,Chiller Auto Stop Command BAS,,,BAS-PTS015A-EN_11152024.pdf,38,,,,,,,,,,,,,,,,Standard,,2,,"Normally used by the BMS to command the chiller to start running if operating conditions are satisfied, or to stop the chiller from running. · 0 = Stop 1 = Auto","Normally used by the BMS to command the chiller to start running if operating conditions are satisfied, or to stop the chiller from running. · 0 = Stop 1 = Auto · 조건: Standard"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,43012,Reset Diagnostic,,,BAS-PTS015A-EN_11152024.pdf,38,,,,,,,,,,,,,,,,Standard,,2,,Normally used by the BMS to initiate a request to reset any controller diagnostics · 0 = Normal 1 = Reset,Normally used by the BMS to initiate a request to reset any controller diagnostics · 0 = Normal 1 = Reset · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,43013,Base Loading Request,,,BAS-PTS015A-EN_11152024.pdf,38,,,,,,,,,,,,,,,,Base Loading,,2,,Normally used by the BMS to command the chiller to enter a mode of operation where the · 0 = Normal 1 = Reduce Noise,Normally used by the BMS to command the chiller to enter a mode of operation where the · 0 = Normal 1 = Reduce Noise · 조건: Base Loading
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,43014,Heat Recovery Enable BAS,,,BAS-PTS015A-EN_11152024.pdf,38,,,,,,,,,,,,,,,,Heat Recovery,,2,,"Normally used by the BMS to command the heat recovery to start running if operating conditions are satisfied, or to stop the heat recovery from running. · 0 = Off 1 = On","Normally used by the BMS to command the heat recovery to start running if operating conditions are satisfied, or to stop the heat recovery from running. · 0 = Off 1 = On · 조건: Heat Recovery"
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,43015,Evaporator Water Pump Request BAS,,,BAS-PTS015A-EN_11152024.pdf,38,,,,,,,,,,,,,,,,Standard,,2,,Normally used by the BMS to lockout the Evaporator Water Pump · 0 = Normal 1 = Locked Out,Normally used by the BMS to lockout the Evaporator Water Pump · 0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MB,43016,Condenser Water Pump Request BAS,,,BAS-PTS015A-EN_11152024.pdf,38,,,,,,,,,,,,,,,,Standard,,2,,Normally used by the BMS to lockout the Condenser Water Pump · 0 = Normal 1 = Locked Out,Normally used by the BMS to lockout the Condenser Water Pump · 0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MSI,10100,Running Mode,,,BAS-PTS015A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,Standard,,5,,Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3= Chiller In Run Mode 4= Chiller In Pre- Shutdown Mode 5 = Chiller In Service Mode,Indicates the running state of the chiller · 조건: Standard · 1 = Chiller Off 2 = Chiller In Start Mode 3= Chiller In Run Mode 4= Chiller In Pre- Shutdown Mode 5 = Chiller In Service Mode
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MSI,10101,Operating Mode,,,BAS-PTS015A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,Standard,,4,,Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling,Indicates the operating mode of the chiller · 조건: Standard · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MSI,10102,Refrigerant Type,,,BAS-PTS015A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,Standard,,16,,Indicates the chiller refrigerant type · 1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E),Indicates the chiller refrigerant type · 조건: Standard · 1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E)
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MSI,10103,Manufacture Location,,,BAS-PTS015A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,Standard,,13,Y,Indicates the location that the chiller was manufactured · 1 = Field Applied 2 = La Crosse 3= Pueblo 4= Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colch,Indicates the location that the chiller was manufactured · 조건: Standard · 1 = Field Applied 2 = La Crosse 3= Pueblo 4= Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colch
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MSI,10104,Cooling Type,,,BAS-PTS015A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,Standard,,2,,Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled,Indicates the cooling Type of chiller · 조건: Standard · 1 = Water Cooled 2 = Air Cooled
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MSI,10105,Model Information [GEN2],,,BAS-PTS015A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,Standard,,19,Y,Indicates the model information of chiller · 1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20,Indicates the model information of chiller · 조건: Standard · 1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20
trane-symbio-800-series-r-model-rthd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTHD (BACnet),MSV,10100,Chiller Mode Command BAS,,,BAS-PTS015A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,Standard,,4,,Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling,Normally used by the BMS to command the chiller Mode · 조건: Standard · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,0,nciBaseLdgReq,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Default for Base Loading Auto/On Request,Default for Base Loading Auto/On Request
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,1,nciBaseLdgSetpt,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Default for Base Loading Setpoint Input,Default for Base Loading Setpoint Input
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,2,nciChillerType2,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,3,nciHtRcvyReq,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Default for Heat Recovery Auto/On Request,Default for Heat Recovery Auto/On Request
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,4,nciHtRcvySetpt,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Default for Heat Recovery Setpoint Input,Default for Heat Recovery Setpoint Input
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,5,nciMfgLocation,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Chiller Manufacturing Location,Chiller Manufacturing Location
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,6,nciNoiseRdcnReq,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Default for Noise Reduction Auto/On Request,Default for Noise Reduction Auto/On Request
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,7,nciRefrigerant,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Chiller Refrigerant Type,Chiller Refrigerant Type
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,8,nciCapacityLim,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Capacity Limit,Capacity Limit
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,9,nciChillerEnable,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Default Value for nviChillerEnable,Default Value for nviChillerEnable
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,10,nciCoolsetpt,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Relinquished Default Value for nviCoolSetpt,Relinquished Default Value for nviCoolSetpt
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,11,nciDefaults,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Default Values / Used to decide if configuration defaults should be used,Default Values / Used to decide if configuration defaults should be used
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,12,nciDevMajVer,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,The major version number for the device,The major version number for the device
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,13,nciDevMinVer,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,The minor version number for the device,The minor version number for the device
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,14,nciHeatSetpt,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Default Value for nviHeatSetpt,Default Value for nviHeatSetpt
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,15,nciLocation,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Location Label,Location Label
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,16,nciMinOutTm,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Minimum Send Time,Minimum Send Time
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,17,nciMode,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Default Value for nviMode,Default Value for nviMode
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,18,nciPwrup,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,19,nciRcvHrtBt,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Receive Heartbeat Time,Receive Heartbeat Time
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,20,nciSndHrtBt,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Send Heartbeat Time (nciMAXSendTime),Send Heartbeat Time (nciMAXSendTime)
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,21,nciBuildNum,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,22,nciCRC,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,CRC calculation result,CRC calculation result
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NCI,23,nciDeviceConfig,,,BAS-PTS016A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,24,nviChillerEnable,,,BAS-PTS016A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt X,SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,25,nviCoolSetpt,,,BAS-PTS016A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt X,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,26,nviCapacityLim,,,BAS-PTS016A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt X,SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,28,nviMode,,,BAS-PTS016A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt X,SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,29,nviHeatSetpt,,,BAS-PTS016A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Heating Setpoint · 입력(Recv) · HrtBt X,SNVT temp p _ _ · Heating Setpoint · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,30,nviBaseLdgSetpt,,,BAS-PTS016A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Base Loading Setpoint Input · 입력(Recv) · HrtBt X,SNVT lev percent _ _ · Base Loading Setpoint Input · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,31,nviBaseLdgReq,,,BAS-PTS016A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch (2-state) _ · Base Loading Auto/On Request · 입력(Recv) · HrtBt X,SNVT switch (2-state) _ · Base Loading Auto/On Request · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,33,nviHtRcvySetpt,,,BAS-PTS016A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv) · HrtBt X,SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,34,nviHtRcvyReq,,,BAS-PTS016A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Heat Recovery Auto/On Request · 입력(Recv) · HrtBt X,SNVT switch _ · Heat Recovery Auto/On Request · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,35,nviRequest,,,BAS-PTS016A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT obj request _ _ · Status Request · 입력(Recv),SNVT obj request _ _ · Status Request · 입력(Recv)
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,37,nvoOnOff,,,BAS-PTS016A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X,SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,38,nvoActiveSetpt,,,BAS-PTS016A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X,SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,39,nvoActualCapacity,,,BAS-PTS016A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X,SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,40,nvoCapacityLim,,,BAS-PTS016A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X,SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,41,nvoLvgCHWTemp,,,BAS-PTS016A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X,SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,42,nvoEntCHWTemp,,,BAS-PTS016A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X,SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,43,nvoEntCndWTemp,,,BAS-PTS016A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Entering Condenser Water Temp · 출력(Send) · HrtBt X,SNVT temp p _ _ · Entering Condenser Water Temp · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,44,nvoLvgCndWTemp,,,BAS-PTS016A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Leaving Condenser Water Temp · 출력(Send) · HrtBt X,SNVT temp p _ _ · Leaving Condenser Water Temp · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,45,nvoAlarmMessage,,,BAS-PTS016A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Diagnostic Last Message · 출력(Send),SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,46,nvoChillerstat,,,BAS-PTS016A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,"SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X","SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X"
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,47,nvoStatusOutputs,,,BAS-PTS016A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Status Outputs · 출력(Send) · HrtBt X,SNVT state _ · Status Outputs · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,48,nvoCprsrsRunning,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X,SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,49,nvoEvapWtrPump,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X,SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,50,nvoEvapWtrFlow,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X,SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,51,nvoCondWtrPump,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Condenser Water Pump Request · 출력(Send) · HrtBt X,SNVT switch _ · Condenser Water Pump Request · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,52,nvoCondWtrFlow,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Condenser Water Flow Status · 출력(Send) · HrtBt x,Condenser Water Flow Status · 출력(Send) · HrtBt x
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,53,nvoOutdoorTemp,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt x,SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt x
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,54,nvoEvapWFlowRate,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Evaporator Water Flow Rate · 출력(Send) · HrtBt x,Evaporator Water Flow Rate · 출력(Send) · HrtBt x
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,55,nvoCondWFlowRate,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Condenser Water Flow Rate · 출력(Send) · HrtBt x,Condenser Water Flow Rate · 출력(Send) · HrtBt x
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,56,nvoActiveBLSetpt,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Active Base Loading Setpoint · 출력(Send) · HrtBt X,SNVT lev percent _ _ · Active Base Loading Setpoint · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,58,nvoEvapAprchTmp,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt x,SNVT temp p _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt x
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,59,nvoCondAprchTmp,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt x,SNVT temp p _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt x
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,62,nvoUnitVoltage,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt x,UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt x
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,64,nvoEvapRfgtPrsC1,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,66,nvoEvapRfgtTmpC1,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,68,nvoCondRfgtPrsC1,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,70,nvoCondRfgtTmpC1,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,76,nvoHiSideOilPrsA,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · High Side Oil Pressure - Compressor A · 출력(Send) · HrtBt X,SNVT press f _ _ · High Side Oil Pressure - Compressor A · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,94,nvoRfgtDischTmpA,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt X,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,106,nvoCurrentA,,,BAS-PTS016A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send),UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send)
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,112,nvoStartsRunTmA,,,BAS-PTS016A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send),UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send)
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,118,nvoUnitPower,,,BAS-PTS016A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt X,SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt X
trane-symbio-800-series-r-model-rthd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTHD (LonTalk),NV,133,nvoStatus,,,BAS-PTS016A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,Status Response · 출력(Send),Status Response · 출력(Send)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10100,Active Cool/Heat Setpoint Temperature,degC,℃,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Indicates the presently in use Chilled/Hot Water Setpoint,Indicates the presently in use Chilled/Hot Water Setpoint · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10101,Active Demand Limit Setpoint,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the presently in use or ""active"" setting of the Demand Limit. This does not include the effects of a startup demand limit softload target.","Indicates the presently in use or ""active"" setting of the Demand Limit. This does not include the effects of a startup demand limit softload target. · 조건: Standard"
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10102,Evaporator Entering Water Temperature,degC,℃,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,This is present Evaporator Entering or Return water temperature,This is present Evaporator Entering or Return water temperature · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10103,Evaporator Leaving Water Temperature,degC,℃,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,"This is the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation.","This is the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation. · 조건: Standard"
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10104,Outdoor Air Temperature,degC,℃,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,The temperature of the outdoor air temperature sensor,The temperature of the outdoor air temperature sensor · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10105,Number of Circuits,,,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Number of Circuits,Number of Circuits · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10106,"Number of Compressors, Circuit 1",,,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,"Number of Compressors, Circuit 1","Number of Compressors, Circuit 1 · 조건: Standard"
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10107,"Number of Compressors, Circuit 2",,,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,"Number of Compressors, Circuit 2","Number of Compressors, Circuit 2 · 조건: Standard"
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10108,Actual Running Capacity,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Actual chiller running capacity (same as Total Compressor Current %RLA),Actual chiller running capacity (same as Total Compressor Current %RLA) · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10109,Evaporator Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Evaporator Absolute Refrigerant Pressure circuit 1,Evaporator Absolute Refrigerant Pressure circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10110,Condenser Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Condenser Absolute Refrigerant Pressure circuit 1,Condenser Absolute Refrigerant Pressure circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10111,Differential Refrigerant Pressure Ckt1,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure),Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure) · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10112,Evaporator Shell Refrigerant Pressure Ckt1,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Evaporator Isolation Valves,,0,,Evaporator Shell Refrigerant Pressure Ckt1,Evaporator Shell Refrigerant Pressure Ckt1 · 조건: Evaporator Isolation Valves
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10113,Evaporator Saturated Rfgt Temp Ckt1,degC,℃,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit,Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10114,Condenser Saturated Rfgt Temp Ckt1,degC,℃,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit.,Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit. · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10115,Discharge Temperature Cprsr1A,degC,℃,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,Y,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10116,Oil Absolute Pressure Cprsr1A,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Compressor 1A,,0,,Absolute oil pressure for the compressor 1A,Absolute oil pressure for the compressor 1A · 조건: Compressor 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10117,Starts Cprsr1A,,,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Compressor 1A,,0,,The total number of starts that the given compressor has experienced,The total number of starts that the given compressor has experienced · 조건: Compressor 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10118,Running Time Cprsr1A,,,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Compressor 1A,,0,,The total accumulated running time (in seconds) that the given compressor has experienced,The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10119,Evaporator Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Evaporator Absolute Refrigerant Pressure circuit 1,Evaporator Absolute Refrigerant Pressure circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10120,Condenser Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Condenser Absolute Refrigerant Pressure circuit 1,Condenser Absolute Refrigerant Pressure circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10121,Differential Refrigerant Pressure Ckt2,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure),Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure) · 조건: Standard
