modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10122,Evaporator Shell Refrigerant Pressure Ckt2,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Evaporator Isolation Valves,,0,,Evaporator Shell Refrigerant Pressure Ckt2,Evaporator Shell Refrigerant Pressure Ckt2 · 조건: Evaporator Isolation Valves
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10123,Evaporator Saturated Rfgt Temp Ckt2,degC,℃,BAS-PTS017A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,Standard,,0,,Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit,Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10124,Condenser Saturated Rfgt Temp Ckt2,degC,℃,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit,Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10125,Compressor Suction Temperature,degC,℃,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,RTSF,,0,,RTSF only: this is the compressor's suction temperature as read by a fast temperature sensor located in a well upstream of the compressor and computed to get a value which is used to estimate compressor suction superheat.,RTSF only: this is the compressor's suction temperature as read by a fast temperature sensor located in a well upstream of the compressor and computed to get a value which is used to estimate compressor suction superheat. · 조건: RTSF
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10126,Discharge Temperature Cprsr2A,degC,℃,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,Y,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10127,Oil Absolute Pressure Cprsr2A,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Compressor 2A,,0,,Absolute oil pressure for the compressor 2A,Absolute oil pressure for the compressor 2A · 조건: Compressor 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10128,Discharge Temperature Cprsr1B,degC,℃,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,Y,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10129,Oil Absolute Pressure Cprsr1B,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Compressor 1B,,0,,Absolute oil pressure for the compressor 1B,Absolute oil pressure for the compressor 1B · 조건: Compressor 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10130,Starts Cprsr1B,,,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Compressor 1B,,0,,The total number of starts that the given compressor has experienced,The total number of starts that the given compressor has experienced · 조건: Compressor 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10131,Running Time Cprsr1B,,,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Compressor 1B,,0,,The total accumulated running time (in seconds) that the given compressor has experienced,The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10132,Starts Cprsr2A,,,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Compressor 2A,,0,,The total number of starts that the given compressor has experienced,The total number of starts that the given compressor has experienced · 조건: Compressor 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10133,Running Time Cprsr2A,,,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Compressor 2A,,0,,The total accumulated running time (in seconds) that the given compressor has experienced,The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10134,Discharge Temperature Cprsr2B,degC,℃,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,Y,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10135,Oil Absolute Pressure Cprsr2B,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Compressor 2B,,0,,Absolute oil pressure for the compressor 2B,Absolute oil pressure for the compressor 2B · 조건: Compressor 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10136,Starts Cprsr2B,,,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Compressor 2B,,0,,The total number of starts that the given compressor has experienced,The total number of starts that the given compressor has experienced · 조건: Compressor 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10137,Running Time Cprsr2B,,,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Compressor 2B,,0,,The total accumulated running time (in seconds) that the given compressor has experienced,The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10138,Motor Voltage AB Starter 1A,,Voltage,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Motor voltage Vab for the respective compressor.,Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10139,Motor Voltage AB Starter 1B,,Voltage,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Motor voltage Vab for the respective compressor.,Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10140,Motor Voltage AB Starter 2A,,Voltage,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Motor voltage Vab for the respective compressor.,Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10141,Motor Voltage AB Starter 2B,,Voltage,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Motor voltage Vab for the respective compressor.,Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10142,Oil Temperature Circuit 1,degC,℃,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Oil Cooler,,0,,The oil temperature for the respective compressor.,The oil temperature for the respective compressor. · 조건: Oil Cooler
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10143,Oil Temperature Circuit 2,degC,℃,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Oil Cooler,,0,,The oil temperature for the respective compressor.,The oil temperature for the respective compressor. · 조건: Oil Cooler
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10144,Condenser Entering Water Temperature,degC,℃,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,This is present Condenser Entering or Return water temperature,This is present Condenser Entering or Return water temperature · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10145,Condenser Leaving Water Temperature,degC,℃,BAS-PTS017A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,Standard,,0,,"This is the temperature of the water leaving the Condenser, which is the primary control point for normal cooling or heating mode of operation.","This is the temperature of the water leaving the Condenser, which is the primary control point for normal cooling or heating mode of operation. · 조건: Standard"
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10146,Unit Power Consumption,,"Power, Electrical",BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,"Estimate of the total Chiller Power being presently utilized; it includes both compressor and fan power, but not circuit off-cycle power","Estimate of the total Chiller Power being presently utilized; it includes both compressor and fan power, but not circuit off-cycle power · 조건: Energy Meter"
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10147,Energy Consumption NonReset,,"Energy, Electrical",BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,Cumulate energy consumption of unit.,Cumulate energy consumption of unit. · 조건: Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10148,Energy Consumption Resettable,,"Energy, Electrical",BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Energy Meter,,0,,Cumulate energy consumption of unit with possibility to reset to zero from front panel of BAS command.,Cumulate energy consumption of unit with possibility to reset to zero from front panel of BAS command. · 조건: Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10149,Motor Current L1 Starter 1A,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 1A,,0,,Motor current phase A in amps for the respective compressor.,Motor current phase A in amps for the respective compressor. · 조건: Starter 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10150,Motor Current L2 Starter 1A,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 1A,,0,,Motor current phase B in amps for the respective compressor.,Motor current phase B in amps for the respective compressor. · 조건: Starter 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10151,Motor Current L3 Starter 1A,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 1A,,0,,Motor current phase C in amps for the respective compressor.,Motor current phase C in amps for the respective compressor. · 조건: Starter 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10152,Motor Current L1 % RLA Starter 1A,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 1A,,0,,Motor current phase A in % RLA for the respective compressor.,Motor current phase A in % RLA for the respective compressor. · 조건: Starter 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10153,Motor Current L2 % RLA Starter 1A,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 1A,,0,,Motor current phase B in % RLA for the respective compressor.,Motor current phase B in % RLA for the respective compressor. · 조건: Starter 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10154,Motor Current L3 % RLA Starter 1A,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 1A,,0,,Motor current phase C in % RLA for the respective compressor.,Motor current phase C in % RLA for the respective compressor. · 조건: Starter 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10155,Motor Current L1 Starter 2A,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 2A,,0,,Motor current phase A in amps for the respective compressor.,Motor current phase A in amps for the respective compressor. · 조건: Starter 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10156,Motor Current L2 Starter 2A,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 2A,,0,,Motor current phase B in amps for the respective compressor.,Motor current phase B in amps for the respective compressor. · 조건: Starter 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10157,Motor Current L3 Starter 2A,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 2A,,0,,Motor current phase C in amps for the respective compressor.,Motor current phase C in amps for the respective compressor. · 조건: Starter 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10158,Motor Current L1 % RLA Starter 2A,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 2A,,0,,Motor current phase A in % RLA for the respective compressor.,Motor current phase A in % RLA for the respective compressor. · 조건: Starter 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10159,Motor Current L2 % RLA Starter 2A,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 2A,,0,,Motor current phase B in % RLA for the respective compressor.,Motor current phase B in % RLA for the respective compressor. · 조건: Starter 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10160,Motor Current L3 % RLA Starter 2A,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 2A,,0,,Motor current phase C in % RLA for the respective compressor.,Motor current phase C in % RLA for the respective compressor. · 조건: Starter 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10161,Motor Current L1 Starter 1B,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 1B,,0,,Motor current phase A in amps for the respective compressor.,Motor current phase A in amps for the respective compressor. · 조건: Starter 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10162,Motor Current L2 Starter 1B,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 1B,,0,,Motor current phase B in amps for the respective compressor.,Motor current phase B in amps for the respective compressor. · 조건: Starter 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10163,Motor Current L3 Starter 1B,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 1B,,0,,Motor current phase C in amps for the respective compressor.,Motor current phase C in amps for the respective compressor. · 조건: Starter 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10164,Motor Current L1 % RLA Starter 1B,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 1B,,0,,Motor current phase A in % RLA for the respective compressor.,Motor current phase A in % RLA for the respective compressor. · 조건: Starter 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10165,Motor Current L2 % RLA Starter 1B,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 1B,,0,,Motor current phase B in % RLA for the respective compressor.,Motor current phase B in % RLA for the respective compressor. · 조건: Starter 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10166,Motor Current L3 % RLA Starter 1B,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 1B,,0,,Motor current phase C in % RLA for the respective compressor.,Motor current phase C in % RLA for the respective compressor. · 조건: Starter 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10167,Motor Current L1 Starter 2B,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 2B,,0,,Motor current phase A in amps for the respective compressor.,Motor current phase A in amps for the respective compressor. · 조건: Starter 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10168,Motor Current L2 Starter 2B,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 2B,,0,,Motor current phase B in amps for the respective compressor.,Motor current phase B in amps for the respective compressor. · 조건: Starter 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10169,Motor Current L3 Starter 2B,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 2B,,0,,Motor current phase C in amps for the respective compressor.,Motor current phase C in amps for the respective compressor. · 조건: Starter 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10170,Motor Current L1 % RLA Starter 2B,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 2B,,0,,Motor current phase A in % RLA for the respective compressor.,Motor current phase A in % RLA for the respective compressor. · 조건: Starter 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10171,Motor Current L2 % RLA Starter 2B,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 2B,,0,,Motor current phase B in % RLA for the respective compressor.,Motor current phase B in % RLA for the respective compressor. · 조건: Starter 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10172,Motor Current L3 % RLA Starter 2B,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,Starter 2B,,0,,Motor current phase C in % RLA for the respective compressor.,Motor current phase C in % RLA for the respective compressor. · 조건: Starter 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10173,Motor Current A Cprsr1A,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current U AFD 1A,Motor Current U AFD 1A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10174,Motor Current B Cprsr1A,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current V AFD 1A,Motor Current V AFD 1A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10175,Motor Current C Cprsr1A,,Current,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current W AFD 1A,Motor Current W AFD 1A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10176,Motor % RLA A Cprsr1A,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current U % RLA AFD 1A,Motor Current U % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10177,Motor % RLA B Cprsr1A,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current V % RLA AFD 1A,Motor Current V % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10178,Motor % RLA C Cprsr1A,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current W % RLA AFD 1A,Motor Current W % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10179,Motor Current A Cprsr2A,,Current,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current U AFD 2A,Motor Current U AFD 2A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10180,Motor Current B Cprsr2A,,Current,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current V AFD 2A,Motor Current V AFD 2A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10181,Motor Current C Cprsr2A,,Current,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current W AFD 2A,Motor Current W AFD 2A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10182,Motor % RLA A Cprsr2A,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current U % RLA AFD 2A,Motor Current U % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10183,Motor % RLA B Cprsr2A,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current V % RLA AFD 2A,Motor Current V % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10184,Motor % RLA C Cprsr2A,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current W % RLA AFD 2A,Motor Current W % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10185,Average Motor Current % RLA AFD 1A,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Modbus AFD (TR200),,0,,Motor average RLA for for the respective compressor.,Motor average RLA for for the respective compressor. · 조건: Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10186,Average Motor Current % RLA AFD 2A,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Modbus AFD (TR200),,0,,Motor average RLA for for the respective compressor.,Motor average RLA for for the respective compressor. · 조건: Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10187,Unit Source ID (Last Diagnostic Code),,,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Last Logged Diagnostic Spec BAS,Last Logged Diagnostic Spec BAS · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10188,Chiller Design Capacity,,"Power, Cooling",BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Chiller Design Capacity,Chiller Design Capacity · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10189,Active Chilled Water Setpoint,degC,℃,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Indicates the presently in use Chilled Water Setpoint,Indicates the presently in use Chilled Water Setpoint · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10190,Active Hot Water Setpoint,degC,℃,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Hot Water Control,,0,,Indicates the presently in use Hot Water Setpoint,Indicates the presently in use Hot Water Setpoint · 조건: Hot Water Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10191,Unit Load Command,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Unit Load Command,Unit Load Command · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10192,Air Flow Percentage Circuit 1,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,RTUD,,0,,Air Flow Ckt1,Air Flow Ckt1 · 조건: RTUD
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10193,Air Flow Percentage Circuit 2,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,RTUD,,0,,Air Flow Ckt2,Air Flow Ckt2 · 조건: RTUD
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10194,Evaporator Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Evaporator Gauge Refrigerant Pressure circuit 1,Evaporator Gauge Refrigerant Pressure circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10195,Condenser Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Condenser Gauge Refrigerant Pressure circuit 1,Condenser Gauge Refrigerant Pressure circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10196,Evaporator Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Evaporator Gauge Refrigerant Pressure circuit 2,Evaporator Gauge Refrigerant Pressure circuit 2 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10197,Condenser Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Condenser Gauge Refrigerant Pressure circuit 2,Condenser Gauge Refrigerant Pressure circuit 2 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10198,Condenser Control Output,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Head Pressure Control,,0,,Condenser Head Pressure Control Output,Condenser Head Pressure Control Output · 조건: Head Pressure Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10199,Oil Pressure Cprsr1A,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Compressor 1A,,0,,Gauge oil pressure for the compressor 1A,Gauge oil pressure for the compressor 1A · 조건: Compressor 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10200,Oil Pressure Cprsr2A,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Compressor 2A,,0,,Gauge oil pressure for the compressor 2A,Gauge oil pressure for the compressor 2A · 조건: Compressor 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10201,Oil Pressure Cprsr1B,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Compressor 1B,,0,,Gauge oil pressure for the compressor 1B,Gauge oil pressure for the compressor 1B · 조건: Compressor 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10202,Oil Pressure Cprsr2B,,"Pressure, Fluidic",BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Compressor 2B,,0,,Gauge oil pressure for the compressor 2B,Gauge oil pressure for the compressor 2B · 조건: Compressor 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10203,Evaporator Approach Temperature Circuit 1,,"Temperature, Delta",BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Evaporator Approach Temperature circuit 1,Evaporator Approach Temperature circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10204,Evaporator Approach Temperature Circuit 2,,"Temperature, Delta",BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Evaporator Approach Temperature circuit 2,Evaporator Approach Temperature circuit 2 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10205,Condenser Approach Temperature Circuit 1,,"Temperature, Delta",BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Condenser Approach Temperature Circuit 1,Condenser Approach Temperature Circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10206,Condenser Approach Temperature Circuit 2,,"Temperature, Delta",BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Standard,,0,,Condenser Approach Temperature Circuit 2,Condenser Approach Temperature Circuit 2 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10207,Average Line Current Circuit 1,,Current,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Average Line Current Meter 1,Average Line Current Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10208,Average Line Current Circuit 2,,Current,BAS-PTS017A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Average Line Current Meter 2,Average Line Current Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10209,Average Line Voltage Circuit 1,,Voltage,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Average Line Voltage Meter 1,Average Line Voltage Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10210,Average Line Voltage Circuit 2,,Voltage,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Average Line Voltage Meter 2,Average Line Voltage Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10211,Line Current L1 Circuit 1,,Current,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Current L1 Meter 1,Line Current L1 Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10212,Line Current L2 Circuit 1,,Current,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Current L2 Meter 1,Line Current L2 Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10213,Line Current L3 Circuit 1,,Current,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Current L3 Meter 1,Line Current L3 Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10214,Line Current L1 Circuit 2,,Current,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Current L1 Meter 2,Line Current L1 Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10215,Line Current L2 Circuit 2,,Current,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Current L3 Meter 2,Line Current L3 Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10216,Line Current L3 Circuit 2,,Current,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Current L3 Meter 2,Line Current L3 Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10217,Voltage L1-L2 Circuit 1,,Voltage,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Voltage L1-L2 Meter 1,Line Voltage L1-L2 Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10218,Voltage L2-L3 Circuit 1,,Voltage,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Voltage L2-L3 Meter 1,Line Voltage L2-L3 Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10219,Voltage L1-L3 Circuit 1,,Voltage,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Voltage L1-L3 Meter 1,Line Voltage L1-L3 Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10220,Voltage L1-L2 Circuit 2,,Voltage,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Voltage L1-L2 Meter 2,Line Voltage L1-L2 Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10221,Voltage L2-L1 Circuit 2,,Voltage,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Voltage L2-L3 Meter 2,Line Voltage L2-L3 Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10222,Voltage L1-L3 Circuit 2,,Voltage,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Voltage L1-L3 Meter 2,Line Voltage L1-L3 Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10223,Line Frequency Circuit 1,,None,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Frequency Meter 1,Line Frequency Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10224,Line Frequency Circuit 2,,None,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Frequency Meter 2,Line Frequency Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10225,Power Factor Circuit 1,,None,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Power Factor Meter 1,Power Factor Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10226,Power Factor Circuit 2,,None,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Power Factor Meter 2,Power Factor Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10227,Power Demand Circuit 1,,"Power, Electrical",BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Power Demand Meter 1,Power Demand Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10228,Power Demand Circuit 2,,"Power, Electrical",BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Power Demand Meter 2,Power Demand Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10229,Power Factor,,None,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,One Energy Meter,,0,,Unit Power Factor,Unit Power Factor · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10230,Current L1,,Current,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Line Current L1,Meter Line Current L1 · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10231,Current L2,,Current,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Line Current L2,Meter Line Current L2 · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10232,Current L3,,Current,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Line Current L3,Meter Line Current L3 · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10233,Average Current,,Current,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Average Line Current,Meter Average Line Current · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10234,Voltage L1-L2,,Voltage,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Line Voltage L1-L2,Meter Line Voltage L1-L2 · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10235,Voltage L2-L3,,Voltage,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Line Voltage L2-L3,Meter Line Voltage L2-L3 · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10236,Voltage L1-L3,,Voltage,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Line Voltage L1-L3,Meter Line Voltage L1-L3 · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10237,Average Voltage L-L,,Voltage,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Average Line Voltage,Meter Average Line Voltage · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10238,Line Frequency,,None,BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,One Energy Meter,,0,,Unit Line Frequency,Unit Line Frequency · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10239,Unit Power Demand,,"Power, Electrical",BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Power Monitor,,0,,Chiller Power Demand,Chiller Power Demand · 조건: Power Monitor
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10240,Active Cooling Differential to Start,,"Temperature, Delta",BAS-PTS017A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,Standard,,0,,Indicates the presently in use Cooling Differential to Start Setpoint,Indicates the presently in use Cooling Differential to Start Setpoint · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10241,Active Cooling Differential to Stop,,"Temperature, Delta",BAS-PTS017A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Standard,,0,,Indicates the presently in use Cooling Differential to Stop Setpoint,Indicates the presently in use Cooling Differential to Stop Setpoint · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10242,Active Heating Differential to Start,,"Temperature, Delta",BAS-PTS017A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Hot Water Control,,0,,Indicates the presently in use Heating Differential to Start Setpoint,Indicates the presently in use Heating Differential to Start Setpoint · 조건: Hot Water Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AI,10243,Active Heating Differential to Stop,,"Temperature, Delta",BAS-PTS017A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,Hot Water Control,,0,,Indicates the presently in use Heating Differential to Stop Setpoint,Indicates the presently in use Heating Differential to Stop Setpoint · 조건: Hot Water Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AV,10100,Chilled Water Setpoint,degC,℃,BAS-PTS017A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,0,,Desired evaporator leaving water temperature if chiller is in cooling mode.,Desired evaporator leaving water temperature if chiller is in cooling mode. · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AV,10101,Demand Limit Setpoint,percent,Percentage,BAS-PTS017A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,0,,Sets the maximum capacity that the chiller can use.,Sets the maximum capacity that the chiller can use. · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AV,10102,Hot Water Setpoint,degC,℃,BAS-PTS017A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Hot Water Control,,0,,Desired condenser leaving water temperature if chiller is in heating mode.,Desired condenser leaving water temperature if chiller is in heating mode. · 조건: Hot Water Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AV,10103,BAS Cooling Differential to Start,,"Temperature, Delta",BAS-PTS017A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,0,,Desired Cooling Differential to Start if chiller is in cooling mode,Desired Cooling Differential to Start if chiller is in cooling mode · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AV,10104,BAS Cooling Differential to Stop,,"Temperature, Delta",BAS-PTS017A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Standard,,0,,Desired Cooling Differential to Stop if chiller is in cooling mode,Desired Cooling Differential to Stop if chiller is in cooling mode · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AV,10105,BAS Heating Differential to Start,,"Temperature, Delta",BAS-PTS017A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Hot Water Control,,0,,Desired Heating Differential to Start if chiller is in heating mode,Desired Heating Differential to Start if chiller is in heating mode · 조건: Hot Water Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),AV,10106,BAS Heating Differential to Stop,,"Temperature, Delta",BAS-PTS017A-EN_11152024.pdf,9,,,,,,,,,,,,,,,,Hot Water Control,,0,,Desired Heating Differential to Stop if chiller is in heating mode,Desired Heating Differential to Stop if chiller is in heating mode · 조건: Hot Water Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10100,Run Enable,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,Indicates if the chiller is available to run or is currently running. · 0 = Run Not Enabled 1 = Run Enabled,Indicates if the chiller is available to run or is currently running. · 0 = Run Not Enabled 1 = Run Enabled · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10101,Local Setpoint Control,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · 0 = Remote Control 1 = Local Control,Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · 0 = Remote Control 1 = Local Control · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10102,Limit Mode Relay Status,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,Indicates if the Chiller is in a Limit mode. · 0 = Off 1 = On,Indicates if the Chiller is in a Limit mode. · 0 = Off 1 = On · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10103,Chiller Running State,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,Indicates primary running mode of the chiller sequence · 0 = Off 1 = On,Indicates primary running mode of the chiller sequence · 0 = Off 1 = On · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10104,Maximum Capacity,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,"Indicates if al available chiller capacity is being used, follows same rules as external relay. · 0 = Off 1 = On","Indicates if al available chiller capacity is being used, follows same rules as external relay. · 0 = Off 1 = On · 조건: Standard"
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10105,Manual Override Exists,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,Indicates if there is a Manual Override active. · 0 = Off 1 = On,Indicates if there is a Manual Override active. · 0 = Off 1 = On · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10106,Emergency Stop,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,Displays the Status of the Emergency Stop · 0 = Auto 1 = Emergency Stop - Manual Reset Required,Displays the Status of the Emergency Stop · 0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10107,Evaporator Water Flow Status,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,Indication of water flow through the evaporator. · 0 = No Flow 1 = Flow,Indication of water flow through the evaporator. · 0 = No Flow 1 = Flow · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10108,Diagnostic Present,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,Diagnostic Present · 0 = Normal 1 = In Alarm,Diagnostic Present · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10109,Diagnostic Shutdown Present,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,Diagnostic Shutdown Present · 0 = Normal 1 = In Alarm,Diagnostic Shutdown Present · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10110,Diagnostic: Manual Reset Required,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,Diagnostic: Manual Reset Required · 0 = Normal 1 = In Alarm,Diagnostic: Manual Reset Required · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10111,Diagnostic: Local Manual Reset Required,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,Diagnostic: Local Manual Reset Required · 0 = Normal 1 = In Alarm,Diagnostic: Local Manual Reset Required · 0 = Normal 1 = In Alarm · 조건: Standard
