modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10112,Diagnostic Present: Information,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,/eVar/Pltm1DiagPrsntInfo/ · 0 = Normal 1 = In Alarm,/eVar/Pltm1DiagPrsntInfo/ · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10113,Diagnostic Present: Advisory,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,/eVar/Pltm1DiagPrsntAdvsry/ · 0 = Normal 1 = In Alarm,/eVar/Pltm1DiagPrsntAdvsry/ · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10114,Diagnostic Present: Critical,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,/eVar/Pltm1DiagPrsntCrtcl/ · 0 = Normal 1 = In Alarm,/eVar/Pltm1DiagPrsntCrtcl/ · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10115,Diagnostic Present: Service Required,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,/eVar/Pltm1DiagPrsntSvcRqrd/ · 0 = Normal 1 = In Alarm,/eVar/Pltm1DiagPrsntSvcRqrd/ · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10116,Compressor 1A Running Status,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,Indicates running status of compressor 1A · 0 = Stop 1 = Auto,Indicates running status of compressor 1A · 0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10117,Compressor 1B Running Status,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Compressor 1B,,2,,Indicates running status of compressor 1B · 0 = Stop 1 = Auto,Indicates running status of compressor 1B · 0 = Stop 1 = Auto · 조건: Compressor 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10118,Compressor 2A Running Status,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Compressor 2A,,2,,Indicates running status of compressor 2A · 0 = Stop 1 = Auto,Indicates running status of compressor 2A · 0 = Stop 1 = Auto · 조건: Compressor 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10119,Compressor 2B Running Status,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Compressor 2B,,2,,Indicates running status of compressor 2B · 0 = Stop 1 = Auto,Indicates running status of compressor 2B · 0 = Stop 1 = Auto · 조건: Compressor 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10120,External Auto Stop,,,BAS-PTS017A-EN_11152024.pdf,10,,,,,,,,,,,,,,,,Standard,,2,,Status of External Auto Stop input. · 0 = Stop 1 = Auto,Status of External Auto Stop input. · 0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10121,Condenser Water Pump Command,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,This provides a status of the Chillers Condenser Water Pump output. · 0 = Inactive 1 = Active,This provides a status of the Chillers Condenser Water Pump output. · 0 = Inactive 1 = Active · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10122,Evaporator Water Pump Command,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,This provides a status of the Chillers Evaporator Water Pump output. · 0 = Off 1 = On,This provides a status of the Chillers Evaporator Water Pump output. · 0 = Off 1 = On · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10123,Condenser Water Flow Status,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indication of water flow through the condenser · 0 = Inactive 1 = Active,Indication of water flow through the condenser · 0 = Inactive 1 = Active · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10124,Front Panel Auto Stop Status,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Status of Front Auto Stop input. · 0 = Stop 1 = Auto,Status of Front Auto Stop input. · 0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10125,Circuit Manual Reset Indicator (CMR) Ckt1,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether or not there is an alarm present that is keeping the circuit 1 from running. · 0 = Inactive 1 = Active,Indicates whether or not there is an alarm present that is keeping the circuit 1 from running. · 0 = Inactive 1 = Active · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10126,Circuit Manual Reset Indicator (CMR) Ckt2,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Circuit 2,,2,,Indicates whether or not there is an alarm present that is keeping the circuit 2 from running. · 0 = Inactive 1 = Active,Indicates whether or not there is an alarm present that is keeping the circuit 2 from running. · 0 = Inactive 1 = Active · 조건: Circuit 2
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10127,Circuit Auto Reset Indicator (CAR) Ckt1,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether or not there is non-latching alarm present on circuit 1 · 0 = Inactive 1 = Active,Indicates whether or not there is non-latching alarm present on circuit 1 · 0 = Inactive 1 = Active · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10128,Circuit Auto Reset Indicator (CAR) Ckt2,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Circuit 2,,2,,Indicates whether or not there is non-latching alarm present on circuit 2 · 0 = Inactive 1 = Active,Indicates whether or not there is non-latching alarm present on circuit 2 · 0 = Inactive 1 = Active · 조건: Circuit 2
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10129,Head Pressure Relief Request,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Head Relief Request Relay · 0 = Normal 1 = Locked Out,Head Relief Request Relay · 0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10130,Alarm - General Latching Unit,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm,Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10131,Alarm - General Non Latching Unit,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,At least one Non-Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm,At least one Non-Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10132,Alarm - General Latching Ckt1,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm,Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10133,Alarm - General Latching Ckt2,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Circuit 2,,2,,Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm,Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm · 조건: Circuit 2
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10134,Alarm - General Non Latching Ckt1,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Standard,,2,,At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm,At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10135,Alarm - General Non Latching Ckt2,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Circuit 2,,2,,At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm,At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm · 조건: Circuit 2
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,10136,Noise Reduction Request Active,,,BAS-PTS017A-EN_11152024.pdf,11,,,,,,,,,,,,,,,,Noise Reduction,,2,,Status of Noise Reduction Request · 0 = Off 1 = On,Status of Noise Reduction Request · 0 = Off 1 = On · 조건: Noise Reduction
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11000,Comm Loss: %RLA Indication Output (Vdc),,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11001,Comm Loss: AFD 1A,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11002,Comm Loss: AFD 2A,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11003,Comm Loss: AFD Fault Input 1A,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11004,Comm Loss: AFD Fault Input 1B,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11005,Comm Loss: AFD Fault Input 2A,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11006,Comm Loss: AFD Fault Input 2B,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11007,Comm Loss: AFD Run Command 1A,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11008,Comm Loss: AFD Run Command 2A,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11009,Comm Loss: AFD Speed Command 1A,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11010,Comm Loss: AFD Speed Command 1B,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11011,Comm Loss: AFD Speed Command 2A,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11012,Comm Loss: AFD Speed Command 2B,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11013,Comm Loss: AOC Inlet Oil Temperature 1A,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11014,Comm Loss: AOC Inlet Oil Temperature 2A,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11015,Comm Loss: Auxiliary Setpoint Command,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11016,Comm Loss: Chiller Bypass Valve Output,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11017,Comm Loss: Cond Head Press Cntrl Output,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11018,Comm Loss: Cond Rfgt Liquid Level Ckt1,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11019,Comm Loss: Cond Rfgt Liquid Level Ckt2,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11020,Comm Loss: Cond Water Pump Analog Output,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11021,Comm Loss: Condenser Entering Water Temp,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11022,Comm Loss: Condenser Leaving Water Temp,,,BAS-PTS017A-EN_11152024.pdf,12,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11023,Comm Loss: Condenser Rfgt Pressure Ckt2,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11024,Comm Loss: Condenser Rfgt Pressure Ckt1,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11025,Comm Loss: Condenser Rfgt Pressure Output,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11026,Comm Loss: Condenser Water Flow Switch,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11027,Comm Loss: Condenser Water Pump Relay,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11028,Comm Loss: Cprsr Disch Rfgt Temp 1A,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11029,Comm Loss: Cprsr Disch Rfgt Temp 1B,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11030,Comm Loss: Cprsr Disch Rfgt Temp 2A,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11031,Comm Loss: Cprsr Disch Rfgt Temp 2B,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11032,Comm Loss: Electronic Expansion Valve Ckt1,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11033,Comm Loss: Electronic Expansion Valve Ckt2,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11034,Comm Loss: Emergency Stop Feedback Input,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11035,Comm Loss: Energy Meter Pulse Input,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11036,Comm Loss: Evap Entering Water Pressure,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11037,Comm Loss: Evap Entering Water Temp,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11038,Comm Loss: Evap Iso Valve Close Switch Ckt1,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11039,Comm Loss: Evap Iso Valve Close Switch Ckt2,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11040,Comm Loss: Evap Iso Valve Open Switch Ckt1,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11041,Comm Loss: Evap Iso Valve Open Switch Ckt2,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11042,Comm Loss: Evap Isolation Valve Relay Ckt1,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11043,Comm Loss: Evap Isolation Valve Relay Ckt2,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11044,Comm Loss: Evap Leaving Water Pressure,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11045,Comm Loss: Evap Leaving Water Temp,,,BAS-PTS017A-EN_11152024.pdf,13,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11046,Comm Loss: Evap Oil Return Level Ckt1,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11047,Comm Loss: Evap Oil Return Level Ckt2,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11048,Comm Loss: Evap Pump Inv1 Fault Input,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11049,Comm Loss: Evap Pump Inv1 Run Command,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11050,Comm Loss: Evap Rfgt Liquid Level Ckt1,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11051,Comm Loss: Evap Rfgt Liquid Level Ckt2,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11052,Comm Loss: Evap Rfgt Pool Temp Ckt1,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11053,Comm Loss: Evap Rfgt Pool Temp Ckt2,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11054,Comm Loss: Evap Shell Rfgt Pressure Ckt1,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11055,Comm Loss: Evap Shell Rfgt Pressure Ckt2,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11056,Comm Loss: Evap Water Pump Analog Output,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11057,Comm Loss: Evap Water Pump Inv Freq Input,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11058,Comm Loss: Evaporator Pump 1 Fault Input,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11059,Comm Loss: Evaporator Pump 2 Fault Input,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11060,Comm Loss: Evaporator Water Flow Switch,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11061,Comm Loss: Evaporator Water Pump 1 Relay,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11062,Comm Loss: Evaporator Water Pump 2 Relay,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11063,Comm Loss: Ext Chilled/Hot Water Setpoint,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11064,Comm Loss: Ext Demand Limit Setpoint,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11065,Comm Loss: Ext Noise Reduction Request,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11066,Comm Loss: External Auto/Stop,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11067,Comm Loss: External Ckt2 Lockout,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11068,Comm Loss: External Ckt1 Lockout,,,BAS-PTS017A-EN_11152024.pdf,14,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11069,Comm Loss: External Hot Water Command,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11070,Comm Loss: External Ice Building Command,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11071,"Comm Loss: Fan Control Relays, Ckt1",,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11072,"Comm Loss: Fan Control Relays, Ckt2",,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11073,Comm Loss: Fan Inverter Fault Ckt1,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11074,Comm Loss: Fan Inverter Fault Ckt2,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11075,Comm Loss: Fan Inverter Speed Command Ckt1,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11076,Comm Loss: Fan Inverter Speed Command Ckt2,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11077,Comm Loss: High Pressure Cutout Sw 1A,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11078,Comm Loss: High Pressure Cutout Sw 1B,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11079,Comm Loss: High Pressure Cutout Sw 2A,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11080,Comm Loss: High Pressure Cutout Sw 2B,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11081,Comm Loss: High Pressure Cutout Switch Ckt2,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11082,Comm Loss: High Pressure Cutout Switch Ckt1,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11083,Comm Loss: HR Entering Water Temp Sensor,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11084,Comm Loss: HR Leaving Water Temp Sensor,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11085,Comm Loss: Ice Building Status Relay,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11086,Comm Loss: Liquid Line Pressure Ckt1,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11087,Comm Loss: Liquid Line Pressure Ckt2,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11088,Comm Loss: Liquid Line Temperature Ckt1,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11089,Comm Loss: Liquid Line Temperature Ckt2,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11090,Comm Loss: Motor RLA Input 1A,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11091,Comm Loss: Motor RLA Input 1B,,,BAS-PTS017A-EN_11152024.pdf,15,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11092,Comm Loss: Motor RLA Input 2A,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11093,Comm Loss: Motor RLA Input 2B,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11094,Comm Loss: Motor Winding Tstat Cprsr1A,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11095,Comm Loss: Motor Winding Tstat Cprsr2A,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11096,Comm Loss: Noise Reduction Request Relay Ckt1,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11097,Comm Loss: Noise Reduction Request Relay Ckt2,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11098,Comm Loss: Off-cycle Freeze Prot Relay,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11099,Comm Loss: Oil Heater Relay 1A,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11100,Comm Loss: Oil Heater Relay 2A,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11101,Comm Loss: Oil Loss Level Sensor Input Ckt1,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11102,Comm Loss: Oil Loss Level Sensor Input Ckt2,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11103,Comm Loss: Oil Pressure 1A,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11104,Comm Loss: Oil Pressure 1B,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11105,Comm Loss: Oil Pressure 2A,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11106,Comm Loss: Oil Pressure 2B,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11107,Comm Loss: Oil Return Gas Pump Drain Ckt1,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11108,Comm Loss: Oil Return Gas Pump Drain Ckt2,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11109,Comm Loss: Oil Return Gas Pump Fill Ckt1,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11110,Comm Loss: Oil Return Gas Pump Fill Ckt2,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11111,Comm Loss: Oil Return Purge Valve Ckt1,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11112,Comm Loss: Oil Return Purge Valve Ckt2,,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11113,"Comm Loss: Oil Temp, Ckt 1",,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11114,"Comm Loss: Oil Temp, Ckt 2",,,BAS-PTS017A-EN_11152024.pdf,16,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11115,Comm Loss: Outdoor Air Temperature,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11116,Comm Loss: Programmable Relay Board 1,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11117,Comm Loss: Programmable Relay Board 2,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11118,Comm Loss: Reversing Valve,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11119,Comm Loss: Slide Valve Load 1A,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11120,Comm Loss: Slide Valve Load 1B,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11121,Comm Loss: Slide Valve Load 2A,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11122,Comm Loss: Slide Valve Load 2B,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11123,Comm Loss: Slide Valve Unload 1A,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11124,Comm Loss: Slide Valve Unload 1B,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11125,Comm Loss: Slide Valve Unload 2A,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11126,Comm Loss: Slide Valve Unload 2B,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11127,Comm Loss: Starter 1A,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11128,Comm Loss: Starter 1B,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11129,Comm Loss: Starter 2A,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11130,Comm Loss: Starter 2B,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11131,Comm Loss: Step Load 1A,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11132,Comm Loss: Step Load 1B,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11133,Comm Loss: Step Load 2A,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11134,Comm Loss: Step Load 2B,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11135,Comm Loss: Suction Rfgt Pressure Ckt2,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11136,Comm Loss: Suction Rfgt Pressure Ckt1,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11137,Comm Loss: Suction Rfgt Pressure 1A,,,BAS-PTS017A-EN_11152024.pdf,17,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11138,Comm Loss: Suction Rfgt Pressure 1B,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11139,Comm Loss: Suction Rfgt Pressure 2A,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11140,Comm Loss: Suction Rfgt Pressure 2B,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11141,Comm Loss: Suction Temperature,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11142,Comm Loss: Water System Diff Pressure,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11143,"Comm Loss: Winding Temp 1, Cprsr1A",,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11144,"Comm Loss: Winding Temp 1, Cprsr2A",,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11145,"Comm Loss: Winding Temp 2, Cprsr1A",,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11146,Diagnostic: AFD %RLA Feedback 1A,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11147,Diagnostic: AFD %RLA Feedback 1B,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11148,Diagnostic: AFD %RLA Feedback 2A,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11149,Diagnostic: AFD %RLA Feedback 2B,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11150,Diagnostic: AFD Bump Complete 1A,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11151,Diagnostic: AFD Bump Complete 2A,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11152,Diagnostic: AFD Bump Current High 1A,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11153,Diagnostic: AFD Bump Current High 2A,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11154,Diagnostic: AFD Comm Loss – 1A,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11155,Diagnostic: AFD Comm Loss – 1B,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11156,Diagnostic: AFD Comm Loss – 2A,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11157,Diagnostic: AFD Comm Loss – 2B,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
