modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11158,Diagnostic: AFD Failure to Arm or Start 1A,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11159,Diagnostic: AFD Failure to Arm or Start 1B,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11160,Diagnostic: AFD Failure to Arm or Start 2A,,,BAS-PTS017A-EN_11152024.pdf,18,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11161,Diagnostic: AFD Failure to Arm or Start 2B,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11162,Diagnostic: AFD Fault 1A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11163,Diagnostic: AFD Fault 1B,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11164,Diagnostic: AFD Fault 2A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11165,Diagnostic: AFD Fault 2B,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11166,Diagnostic: AFD Fault Mains 1A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11167,Diagnostic: AFD Fault Mains 2A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11168,Diagnostic: AFD Harmonic Filter Over Temperature 1A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11169,Diagnostic: AFD Harmonic Filter Over Temperature 2A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11170,Diagnostic: AFD High Pressure Cutout 1A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11171,Diagnostic: AFD High Pressure Cutout 2A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11172,Diagnostic: AFD Interrupt Failure 1A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11173,Diagnostic: AFD Interrupt Failure 2A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11174,Diagnostic: AFD Motor Current Overload 1A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11175,Diagnostic: AFD Motor Current Overload 1B,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11176,Diagnostic: AFD Motor Current Overload 2A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11177,Diagnostic: AFD Motor Current Overload 2B,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11178,Diagnostic: AFD Motor Fault 1A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11179,Diagnostic: AFD Motor Fault 2A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11180,Diagnostic: AFD Motor Speed Too High 1A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11181,Diagnostic: AFD Motor Speed Too High 2A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11182,Diagnostic: AFD Motor Speed Too Low 1A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11183,Diagnostic: AFD Motor Speed Too Low 2A,,,BAS-PTS017A-EN_11152024.pdf,19,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11184,Diagnostic: AFD Pump Out Speed Low 1A,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11185,Diagnostic: AFD Pump Out Speed Low 2A,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11186,Diagnostic: AFD Unexpected Shutdown 1A,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11187,Diagnostic: AFD Unexpected Shutdown 2A,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11188,Diagnostic: AFD Unhandled Fault 1A,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11189,Diagnostic: AFD Unhandled Fault 2A,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11190,Diagnostic: AOC Inlet Oil Temperature Sensor 1A,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11191,Diagnostic: AOC Inlet Oil Temperature Sensor 2A,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11192,Diagnostic: Check Clock,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11193,Diagnostic: Chiller Service Recommended,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11194,"Diagnostic: Comm Loss: Winding Temp 2, Cprsr2A",,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11195,Diagnostic: Cond Rfgt Liquid Level Sensor Ckt1,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11196,Diagnostic: Cond Rfgt Liquid Level Sensor Ckt2,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11197,Diagnostic: Condenser Entering Water Temp Sensor,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11198,Diagnostic: Condenser Leaving Water Temp Sensor,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11199,Diagnostic: Condenser Rfgt Pressure Sensor Ckt2,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11200,Diagnostic: Condenser Rfgt Pressure Sensor Ckt1,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11201,Diagnostic: Condenser Water Flow Lost,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11202,Diagnostic: Condenser Water Flow Overdue,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11203,Diagnostic: Cprsr Did Not Accel: Shutdown 1A,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11204,Diagnostic: Cprsr Did Not Accel: Shutdown 1B,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11205,Diagnostic: Cprsr Did Not Accel: Shutdown 2A,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11206,Diagnostic: Cprsr Did Not Accel: Shutdown 2B,,,BAS-PTS017A-EN_11152024.pdf,20,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11207,Diagnostic: Cprsr Did Not Accel: Transition 1A,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11208,Diagnostic: Cprsr Did Not Accel: Transition 1B,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11209,Diagnostic: Cprsr Did Not Accel: Transition 2A,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11210,Diagnostic: Cprsr Did Not Accel: Transition 2B,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11211,Diagnostic: Cprsr Disch Rfgt Temp Sensor 1A,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11212,Diagnostic: Cprsr Disch Rfgt Temp Sensor 1B,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11213,Diagnostic: Cprsr Disch Rfgt Temp Sensor 2A,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11214,Diagnostic: Cprsr Disch Rfgt Temp Sensor 2B,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11215,Diagnostic: Emergency Stop Feedback Input,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11216,Diagnostic: Evap Iso Valve Illegal Switch State Ckt1,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11217,Diagnostic: Evap Iso Valve Illegal Switch State Ckt2,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11218,Diagnostic: Evap Isolation Valve Closed Switch Failure Ckt1,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11219,Diagnostic: Evap Isolation Valve Closed Switch Failure Ckt2,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11220,Diagnostic: Evap Isolation Valve Failed To Close Ckt1,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11221,Diagnostic: Evap Isolation Valve Failed To Close Ckt2,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11222,Diagnostic: Evap Isolation Valve Failed To Open Ckt1,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11223,Diagnostic: Evap Isolation Valve Failed To Open Ckt2,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11224,Diagnostic: Evap Isolation Valve Open Switch Failure Ckt1,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11225,Diagnostic: Evap Isolation Valve Open Switch Failure Ckt2,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11226,Diagnostic: Evap Pump 1 Starts Run time Written,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11227,Diagnostic: Evap Pump 2 Starts Run time Written,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11228,Diagnostic: Evap Rfgt Pool Temp Sensor Ckt1,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11229,Diagnostic: Evap Rfgt Pool Temp Sensor Ckt2,,,BAS-PTS017A-EN_11152024.pdf,21,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11230,Diagnostic: Evap Rfgt Pool Temp Sensor Error Ckt1,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11231,Diagnostic: Evap Rfgt Pool Temp Sensor Error Ckt2,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11232,Diagnostic: Evap Spillover Liquid Level Sensor Ckt1,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11233,Diagnostic: Evap Spillover Liquid Level Sensor Ckt2,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11234,Diagnostic: Evap Water Pump 1 Svc Recommended,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11235,Diagnostic: Evap Water Pump 2 Svc Recommended,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11236,Diagnostic: Evaporator Approach Error Ckt2,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11237,Diagnostic: Evaporator Approach Error Ckt1,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11238,Diagnostic: Evaporator Entering Water Pressure,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11239,Diagnostic: Evaporator Entering Water Temp Sensor,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11240,Diagnostic: Evaporator Leaving Water Pressure,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11241,Diagnostic: Evaporator Leaving Water Temp Sensor,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11242,"Diagnostic: Evaporator Oil Return Level Sensor, Ckt1",,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11243,"Diagnostic: Evaporator Oil Return Level Sensor, Ckt2",,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11244,Diagnostic: Evaporator Pump 1 Fault,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11245,Diagnostic: Evaporator Pump 2 Fault,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11246,Diagnostic: Evaporator Shell Rfgt Pressure Sensor Ckt1,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11247,Diagnostic: Evaporator Shell Rfgt Pressure Sensor Ckt2,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11248,Diagnostic: Evaporator Water Flow Lost,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11249,Diagnostic: Evaporator Water Flow Lost Pump1,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11250,Diagnostic: Evaporator Water Flow Lost Pump2,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11251,Diagnostic: Evaporator Water Flow Overdue,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11252,Diagnostic: Evaporator Water Flow Overdue Pump1,,,BAS-PTS017A-EN_11152024.pdf,22,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11253,Diagnostic: Evaporator Water Flow Overdue Pump2,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11254,Diagnostic: Excessive Condenser Pressure Ckt2,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11255,Diagnostic: Excessive Condenser Pressure Ckt1,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11256,Diagnostic: External Chilled/Hot Water Setpoint,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11257,Diagnostic: External Demand Limit Setpoint,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11258,Diagnostic: EXV Pressure Equalization Failed Ckt1,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11259,Diagnostic: EXV Pressure Equalization Failed Ckt2,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11260,Diagnostic: Fan Inverter Fault Ckt1,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11261,Diagnostic: Fan Inverter Fault Ckt2,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11262,Diagnostic: Heat Recovery Entering Water Temp Sensor,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11263,Diagnostic: Heat Recovery Leaving Water Temp Sensor,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11264,Diagnostic: GP4Vvi High Cprsr Rfgt Discharge Temp 1A,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11265,Diagnostic: High Cprsr Rfgt Discharge Temp 1A,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11266,Diagnostic: High Cprsr Rfgt Discharge Temp 1B,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11267,Diagnostic: GP4Vvi High Cprsr Rfgt Discharge Temp 2A,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11268,Diagnostic: High Cprsr Rfgt Discharge Temp 2A,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11269,Diagnostic: High Cprsr Rfgt Discharge Temp 2B,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11270,Diagnostic: High Differential Refrigerant Pressure,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11271,Diagnostic: High Differential Rfgt Pressure 1A,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11272,Diagnostic: High Differential Rfgt Pressure 1B,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11273,Diagnostic: High Differential Rfgt Pressure 2A,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11274,Diagnostic: High Differential Rfgt Pressure 2B,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11275,Diagnostic: High Evap Shell Rfgt Pressure Ckt1,,,BAS-PTS017A-EN_11152024.pdf,23,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11276,Diagnostic: High Evap Shell Rfgt Pressure Ckt2,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11277,Diagnostic: High Evaporator Water Temperature,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11278,Diagnostic: High Motor Winding Temperature 1A,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11279,Diagnostic: High Motor Winding Temperature 2A,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11280,Diagnostic: High Motor Winding Temperature Cprsr1A,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11281,Diagnostic: High Motor Winding Temperature Cprsr2A,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11282,Diagnostic: High Oil Temperature Ckt1,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11283,Diagnostic: High Oil Temperature Ckt2,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11284,Diagnostic: High Pressure Cutout Ckt2,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11285,Diagnostic: High Pressure Cutout Ckt1,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11286,Diagnostic: High Pressure Cutout 1A,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11287,Diagnostic: High Pressure Cutout 1B,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11288,Diagnostic: High Pressure Cutout 2A,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11289,Diagnostic: High Pressure Cutout 2B,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11290,Diagnostic: High Refrigerant Pressure Ratio,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11291,Diagnostic: High Refrigerant Pressure Ratio 1A,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11292,Diagnostic: High Refrigerant Pressure Ratio 1B,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11293,Diagnostic: High Refrigerant Pressure Ratio 2A,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11294,Diagnostic: High Refrigerant Pressure Ratio 2B,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11295,Diagnostic: Inverted Evaporator Water Temperature,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11296,Diagnostic: Liquid Line Pressure Sensor Ckt1,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11297,Diagnostic: Liquid Line Pressure Sensor Ckt2,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11298,Diagnostic: Liquid Line Temp Sensor Ckt1,,,BAS-PTS017A-EN_11152024.pdf,24,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11299,Diagnostic: Liquid Line Temp Sensor Ckt2,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11300,Diagnostic: Loss of Oil for Compressor (Running) Ckt1,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11301,Diagnostic: Loss of Oil for Compressor (Running) Ckt2,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11302,Diagnostic: Loss of Oil for Compressor (Stopped) Ckt1,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11303,Diagnostic: Loss of Oil for Compressor (Stopped) Ckt2,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11304,Diagnostic: Low Condenser Rfgt Temp Ckt 1: Unit Off,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11305,Diagnostic: Low Condenser Rfgt Temp Ckt 2: Unit Off,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11306,Diagnostic: Low Differential Rfgt Pressure 1A,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11307,Diagnostic: Low Differential Rfgt Pressure 1B,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11308,Diagnostic: Low Differential Rfgt Pressure 2A,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11309,Diagnostic: Low Differential Rfgt Pressure 2B,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11310,Diagnostic: Low Discharge Superheat 1A,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11311,Diagnostic: Low Discharge Superheat 1B,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11312,Diagnostic: Low Discharge Superheat 2A,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11313,Diagnostic: Low Discharge Superheat 2B,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11314,Diagnostic: Low Evaporator Oil Return Level Ckt1,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11315,Diagnostic: Low Evaporator Oil Return Level Ckt2,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11316,Diagnostic: Low Evaporator Refrigerant Pressure Ckt1,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11317,Diagnostic: Low Evaporator Refrigerant Pressure Ckt2,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11318,Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11319,Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off,,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11320,Diagnostic: Low Evaporator Water Temp (Unit Off),,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11321,Diagnostic: Low Evaporator Water Temp (Unit On),,,BAS-PTS017A-EN_11152024.pdf,25,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11322,Diagnostic: Low Oil Flow 1A,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11323,Diagnostic: Low Oil Flow 1B,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11324,Diagnostic: Low Oil Flow 2A,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11325,Diagnostic: Low Oil Flow 2B,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11326,Diagnostic: Low Refrigerant Temperature Ckt2,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11327,Diagnostic: Low Refrigerant Temperature Ckt1,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11328,Diagnostic: Mfr Maintenance Recommended 1A,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11329,Diagnostic: Mfr Maintenance Recommended 1B,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11330,Diagnostic: Mfr Maintenance Recommended 2A,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11331,Diagnostic: Mfr Maintenance Recommended 2B,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11332,Diagnostic: Momentary Power Loss 1A,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11333,Diagnostic: Momentary Power Loss 1B,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11334,Diagnostic: Momentary Power Loss 2A,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11335,Diagnostic: Momentary Power Loss 2B,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11336,Diagnostic: Motor Current Overload 1A,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11337,Diagnostic: Motor Current Overload 1B,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11338,Diagnostic: Motor Current Overload 2A,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11339,Diagnostic: Motor Current Overload 2B,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11340,Diagnostic: Motor Winding Temp Sensor Cprsr1A,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11341,Diagnostic: Motor Winding Temp Sensor Cprsr2A,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11342,Diagnostic: MP: Invalid Configuration,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11343,Diagnostic: MP: Non-Volatile Block Test Error,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11344,Diagnostic: MP: Reset Has Occurred,,,BAS-PTS017A-EN_11152024.pdf,26,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11345,Diagnostic: Need Cprsr 1A To Run For Oil Flow,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11346,Diagnostic: No Differential Rfgt Pressure 1A,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11347,Diagnostic: No Differential Rfgt Pressure 1B,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11348,Diagnostic: No Differential Rfgt Pressure 2A,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
