modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11349,Diagnostic: No Differential Rfgt Pressure 2B,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11350,Diagnostic: Oil Analysis Recommended Ckt1,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11351,Diagnostic: Oil Analysis Recommended Ckt2,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11352,Diagnostic: Oil Filter Change Recommended Cprsr1A,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11353,Diagnostic: Oil Filter Change Recommended Cprsr2A,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11354,Diagnostic: Oil Flow Protection Fault 1A,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11355,Diagnostic: Oil Flow Protection Fault 1B,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11356,Diagnostic: Oil Flow Protection Fault 2A,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11357,Diagnostic: Oil Flow Protection Fault 2B,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11358,Diagnostic: Oil Pressure Sensor 1A,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11359,Diagnostic: Oil Pressure Sensor 1B,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11360,Diagnostic: Oil Pressure Sensor 2A,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11361,Diagnostic: Oil Pressure Sensor 2B,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11362,"Diagnostic: Oil Temperature Sensor, Circuit 1",,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11363,"Diagnostic: Oil Temperature Sensor, Circuit 2",,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11364,Diagnostic: Outdoor Air Temperature Sensor,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11365,Diagnostic: Over Voltage,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11366,Diagnostic: Over Voltage 1A,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11367,Diagnostic: Over Voltage 2A,,,BAS-PTS017A-EN_11152024.pdf,27,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11368,Diagnostic: Phase Loss 1A,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11369,Diagnostic: Phase Loss 1B,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11370,Diagnostic: Phase Loss 2A,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11371,Diagnostic: Phase Loss 2B,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11372,Diagnostic: Phase Reversal 1A,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11373,Diagnostic: Phase Reversal 1B,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11374,Diagnostic: Phase Reversal 2A,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11375,Diagnostic: Phase Reversal 2B,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11376,Diagnostic: Power Loss 1A,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11377,Diagnostic: Power Loss 1B,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11378,Diagnostic: Power Loss 2A,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11379,Diagnostic: Power Loss 2B,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11380,Diagnostic: Pumpdown Terminated Ckt1,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11381,Diagnostic: Pumpdown Terminated Ckt2,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11382,Diagnostic: Pumpdown Terminated By Time Ckt2,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11383,Diagnostic: Pumpdown Terminated By Time Ckt1,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11384,Diagnostic: Refrigerant Charge Loss Detected Ckt1,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11385,Diagnostic: Refrigerant Charge Loss Detected Ckt2,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11386,Diagnostic: Restart Inhibit Invoked 1A,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11387,Diagnostic: Restart Inhibit Invoked 1B,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11388,Diagnostic: Restart Inhibit Invoked 2A,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11389,Diagnostic: Restart Inhibit Invoked 2B,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11390,Diagnostic: Severe Current Imbalance 1A,,,BAS-PTS017A-EN_11152024.pdf,28,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11391,Diagnostic: Severe Current Imbalance 1B,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11392,Diagnostic: Severe Current Imbalance 2A,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11393,Diagnostic: Severe Current Imbalance 2B,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11394,Diagnostic: Software Error 1001: Call Trane Service,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11395,Diagnostic: Software Error 1002: Call Trane Service,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11396,Diagnostic: Software Error 1003: Call Trane Service,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11397,Diagnostic: Starter Comm Loss: Main Processor 1A,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11398,Diagnostic: Starter Comm Loss: Main Processor 1B,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11399,Diagnostic: Starter Comm Loss: Main Processor 2A,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11400,Diagnostic: Starter Comm Loss: Main Processor 2B,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11401,Diagnostic: Starter Contactor Interrupt Failure 1A,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11402,Diagnostic: Starter Contactor Interrupt Failure 1B,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11403,Diagnostic: Starter Contactor Interrupt Failure 2A,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11404,Diagnostic: Starter Contactor Interrupt Failure 2B,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11405,Diagnostic: Starter Did Not Fully Accelerate 1B,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11406,Diagnostic: Starter Did Not Fully Accelerate 1A,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11407,Diagnostic: Starter Did Not Fully Accelerate 2B,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11408,Diagnostic: Starter Did Not Transition 1A,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11409,Diagnostic: Starter Did Not Transition 1B,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11410,Diagnostic: Starter Did Not Transition 2A,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11411,Diagnostic: Starter Did Not Transition 2B,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11412,Diagnostic: Starter Dry Run Test 1A,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11413,Diagnostic: Starter Dry Run Test 1B,,,BAS-PTS017A-EN_11152024.pdf,29,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11414,Diagnostic: Starter Dry Run Test 2A,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11415,Diagnostic: Starter Dry Run Test 2B,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11416,Diagnostic: Starter Failed to Arm/Start 1A,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11417,Diagnostic: Starter Failed to Arm/Start 1B,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11418,Diagnostic: Starter Failed to Arm/Start 2A,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11419,Diagnostic: Starter Failed to Arm/Start 2B,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11420,Diagnostic: Starter Fault Type I 1A,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11421,Diagnostic: Starter Fault Type I 1B,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11422,Diagnostic: Starter Fault Type I 2A,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11423,Diagnostic: Starter Fault Type I 2B,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11424,Diagnostic: Starter Fault Type II 1A,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11425,Diagnostic: Starter Fault Type II 1B,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11426,Diagnostic: Starter Fault Type II 2A,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11427,Diagnostic: Starter Fault Type II 2B,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11428,Diagnostic: Starter Fault Type III 1A,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11429,Diagnostic: Starter Fault Type III 1B,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11430,Diagnostic: Starter Fault Type III 2A,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11431,Diagnostic: Starter Fault Type III 2B,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11432,Diagnostic: Starter Module Memory Error Type 1 1A,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11433,Diagnostic: Starter Module Memory Error Type 1 1B,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11434,Diagnostic: Starter Module Memory Error Type 1 2A,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11435,Diagnostic: Starter Module Memory Error Type 1 2B,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11436,Diagnostic: Starter Module Memory Error Type 2 1A,,,BAS-PTS017A-EN_11152024.pdf,30,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11437,Diagnostic: Starter Module Memory Error Type 2 1B,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11438,Diagnostic: Starter Module Memory Error Type 2 2A,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11439,Diagnostic: Starter Module Memory Error Type 2 2B,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11440,Diagnostic: Starts/Hours Modified 1A,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11441,Diagnostic: Starts/Hours Modified 1B,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11442,Diagnostic: Starts/Hours Modified 2A,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11443,Diagnostic: Starts/Hours Modified 2B,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11444,Diagnostic: Suction Pressure Transducer Ckt2,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11445,Diagnostic: Suction Pressure Transducer Ckt1,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11446,Diagnostic: Suction Refrigerant Pressure Sensor 1A,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11447,Diagnostic: Suction Refrigerant Pressure Sensor 1B,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11448,Diagnostic: Suction Refrigerant Pressure Sensor 2A,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11449,Diagnostic: Suction Refrigerant Pressure Sensor 2B,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11450,Diagnostic: Suction Temperature Sensor,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11451,Diagnostic: Transition Complete Input Opened 1A,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11452,Diagnostic: Transition Complete Input Opened 1B,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11453,Diagnostic: Transition Complete Input Opened 2A,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11454,Diagnostic: Transition Complete Input Opened 2B,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11455,Diagnostic: Transition Complete Input Shorted 1A,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11456,Diagnostic: Transition Complete Input Shorted 1B,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11457,Diagnostic: Transition Complete Input Shorted 2A,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11458,Diagnostic: Transition Complete Input Shorted 2B,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11459,Diagnostic: Under Voltage,,,BAS-PTS017A-EN_11152024.pdf,31,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11460,Diagnostic: Under Voltage 1A,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11461,Diagnostic: Under Voltage 2A,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11462,Diagnostic: Unexpected Starter Shutdown 1A,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11463,Diagnostic: Unexpected Starter Shutdown 1B,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11464,Diagnostic: Unexpected Starter Shutdown 2A,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11465,Diagnostic: Unexpected Starter Shutdown 2B,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11466,Diagnostic: Very Low Discharge Superheat 1A,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11467,Diagnostic: Very Low Discharge Superheat 2A,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11468,Diagnostic: Very Low Evap Rfgt Pressure 1A,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11469,Diagnostic: Very Low Evap Rfgt Pressure 1B,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11470,Diagnostic: Very Low Evap Rfgt Pressure 2A,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11471,Diagnostic: Very Low Evap Rfgt Pressure 2B,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11472,Diagnostic: Water System Differential Pressure,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11473,Diagnostic: Energy Meter Write Value Failure,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11474,Diagnostic: Write Command Failure Energy Meter 1,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11475,Diagnostic: Write Command Failure Energy Meter 2,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11476,Diagnostic: High Evaporator Pressure,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BI,11477,Comm Loss: Starter Panel High Temperature Limit,,,BAS-PTS017A-EN_11152024.pdf,32,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BV,10100,Chiller Auto Stop Command BAS,,,BAS-PTS017A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Standard,,2,,BAS command for Chiller Auto Stop. Allows chiller to run if conditions for running are met · 0 = Stop 1 = Auto,BAS command for Chiller Auto Stop. Allows chiller to run if conditions for running are met · 0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BV,10101,Reset Diagnostic,,,BAS-PTS017A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Standard,,2,,BAS diagnostic reset command to clear resettable active diagnostics · 0 = Normal 1 = Reset,BAS diagnostic reset command to clear resettable active diagnostics · 0 = Normal 1 = Reset · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BV,10102,Circuit 1 Lockout BAS,,,BAS-PTS017A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Standard,,2,,BAS to lock circuit 1 · 0 = Normal 1 = Locked Out,BAS to lock circuit 1 · 0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BV,10103,Circuit 2 Lockout BAS,,,BAS-PTS017A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Standard,,2,,BAS to lock circuit 2 · 0 = Normal 1 = Locked Out,BAS to lock circuit 2 · 0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BV,10104,Energy Consumption Reset,,,BAS-PTS017A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Energy Meter,,2,,BAS command to reset Energy Consumption Resettable counter · 0 = Accumulating 1 = Reset,BAS command to reset Energy Consumption Resettable counter · 0 = Accumulating 1 = Reset · 조건: Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BV,10105,Noise Reduction Request BAS,,,BAS-PTS017A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Noise Reduction,,2,,BAS Noise Reduction Command · 0 = Normal 1 = Reduce Noise,BAS Noise Reduction Command · 0 = Normal 1 = Reduce Noise · 조건: Noise Reduction
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BV,10106,Compressor 1A Lockout BAS,,,BAS-PTS017A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Compressor 1A,,2,,BAS Compressor 1A Lockout · 0 = Normal 1 = Locked Out,BAS Compressor 1A Lockout · 0 = Normal 1 = Locked Out · 조건: Compressor 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BV,10107,Compressor 1B Lockout BAS,,,BAS-PTS017A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Compressor 1B,,2,,BAS Compressor 1B Lockout · 0 = Normal 1 = Locked Out,BAS Compressor 1B Lockout · 0 = Normal 1 = Locked Out · 조건: Compressor 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BV,10108,Compressor 2A Lockout BAS,,,BAS-PTS017A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Compressor 2A,,2,,BAS Compressor 2A Lockout · 0 = Normal 1 = Locked Out,BAS Compressor 2A Lockout · 0 = Normal 1 = Locked Out · 조건: Compressor 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BV,10109,Compressor 2B Lockout BAS,,,BAS-PTS017A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Compressor 2B,,2,,BAS Compressor 2B Lockout · 0 = Normal 1 = Locked Out,BAS Compressor 2B Lockout · 0 = Normal 1 = Locked Out · 조건: Compressor 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BV,10110,Evaporator Water Pump Request BAS,,,BAS-PTS017A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Hot Water Control,,2,,BAS Evaporator Water Pump Request · 0 = Auto 1 = On,BAS Evaporator Water Pump Request · 0 = Auto 1 = On · 조건: Hot Water Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),BV,10111,Condenser Water Pump Request BAS,,,BAS-PTS017A-EN_11152024.pdf,33,,,,,,,,,,,,,,,,Hot Water Control,,2,,BAS Condenser Water Pump Request · 0 = Auto 1 = On,BAS Condenser Water Pump Request · 0 = Auto 1 = On · 조건: Hot Water Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30011,Active Cool/Heat Setpoint Temperature,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,Indicates the presently in use Chilled/Hot Water Setpoint,Indicates the presently in use Chilled/Hot Water Setpoint · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30013,Active Demand Limit Setpoint,percent,Percentage,,,,,,,,,,,,,,,,,,Standard,,0,,"Indicates the presently in use or ""active"" setting of the Demand Limit. This does not include the effects of a startup demand limit softload target.","Indicates the presently in use or ""active"" setting of the Demand Limit. This does not include the effects of a startup demand limit softload target. · 조건: Standard"
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30015,Evaporator Entering Water Temperature,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,This is present Evaporator Entering or Return water temperature,This is present Evaporator Entering or Return water temperature · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30017,Evaporator Leaving Water Temperature,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,"This is the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation.","This is the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation. · 조건: Standard"
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30019,Outdoor Air Temperature,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,The temperature of the outdoor air temperature sensor,The temperature of the outdoor air temperature sensor · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30021,Number of Circuits,,,,,,,,,,,,,,,,,,,,Standard,,0,,Number of Circuits,Number of Circuits · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30025,"Number of Compressors, Circuit 1",,,,,,,,,,,,,,,,,,,,Standard,,0,,"Number of Compressors, Circuit 1","Number of Compressors, Circuit 1 · 조건: Standard"
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30027,"Number of Compressors, Circuit 2",,,,,,,,,,,,,,,,,,,,Standard,,0,,"Number of Compressors, Circuit 2","Number of Compressors, Circuit 2 · 조건: Standard"
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30029,Actual Running Capacity,percent,Percentage,,,,,,,,,,,,,,,,,,Standard,,0,,Actual chiller running capacity (same as Total Compressor Current %RLA),Actual chiller running capacity (same as Total Compressor Current %RLA) · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30031,Evaporator Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,Evaporator Absolute Refrigerant Pressure circuit 1,Evaporator Absolute Refrigerant Pressure circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30033,Condenser Refrigerant Absolute Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,Condenser Absolute Refrigerant Pressure circuit 1,Condenser Absolute Refrigerant Pressure circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30035,Differential Refrigerant Pressure Ckt1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure),Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure) · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30037,Evaporator Shell Refrigerant Pressure Ckt1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Evaporator Isolation Valves,,0,,Evaporator Shell Refrigerant Pressure Ckt1,Evaporator Shell Refrigerant Pressure Ckt1 · 조건: Evaporator Isolation Valves
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30039,Evaporator Saturated Rfgt Temp Ckt1,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit,Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30041,Condenser Saturated Rfgt Temp Ckt1,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit.,Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit. · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30043,Discharge Temperature Cprsr1A,degC,℃,,,,,,,,,,,,,,,,,,,,0,Y,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30045,Oil Absolute Pressure Cprsr1A,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Compressor 1A,,0,,Absolute oil pressure for the compressor 1A,Absolute oil pressure for the compressor 1A · 조건: Compressor 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30047,Starts Cprsr1A,,,,,,,,,,,,,,,,,,,,Compressor 1A,,0,,The total number of starts that the given compressor has experienced,The total number of starts that the given compressor has experienced · 조건: Compressor 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30049,Running Time Cprsr1A,,,,,,,,,,,,,,,,,,,,Compressor 1A,,0,,The total accumulated running time (in seconds) that the given compressor has experienced,The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30051,Evaporator Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,Evaporator Absolute Refrigerant Pressure circuit 1,Evaporator Absolute Refrigerant Pressure circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30053,Condenser Refrigerant Absolute Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,Condenser Absolute Refrigerant Pressure circuit 1,Condenser Absolute Refrigerant Pressure circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30055,Differential Refrigerant Pressure Ckt2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure),Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure) · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30057,Evaporator Shell Refrigerant Pressure Ckt2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Evaporator Isolation Valves,,0,,Evaporator Shell Refrigerant Pressure Ckt2,Evaporator Shell Refrigerant Pressure Ckt2 · 조건: Evaporator Isolation Valves
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30059,Evaporator Saturated Rfgt Temp Ckt2,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit,Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30061,Condenser Saturated Rfgt Temp Ckt2,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit,Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30063,Compressor Suction Temperature,degC,℃,,,,,,,,,,,,,,,,,,RTSF,,0,,RTSF only: this is the compressor's suction temperature as read by a fast temperature sensor located in a well upstream of the compressor and computed to get a value which is used to estimate compressor suction superheat.,RTSF only: this is the compressor's suction temperature as read by a fast temperature sensor located in a well upstream of the compressor and computed to get a value which is used to estimate compressor suction superheat. · 조건: RTSF
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30065,Discharge Temperature Cprsr2A,degC,℃,,,,,,,,,,,,,,,,,,,,0,Y,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30067,Oil Absolute Pressure Cprsr2A,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Compressor 2A,,0,,Absolute oil pressure for the compressor 2A,Absolute oil pressure for the compressor 2A · 조건: Compressor 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30069,Discharge Temperature Cprsr1B,degC,℃,,,,,,,,,,,,,,,,,,,,0,Y,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30071,Oil Absolute Pressure Cprsr1B,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Compressor 1B,,0,,Absolute oil pressure for the compressor 1B,Absolute oil pressure for the compressor 1B · 조건: Compressor 1B
