modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30073,Starts Cprsr1B,,,,,,,,,,,,,,,,,,,,Compressor 1B,,0,,The total number of starts that the given compressor has experienced,The total number of starts that the given compressor has experienced · 조건: Compressor 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30075,Running Time Cprsr1B,,,,,,,,,,,,,,,,,,,,Compressor 1B,,0,,The total accumulated running time (in seconds) that the given compressor has experienced,The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30077,Starts Cprsr2A,,,,,,,,,,,,,,,,,,,,Compressor 2A,,0,,The total number of starts that the given compressor has experienced,The total number of starts that the given compressor has experienced · 조건: Compressor 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30079,Running Time Cprsr2A,,,,,,,,,,,,,,,,,,,,Compressor 2A,,0,,The total accumulated running time (in seconds) that the given compressor has experienced,The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30081,Discharge Temperature Cprsr2B,degC,℃,,,,,,,,,,,,,,,,,,,,0,Y,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te,This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30083,Oil Absolute Pressure Cprsr2B,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Compressor 2B,,0,,Absolute oil pressure for the compressor 2B,Absolute oil pressure for the compressor 2B · 조건: Compressor 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30085,Starts Cprsr2B,,,,,,,,,,,,,,,,,,,,Compressor 2B,,0,,The total number of starts that the given compressor has experienced,The total number of starts that the given compressor has experienced · 조건: Compressor 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30087,Running Time Cprsr2B,,,,,,,,,,,,,,,,,,,,Compressor 2B,,0,,The total accumulated running time (in seconds) that the given compressor has experienced,The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30089,Motor Voltage AB Starter 1A,,Voltage,,,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Motor voltage Vab for the respective compressor.,Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30091,Motor Voltage AB Starter 1B,,Voltage,,,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Motor voltage Vab for the respective compressor.,Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30093,Motor Voltage AB Starter 2A,,Voltage,,,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Motor voltage Vab for the respective compressor.,Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30095,Motor Voltage AB Starter 2B,,Voltage,,,,,,,,,,,,,,,,,,Line Voltage Sensing,,0,,Motor voltage Vab for the respective compressor.,Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30097,Oil Temperature Circuit 1,degC,℃,,,,,,,,,,,,,,,,,,Oil Cooler,,0,,The oil temperature for the respective compressor.,The oil temperature for the respective compressor. · 조건: Oil Cooler
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30099,Oil Temperature Circuit 2,degC,℃,,,,,,,,,,,,,,,,,,Oil Cooler,,0,,The oil temperature for the respective compressor.,The oil temperature for the respective compressor. · 조건: Oil Cooler
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30101,Condenser Entering Water Temperature,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,This is present Condenser Entering or Return water temperature,This is present Condenser Entering or Return water temperature · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30103,Condenser Leaving Water Temperature,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,"This is the temperature of the water leaving the Condenser, which is the primary control point for normal cooling or heating mode of operation.","This is the temperature of the water leaving the Condenser, which is the primary control point for normal cooling or heating mode of operation. · 조건: Standard"
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30105,Unit Power Consumption,,"Power, Electrical",,,,,,,,,,,,,,,,,,Energy Meter,,0,,"Estimate of the total Chiller Power being presently utilized; it includes both compressor and fan power, but not circuit off-cycle power","Estimate of the total Chiller Power being presently utilized; it includes both compressor and fan power, but not circuit off-cycle power · 조건: Energy Meter"
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30107,Energy Consumption NonReset,,"Energy, Electrical",,,,,,,,,,,,,,,,,,Energy Meter,,0,,Cumulate energy consumption of unit.,Cumulate energy consumption of unit. · 조건: Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30109,Energy Consumption Resettable,,"Energy, Electrical",,,,,,,,,,,,,,,,,,Energy Meter,,0,,Cumulate energy consumption of unit with possibility to reset to zero from front panel of BAS command.,Cumulate energy consumption of unit with possibility to reset to zero from front panel of BAS command. · 조건: Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30111,Motor Current L1 Starter 1A,,Current,,,,,,,,,,,,,,,,,,Starter 1A,,0,,Motor current phase A in amps for the respective compressor.,Motor current phase A in amps for the respective compressor. · 조건: Starter 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30113,Motor Current L2 Starter 1A,,Current,,,,,,,,,,,,,,,,,,Starter 1A,,0,,Motor current phase B in amps for the respective compressor.,Motor current phase B in amps for the respective compressor. · 조건: Starter 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30115,Motor Current L3 Starter 1A,,Current,,,,,,,,,,,,,,,,,,Starter 1A,,0,,Motor current phase C in amps for the respective compressor.,Motor current phase C in amps for the respective compressor. · 조건: Starter 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30117,Motor Current L1 % RLA Starter 1A,percent,Percentage,,,,,,,,,,,,,,,,,,Starter 1A,,0,,Motor current phase A in % RLA for the respective compressor.,Motor current phase A in % RLA for the respective compressor. · 조건: Starter 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30119,Motor Current L2 % RLA Starter 1A,percent,Percentage,,,,,,,,,,,,,,,,,,Starter 1A,,0,,Motor current phase B in % RLA for the respective compressor.,Motor current phase B in % RLA for the respective compressor. · 조건: Starter 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30121,Motor Current L3 % RLA Starter 1A,percent,Percentage,,,,,,,,,,,,,,,,,,Starter 1A,,0,,Motor current phase C in % RLA for the respective compressor.,Motor current phase C in % RLA for the respective compressor. · 조건: Starter 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30123,Motor Current L1 Starter 2A,,Current,,,,,,,,,,,,,,,,,,Starter 2A,,0,,Motor current phase A in amps for the respective compressor.,Motor current phase A in amps for the respective compressor. · 조건: Starter 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30125,Motor Current L2 Starter 2A,,Current,,,,,,,,,,,,,,,,,,Starter 2A,,0,,Motor current phase B in amps for the respective compressor.,Motor current phase B in amps for the respective compressor. · 조건: Starter 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30127,Motor Current L3 Starter 2A,,Current,,,,,,,,,,,,,,,,,,Starter 2A,,0,,Motor current phase C in amps for the respective compressor.,Motor current phase C in amps for the respective compressor. · 조건: Starter 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30129,Motor Current L1 % RLA Starter 2A,percent,Percentage,,,,,,,,,,,,,,,,,,Starter 2A,,0,,Motor current phase A in % RLA for the respective compressor.,Motor current phase A in % RLA for the respective compressor. · 조건: Starter 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30131,Motor Current L2 % RLA Starter 2A,percent,Percentage,,,,,,,,,,,,,,,,,,Starter 2A,,0,,Motor current phase B in % RLA for the respective compressor.,Motor current phase B in % RLA for the respective compressor. · 조건: Starter 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30133,Motor Current L3 % RLA Starter 2A,percent,Percentage,,,,,,,,,,,,,,,,,,Starter 2A,,0,,Motor current phase C in % RLA for the respective compressor.,Motor current phase C in % RLA for the respective compressor. · 조건: Starter 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30135,Motor Current L1 Starter 1B,,Current,,,,,,,,,,,,,,,,,,Starter 1B,,0,,Motor current phase A in amps for the respective compressor.,Motor current phase A in amps for the respective compressor. · 조건: Starter 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30137,Motor Current L2 Starter 1B,,Current,,,,,,,,,,,,,,,,,,Starter 1B,,0,,Motor current phase B in amps for the respective compressor.,Motor current phase B in amps for the respective compressor. · 조건: Starter 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30139,Motor Current L3 Starter 1B,,Current,,,,,,,,,,,,,,,,,,Starter 1B,,0,,Motor current phase C in amps for the respective compressor.,Motor current phase C in amps for the respective compressor. · 조건: Starter 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30141,Motor Current L1 % RLA Starter 1B,percent,Percentage,,,,,,,,,,,,,,,,,,Starter 1B,,0,,Motor current phase A in % RLA for the respective compressor.,Motor current phase A in % RLA for the respective compressor. · 조건: Starter 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30143,Motor Current L2 % RLA Starter 1B,percent,Percentage,,,,,,,,,,,,,,,,,,Starter 1B,,0,,Motor current phase B in % RLA for the respective compressor.,Motor current phase B in % RLA for the respective compressor. · 조건: Starter 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30145,Motor Current L3 % RLA Starter 1B,percent,Percentage,,,,,,,,,,,,,,,,,,Starter 1B,,0,,Motor current phase C in % RLA for the respective compressor.,Motor current phase C in % RLA for the respective compressor. · 조건: Starter 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30147,Motor Current L1 Starter 2B,,Current,,,,,,,,,,,,,,,,,,Starter 2B,,0,,Motor current phase A in amps for the respective compressor.,Motor current phase A in amps for the respective compressor. · 조건: Starter 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30149,Motor Current L2 Starter 2B,,Current,,,,,,,,,,,,,,,,,,Starter 2B,,0,,Motor current phase B in amps for the respective compressor.,Motor current phase B in amps for the respective compressor. · 조건: Starter 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30151,Motor Current L3 Starter 2B,,Current,,,,,,,,,,,,,,,,,,Starter 2B,,0,,Motor current phase C in amps for the respective compressor.,Motor current phase C in amps for the respective compressor. · 조건: Starter 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30153,Motor Current L1 % RLA Starter 2B,percent,Percentage,,,,,,,,,,,,,,,,,,Starter 2B,,0,,Motor current phase A in % RLA for the respective compressor.,Motor current phase A in % RLA for the respective compressor. · 조건: Starter 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30155,Motor Current L2 % RLA Starter 2B,percent,Percentage,,,,,,,,,,,,,,,,,,Starter 2B,,0,,Motor current phase B in % RLA for the respective compressor.,Motor current phase B in % RLA for the respective compressor. · 조건: Starter 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30157,Motor Current L3 % RLA Starter 2B,percent,Percentage,,,,,,,,,,,,,,,,,,Starter 2B,,0,,Motor current phase C in % RLA for the respective compressor.,Motor current phase C in % RLA for the respective compressor. · 조건: Starter 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30159,Motor Current A Cprsr1A,,Current,,,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current U AFD 1A,Motor Current U AFD 1A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30161,Motor Current B Cprsr1A,,Current,,,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current V AFD 1A,Motor Current V AFD 1A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30163,Motor Current C Cprsr1A,,Current,,,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current W AFD 1A,Motor Current W AFD 1A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30165,Motor % RLA A Cprsr1A,percent,Percentage,,,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current U % RLA AFD 1A,Motor Current U % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30167,Motor % RLA B Cprsr1A,percent,Percentage,,,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current V % RLA AFD 1A,Motor Current V % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30169,Motor % RLA C Cprsr1A,percent,Percentage,,,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current W % RLA AFD 1A,Motor Current W % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30171,Motor Current A Cprsr2A,,Current,,,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current U AFD 2A,Motor Current U AFD 2A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30173,Motor Current B Cprsr2A,,Current,,,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current V AFD 2A,Motor Current V AFD 2A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30175,Motor Current C Cprsr2A,,Current,,,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current W AFD 2A,Motor Current W AFD 2A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30177,Motor % RLA A Cprsr2A,percent,Percentage,,,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current U % RLA AFD 2A,Motor Current U % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30179,Motor % RLA B Cprsr2A,percent,Percentage,,,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current V % RLA AFD 2A,Motor Current V % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30181,Motor % RLA C Cprsr2A,percent,Percentage,,,,,,,,,,,,,,,,,,GP4 w/Modbus AFD (TR200),,0,,Motor Current W % RLA AFD 2A,Motor Current W % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30183,Average Motor Current % RLA AFD 1A,percent,Percentage,,,,,,,,,,,,,,,,,,Modbus AFD (TR200),,0,,Motor average RLA for for the respective compressor.,Motor average RLA for for the respective compressor. · 조건: Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30185,Average Motor Current % RLA AFD 2A,percent,Percentage,,,,,,,,,,,,,,,,,,Modbus AFD (TR200),,0,,Motor average RLA for for the respective compressor.,Motor average RLA for for the respective compressor. · 조건: Modbus AFD (TR200)
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30187,Unit Source ID (Last Diagnostic Code),,,,,,,,,,,,,,,,,,,,Standard,,0,,Last Logged Diagnostic Spec BAS,Last Logged Diagnostic Spec BAS · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30189,Chiller Design Capacity,,"Power, Cooling",,,,,,,,,,,,,,,,,,Standard,,0,,Chiller Design Capacity,Chiller Design Capacity · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30191,Active Chilled Water Setpoint,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,Indicates the presently in use Chilled Water Setpoint,Indicates the presently in use Chilled Water Setpoint · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30193,Active Hot Water Setpoint,degC,℃,,,,,,,,,,,,,,,,,,Hot Water Control,,0,,Indicates the presently in use Hot Water Setpoint,Indicates the presently in use Hot Water Setpoint · 조건: Hot Water Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30195,Unit Load Command,percent,Percentage,,,,,,,,,,,,,,,,,,Standard,,0,,Unit Load Command,Unit Load Command · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30197,Air Flow Percentage Circuit 1,percent,Percentage,,,,,,,,,,,,,,,,,,RTUD,,0,,Air Flow Ckt1,Air Flow Ckt1 · 조건: RTUD
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30199,Air Flow Percentage Circuit 2,percent,Percentage,,,,,,,,,,,,,,,,,,RTUD,,0,,Air Flow Ckt2,Air Flow Ckt2 · 조건: RTUD
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30201,Evaporator Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,Evaporator Gauge Refrigerant Pressure circuit 1,Evaporator Gauge Refrigerant Pressure circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30203,Condenser Refrigerant Pressure Circuit 1,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,Condenser Gauge Refrigerant Pressure circuit 1,Condenser Gauge Refrigerant Pressure circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30205,Evaporator Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,Evaporator Gauge Refrigerant Pressure circuit 2,Evaporator Gauge Refrigerant Pressure circuit 2 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30207,Condenser Refrigerant Pressure Circuit 2,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Standard,,0,,Condenser Gauge Refrigerant Pressure circuit 2,Condenser Gauge Refrigerant Pressure circuit 2 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30209,Condenser Control Output,percent,Percentage,,,,,,,,,,,,,,,,,,Head Pressure Control,,0,,Condenser Head Pressure Control Output,Condenser Head Pressure Control Output · 조건: Head Pressure Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30211,Oil Pressure Cprsr1A,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Compressor 1A,,0,,Gauge oil pressure for the compressor 1A,Gauge oil pressure for the compressor 1A · 조건: Compressor 1A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30213,Oil Pressure Cprsr2A,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Compressor 2A,,0,,Gauge oil pressure for the compressor 2A,Gauge oil pressure for the compressor 2A · 조건: Compressor 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30215,Oil Pressure Cprsr1B,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Compressor 1B,,0,,Gauge oil pressure for the compressor 1B,Gauge oil pressure for the compressor 1B · 조건: Compressor 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30217,Oil Pressure Cprsr2B,,"Pressure, Fluidic",,,,,,,,,,,,,,,,,,Compressor 2B,,0,,Gauge oil pressure for the compressor 2B,Gauge oil pressure for the compressor 2B · 조건: Compressor 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30219,Evaporator Approach Temperature Circuit 1,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Standard,,0,,Evaporator Approach Temperature circuit 1,Evaporator Approach Temperature circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30221,Evaporator Approach Temperature Circuit 2,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Standard,,0,,Evaporator Approach Temperature circuit 2,Evaporator Approach Temperature circuit 2 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30223,Condenser Approach Temperature Circuit 1,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Standard,,0,,Condenser Approach Temperature Circuit 1,Condenser Approach Temperature Circuit 1 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30225,Condenser Approach Temperature Circuit 2,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Standard,,0,,Condenser Approach Temperature Circuit 2,Condenser Approach Temperature Circuit 2 · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30227,Average Line Current Circuit 1,,Current,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Average Line Current Meter 1,Average Line Current Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30229,Average Line Current Circuit 2,,Current,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Average Line Current Meter 2,Average Line Current Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30231,Average Line Voltage Circuit 1,,Voltage,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Average Line Voltage Meter 1,Average Line Voltage Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30233,Average Line Voltage Circuit 2,,Voltage,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Average Line Voltage Meter 2,Average Line Voltage Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30235,Line Current L1 Circuit 1,,Current,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Current L1 Meter 1,Line Current L1 Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30237,Line Current L2 Circuit 1,,Current,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Current L2 Meter 1,Line Current L2 Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30239,Line Current L3 Circuit 1,,Current,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Current L3 Meter 1,Line Current L3 Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30241,Line Current L1 Circuit 2,,Current,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Current L1 Meter 2,Line Current L1 Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30243,Line Current L2 Circuit 2,,Current,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Current L3 Meter 2,Line Current L3 Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30245,Line Current L3 Circuit 2,,Current,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Current L3 Meter 2,Line Current L3 Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30247,Voltage L1-L2 Circuit 1,,Voltage,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Voltage L1-L2 Meter 1,Line Voltage L1-L2 Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30249,Voltage L2-L3 Circuit 1,,Voltage,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Voltage L2-L3 Meter 1,Line Voltage L2-L3 Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30251,Voltage L1-L3 Circuit 1,,Voltage,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Voltage L1-L3 Meter 1,Line Voltage L1-L3 Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30253,Voltage L1-L2 Circuit 2,,Voltage,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Voltage L1-L2 Meter 2,Line Voltage L1-L2 Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30255,Voltage L2-L1 Circuit 2,,Voltage,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Voltage L2-L3 Meter 2,Line Voltage L2-L3 Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30257,Voltage L1-L3 Circuit 2,,Voltage,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Voltage L1-L3 Meter 2,Line Voltage L1-L3 Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30259,Line Frequency Circuit 1,,None,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Frequency Meter 1,Line Frequency Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30261,Line Frequency Circuit 2,,None,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Line Frequency Meter 2,Line Frequency Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30263,Power Factor Circuit 1,,None,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Power Factor Meter 1,Power Factor Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30265,Power Factor Circuit 2,,None,,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Power Factor Meter 2,Power Factor Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30267,Power Demand Circuit 1,,"Power, Electrical",,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Power Demand Meter 1,Power Demand Meter 1 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30269,Power Demand Circuit 2,,"Power, Electrical",,,,,,,,,,,,,,,,,,Two Energy Meters,,0,,Power Demand Meter 2,Power Demand Meter 2 · 조건: Two Energy Meters
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30271,Power Factor,,None,,,,,,,,,,,,,,,,,,One Energy Meter,,0,,Unit Power Factor,Unit Power Factor · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30273,Current L1,,Current,,,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Line Current L1,Meter Line Current L1 · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30275,Current L2,,Current,,,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Line Current L2,Meter Line Current L2 · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30277,Current L3,,Current,,,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Line Current L3,Meter Line Current L3 · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30279,Average Current,,Current,,,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Average Line Current,Meter Average Line Current · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30281,Voltage L1-L2,,Voltage,,,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Line Voltage L1-L2,Meter Line Voltage L1-L2 · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30283,Voltage L2-L3,,Voltage,,,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Line Voltage L2-L3,Meter Line Voltage L2-L3 · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30285,Voltage L1-L3,,Voltage,,,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Line Voltage L1-L3,Meter Line Voltage L1-L3 · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30287,Average Voltage L-L,,Voltage,,,,,,,,,,,,,,,,,,One Energy Meter,,0,,Meter Average Line Voltage,Meter Average Line Voltage · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30289,Line Frequency,,None,,,,,,,,,,,,,,,,,,One Energy Meter,,0,,Unit Line Frequency,Unit Line Frequency · 조건: One Energy Meter
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30291,Unit Power Demand,,"Power, Electrical",,,,,,,,,,,,,,,,,,Power Monitor,,0,,Chiller Power Demand,Chiller Power Demand · 조건: Power Monitor
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30293,Active Cooling Differential to Start,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Standard,,0,,Indicates the presently in use Cooling Differential to Start Setpoint,Indicates the presently in use Cooling Differential to Start Setpoint · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30295,Active Cooling Differential to Stop,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Standard,,0,,Indicates the presently in use Cooling Differential to Stop Setpoint,Indicates the presently in use Cooling Differential to Stop Setpoint · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30297,Active Heating Differential to Start,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Hot Water Control,,0,,Indicates the presently in use Heating Differential to Start Setpoint,Indicates the presently in use Heating Differential to Start Setpoint · 조건: Hot Water Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,30299,Active Heating Differential to Stop,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Hot Water Control,,0,,Indicates the presently in use Heating Differential to Stop Setpoint,Indicates the presently in use Heating Differential to Stop Setpoint · 조건: Hot Water Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,32011,Running Mode,,,,,,,,,,,,,,,,,,,,Standard,,5,,Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode,Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,32012,Operating Mode,,,,,,,,,,,,,,,,,,,,Standard,,4,,Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling,Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,32014,Refrigerant Type,,,,,,,,,,,,,,,,,,,,Standard,,4,,Indicates the chiller refrigerant type · 5 = R-134a 13 = R-513A 16 = R-1234ze(E) 18 = R-515B,Indicates the chiller refrigerant type · 5 = R-134a 13 = R-513A 16 = R-1234ze(E) 18 = R-515B · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,32015,Manufacturing Location,,,,,,,,,,,,,,,,,,,,Standard,,2,,Indicates the location that the chiller was manufactured · 3 = Pueblo 4 = Charmes,Indicates the location that the chiller was manufactured · 3 = Pueblo 4 = Charmes · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,32016,Cooling Type,,,,,,,,,,,,,,,,,,,,Standard,,2,,Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled,Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,32017,Model Information [GEN2],,,,,,,,,,,,,,,,,,,,Standard,,5,,Indicates the model information of chiller · 17 = RTWF 30 = RTSF 41 = RTWF XSE 45 = RTWD 46 = RTUD,Indicates the model information of chiller · 17 = RTWF 30 = RTSF 41 = RTWF XSE 45 = RTWD 46 = RTUD · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33011,Run Enable,,,,,,,,,,,,,,,,,,,,Standard,,2,,Indicates if the chiller is available to run or is currently running. · 0 = Run Not Enabled 1 = Run Enabled,Indicates if the chiller is available to run or is currently running. · 0 = Run Not Enabled 1 = Run Enabled · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33012,Local Setpoint Control,,,,,,,,,,,,,,,,,,,,Standard,,2,,Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · 0 = Remote Control 1 = Local Control,Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · 0 = Remote Control 1 = Local Control · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33013,Limit Mode Relay Status,,,,,,,,,,,,,,,,,,,,Standard,,2,,Inidicates if the Chiller is in a Limit mode. · 0 = Off 1 = On,Inidicates if the Chiller is in a Limit mode. · 0 = Off 1 = On · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33014,Chiller Running State,,,,,,,,,,,,,,,,,,,,Standard,,2,,Indicates primary running mode of the chiller sequence · 0 = Off 1 = On,Indicates primary running mode of the chiller sequence · 0 = Off 1 = On · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33015,Maximum Capacity,,,,,,,,,,,,,,,,,,,,Standard,,2,,"Indicates if al available chiller capacity is being used, follows same rules as external relay. · 0 = Off 1 = On","Indicates if al available chiller capacity is being used, follows same rules as external relay. · 0 = Off 1 = On · 조건: Standard"
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33016,Manual Override Exists,,,,,,,,,,,,,,,,,,,,Standard,,2,,Indicates if there is a Manual Override active. · 0 = Off 1 = On,Indicates if there is a Manual Override active. · 0 = Off 1 = On · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33017,Emergency Stop,,,,,,,,,,,,,,,,,,,,Standard,,2,,Displays the Status of the Emergency Stop · 0 = Auto 1 = Emergency Stop - Manual Reset Required,Displays the Status of the Emergency Stop · 0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33018,Evaporator Water Flow Status,,,,,,,,,,,,,,,,,,,,Standard,,2,,Indication of water flow through the evaporator. · 0 = No Flow 1 = Flow,Indication of water flow through the evaporator. · 0 = No Flow 1 = Flow · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33019,Diagnostic Present,,,,,,,,,,,,,,,,,,,,Standard,,2,,Diagnostic Present · 0 = Normal 1 = In Alarm,Diagnostic Present · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33020,Diagnostic Shutdown Present,,,,,,,,,,,,,,,,,,,,Standard,,2,,Diagnostic Shutdown Present · 0 = Normal 1 = In Alarm,Diagnostic Shutdown Present · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33021,Diagnostic: Manual Reset Required,,,,,,,,,,,,,,,,,,,,Standard,,2,,Diagnostic: Manual Reset Required · 0 = Normal 1 = In Alarm,Diagnostic: Manual Reset Required · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33022,Diagnostic: Local Manual Reset Required,,,,,,,,,,,,,,,,,,,,Standard,,2,,Diagnostic: Local Manual Reset Required · 0 = Normal 1 = In Alarm,Diagnostic: Local Manual Reset Required · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33023,Diagnostic Present: Information,,,,,,,,,,,,,,,,,,,,Standard,,2,,/eVar/Pltm1DiagPrsntInfo/ · 0 = Normal 1 = In Alarm,/eVar/Pltm1DiagPrsntInfo/ · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33024,Diagnostic Present: Advisory,,,,,,,,,,,,,,,,,,,,Standard,,2,,/eVar/Pltm1DiagPrsntAdvsry/ · 0 = Normal 1 = In Alarm,/eVar/Pltm1DiagPrsntAdvsry/ · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33025,Diagnostic Present: Critical,,,,,,,,,,,,,,,,,,,,Standard,,2,,/eVar/Pltm1DiagPrsntCrtcl/ · 0 = Normal 1 = In Alarm,/eVar/Pltm1DiagPrsntCrtcl/ · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33026,Diagnostic Present: Service Required,,,,,,,,,,,,,,,,,,,,Standard,,2,,/eVar/Pltm1DiagPrsntSvcRqrd/ · 0 = Normal 1 = In Alarm,/eVar/Pltm1DiagPrsntSvcRqrd/ · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33027,Compressor 1A Running Status,,,,,,,,,,,,,,,,,,,,Standard,,2,,Indicates running status of compressor 1A · 0 = Stop 1 = Auto,Indicates running status of compressor 1A · 0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33028,Compressor 1B Running Status,,,,,,,,,,,,,,,,,,,,Compressor 1B,,2,,Indicates running status of compressor 1B · 0 = Stop 1 = Auto,Indicates running status of compressor 1B · 0 = Stop 1 = Auto · 조건: Compressor 1B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33029,Compressor 2A Running Status,,,,,,,,,,,,,,,,,,,,Compressor 2A,,2,,Indicates running status of compressor 2A · 0 = Stop 1 = Auto,Indicates running status of compressor 2A · 0 = Stop 1 = Auto · 조건: Compressor 2A
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33030,Compressor 2B Running Status,,,,,,,,,,,,,,,,,,,,Compressor 2B,,2,,Indicates running status of compressor 2B · 0 = Stop 1 = Auto,Indicates running status of compressor 2B · 0 = Stop 1 = Auto · 조건: Compressor 2B
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33031,External Auto Stop,,,,,,,,,,,,,,,,,,,,Standard,,2,,Status of External Auto Stop input. · 0 = Stop 1 = Auto,Status of External Auto Stop input. · 0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33032,Condenser Water Pump Command,,,,,,,,,,,,,,,,,,,,Standard,,2,,This provides a status of the Chillers Condenser Water Pump output. · 0 = Inactive 1 = Active,This provides a status of the Chillers Condenser Water Pump output. · 0 = Inactive 1 = Active · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33033,Evaporator Water Pump Command,,,,,,,,,,,,,,,,,,,,Standard,,2,,This provides a status of the Chillers Evaporator Water Pump output. · 0 = Off 1 = On,This provides a status of the Chillers Evaporator Water Pump output. · 0 = Off 1 = On · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33034,Condenser Water Flow Status,,,,,,,,,,,,,,,,,,,,Standard,,2,,Indication of water flow through the condenser · 0 = Inactive 1 = Active,Indication of water flow through the condenser · 0 = Inactive 1 = Active · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33035,Front Panel Auto Stop Status,,,,,,,,,,,,,,,,,,,,Standard,,2,,Status of Front Auto Stop input. · 0 = Stop 1 = Auto,Status of Front Auto Stop input. · 0 = Stop 1 = Auto · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33036,Circuit Manual Reset Indicator (CMR) Ckt1,,,,,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether or not there is an alarm present that is keeping the circuit 1 from running. · 0 = Inactive 1 = Active,Indicates whether or not there is an alarm present that is keeping the circuit 1 from running. · 0 = Inactive 1 = Active · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33037,Circuit Manual Reset Indicator (CMR) Ckt2,,,,,,,,,,,,,,,,,,,,Circuit 2,,2,,Indicates whether or not there is an alarm present that is keeping the circuit 2 from running. · 0 = Inactive 1 = Active,Indicates whether or not there is an alarm present that is keeping the circuit 2 from running. · 0 = Inactive 1 = Active · 조건: Circuit 2
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33038,Circuit Auto Reset Indicator (CAR) Ckt1,,,,,,,,,,,,,,,,,,,,Standard,,2,,Indicates whether or not there is non-latching alarm present on circuit 1 · 0 = Inactive 1 = Active,Indicates whether or not there is non-latching alarm present on circuit 1 · 0 = Inactive 1 = Active · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33039,Circuit Auto Reset Indicator (CAR) Ckt2,,,,,,,,,,,,,,,,,,,,Circuit 2,,2,,Indicates whether or not there is non-latching alarm present on circuit 2 · 0 = Inactive 1 = Active,Indicates whether or not there is non-latching alarm present on circuit 2 · 0 = Inactive 1 = Active · 조건: Circuit 2
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33040,Head Pressure Relief Request,,,,,,,,,,,,,,,,,,,,Standard,,2,,Head Relief Request Relay · 0 = Normal 1 = Locked Out,Head Relief Request Relay · 0 = Normal 1 = Locked Out · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33041,Alarm - General Latching Unit,,,,,,,,,,,,,,,,,,,,Standard,,2,,Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm,Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33042,Alarm - General Non Latching Unit,,,,,,,,,,,,,,,,,,,,Standard,,2,,At least one Non-Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm,At least one Non-Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33043,Alarm - General Latching Ckt1,,,,,,,,,,,,,,,,,,,,Standard,,2,,Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm,Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33044,Alarm - General Latching Ckt2,,,,,,,,,,,,,,,,,,,,Circuit 2,,2,,Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm,Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm · 조건: Circuit 2
