modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33045,Alarm - General Non Latching Ckt1,,,,,,,,,,,,,,,,,,,,Standard,,2,,At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm,At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33046,Alarm - General Non Latching Ckt2,,,,,,,,,,,,,,,,,,,,Circuit 2,,2,,At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm,At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm · 조건: Circuit 2
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,33047,Noise Reduction Request Active,,,,,,,,,,,,,,,,,,,,Noise Reduction,,2,,Status of Noise Reduction Request · 0 = Off 1 = On,Status of Noise Reduction Request · 0 = Off 1 = On · 조건: Noise Reduction
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34001,Comm Loss: %RLA Indication Output (Vdc),,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34002,Comm Loss: AFD 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34003,Comm Loss: AFD 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34004,Comm Loss: AFD Fault Input 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34005,Comm Loss: AFD Fault Input 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34006,Comm Loss: AFD Fault Input 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34007,Comm Loss: AFD Fault Input 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34008,Comm Loss: AFD Run Command 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34009,Comm Loss: AFD Run Command 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34010,Comm Loss: AFD Speed Command 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34011,Comm Loss: AFD Speed Command 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34012,Comm Loss: AFD Speed Command 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34013,Comm Loss: AFD Speed Command 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34014,Comm Loss: AOC Inlet Oil Temperature 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34015,Comm Loss: AOC Inlet Oil Temperature 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34016,Comm Loss: Auxiliary Setpoint Command,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34017,Comm Loss: Chiller Bypass Valve Output,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34018,Comm Loss: Cond Head Press Cntrl Output,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34019,Comm Loss: Cond Rfgt Liquid Level Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34020,Comm Loss: Cond Rfgt Liquid Level Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34021,Comm Loss: Cond Water Pump Analog Output,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34022,Comm Loss: Condenser Entering Water Temp,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34023,Comm Loss: Condenser Leaving Water Temp,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34024,Comm Loss: Condenser Rfgt Pressure Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34025,Comm Loss: Condenser Rfgt Pressure Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34026,Comm Loss: Condenser Rfgt Pressure Output,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34027,Comm Loss: Condenser Water Flow Switch,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34028,Comm Loss: Condenser Water Pump Relay,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34029,Comm Loss: Cprsr Disch Rfgt Temp 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34030,Comm Loss: Cprsr Disch Rfgt Temp 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34031,Comm Loss: Cprsr Disch Rfgt Temp 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34032,Comm Loss: Cprsr Disch Rfgt Temp 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34033,Comm Loss: Electronic Expansion Valve Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34034,Comm Loss: Electronic Expansion Valve Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34035,Comm Loss: Emergency Stop Feedback Input,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34036,Comm Loss: Energy Meter Pulse Input,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34037,Comm Loss: Evap Entering Water Pressure,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34038,Comm Loss: Evap Entering Water Temp,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34039,Comm Loss: Evap Iso Valve Close Switch Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34040,Comm Loss: Evap Iso Valve Close Switch Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34041,Comm Loss: Evap Iso Valve Open Switch Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34042,Comm Loss: Evap Iso Valve Open Switch Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34043,Comm Loss: Evap Isolation Valve Relay Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34044,Comm Loss: Evap Isolation Valve Relay Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34045,Comm Loss: Evap Leaving Water Pressure,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34046,Comm Loss: Evap Leaving Water Temp,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34047,Comm Loss: Evap Oil Return Level Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34048,Comm Loss: Evap Oil Return Level Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34049,Comm Loss: Evap Pump Inv1 Fault Input,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34050,Comm Loss: Evap Pump Inv1 Run Command,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34051,Comm Loss: Evap Rfgt Liquid Level Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34052,Comm Loss: Evap Rfgt Liquid Level Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34053,Comm Loss: Evap Rfgt Pool Temp Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34054,Comm Loss: Evap Rfgt Pool Temp Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34055,Comm Loss: Evap Shell Rfgt Pressure Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34056,Comm Loss: Evap Shell Rfgt Pressure Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34057,Comm Loss: Evap Water Pump Analog Output,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34058,Comm Loss: Evap Water Pump Inv Freq Input,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34059,Comm Loss: Evaporator Pump 1 Fault Input,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34060,Comm Loss: Evaporator Pump 2 Fault Input,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34061,Comm Loss: Evaporator Water Flow Switch,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34062,Comm Loss: Evaporator Water Pump 1 Relay,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34063,Comm Loss: Evaporator Water Pump 2 Relay,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34064,Comm Loss: Ext Chilled/Hot Water Setpoint,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34065,Comm Loss: Ext Demand Limit Setpoint,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34066,Comm Loss: Ext Noise Reduction Request,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34067,Comm Loss: External Auto/Stop,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34068,Comm Loss: External Ckt2 Lockout,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34069,Comm Loss: External Ckt1 Lockout,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34070,Comm Loss: External Hot Water Command,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34071,Comm Loss: External Ice Building Command,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34072,"Comm Loss: Fan Control Relays, Ckt1",,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34073,"Comm Loss: Fan Control Relays, Ckt2",,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34074,Comm Loss: Fan Inverter Fault Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34075,Comm Loss: Fan Inverter Fault Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34076,Comm Loss: Fan Inverter Speed Command Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34077,Comm Loss: Fan Inverter Speed Command Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34078,Comm Loss: High Pressure Cutout Sw 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34079,Comm Loss: High Pressure Cutout Sw 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34080,Comm Loss: High Pressure Cutout Sw 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34081,Comm Loss: High Pressure Cutout Sw 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34082,Comm Loss: High Pressure Cutout Switch Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34083,Comm Loss: High Pressure Cutout Switch Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34084,Comm Loss: HR Entering Water Temp Sensor,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34085,Comm Loss: HR Leaving Water Temp Sensor,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34086,Comm Loss: Ice Building Status Relay,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34087,Comm Loss: Liquid Line Pressure Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34088,Comm Loss: Liquid Line Pressure Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34089,Comm Loss: Liquid Line Temperature Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34090,Comm Loss: Liquid Line Temperature Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34091,Comm Loss: Motor RLA Input 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34092,Comm Loss: Motor RLA Input 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34093,Comm Loss: Motor RLA Input 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34094,Comm Loss: Motor RLA Input 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34095,Comm Loss: Motor Winding Tstat Cprsr1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34096,Comm Loss: Motor Winding Tstat Cprsr2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34097,Comm Loss: Noise Reduction Request Relay Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34098,Comm Loss: Noise Reduction Request Relay Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34099,Comm Loss: Off-cycle Freeze Prot Relay,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34100,Comm Loss: Oil Heater Relay 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34101,Comm Loss: Oil Heater Relay 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34102,Comm Loss: Oil Loss Level Sensor Input Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34103,Comm Loss: Oil Loss Level Sensor Input Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34104,Comm Loss: Oil Pressure 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34105,Comm Loss: Oil Pressure 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34106,Comm Loss: Oil Pressure 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34107,Comm Loss: Oil Pressure 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34108,Comm Loss: Oil Return Gas Pump Drain Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34109,Comm Loss: Oil Return Gas Pump Drain Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34110,Comm Loss: Oil Return Gas Pump Fill Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34111,Comm Loss: Oil Return Gas Pump Fill Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34112,Comm Loss: Oil Return Purge Valve Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34113,Comm Loss: Oil Return Purge Valve Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34114,"Comm Loss: Oil Temp, Ckt 1",,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34115,"Comm Loss: Oil Temp, Ckt 2",,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34116,Comm Loss: Outdoor Air Temperature,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34117,Comm Loss: Programmable Relay Board 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34118,Comm Loss: Programmable Relay Board 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34119,Comm Loss: Reversing Valve,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34120,Comm Loss: Slide Valve Load 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34121,Comm Loss: Slide Valve Load 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34122,Comm Loss: Slide Valve Load 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34123,Comm Loss: Slide Valve Load 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34124,Comm Loss: Slide Valve Unload 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34125,Comm Loss: Slide Valve Unload 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34126,Comm Loss: Slide Valve Unload 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34127,Comm Loss: Slide Valve Unload 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34128,Comm Loss: Starter 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34129,Comm Loss: Starter 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34130,Comm Loss: Starter 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34131,Comm Loss: Starter 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34132,Comm Loss: Step Load 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34133,Comm Loss: Step Load 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34134,Comm Loss: Step Load 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34135,Comm Loss: Step Load 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34136,Comm Loss: Suction Rfgt Pressure Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34137,Comm Loss: Suction Rfgt Pressure Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34138,Comm Loss: Suction Rfgt Pressure 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34139,Comm Loss: Suction Rfgt Pressure 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34140,Comm Loss: Suction Rfgt Pressure 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34141,Comm Loss: Suction Rfgt Pressure 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34142,Comm Loss: Suction Temperature,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34143,Comm Loss: Water System Diff Pressure,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34144,"Comm Loss: Winding Temp 1, Cprsr1A",,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34145,"Comm Loss: Winding Temp 1, Cprsr2A",,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34146,"Comm Loss: Winding Temp 2, Cprsr1A",,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34147,Diagnostic: AFD %RLA Feedback 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34148,Diagnostic: AFD %RLA Feedback 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34149,Diagnostic: AFD %RLA Feedback 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34150,Diagnostic: AFD %RLA Feedback 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34151,Diagnostic: AFD Bump Complete 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34152,Diagnostic: AFD Bump Complete 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34153,Diagnostic: AFD Bump Current High 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34154,Diagnostic: AFD Bump Current High 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34155,Diagnostic: AFD Comm Loss – 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34156,Diagnostic: AFD Comm Loss – 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34157,Diagnostic: AFD Comm Loss – 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34158,Diagnostic: AFD Comm Loss – 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34159,Diagnostic: AFD Failure to Arm or Start 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34160,Diagnostic: AFD Failure to Arm or Start 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34161,Diagnostic: AFD Failure to Arm or Start 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34162,Diagnostic: AFD Failure to Arm or Start 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34163,Diagnostic: AFD Fault 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34164,Diagnostic: AFD Fault 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34165,Diagnostic: AFD Fault 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34166,Diagnostic: AFD Fault 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34167,Diagnostic: AFD Fault Mains 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34168,Diagnostic: AFD Fault Mains 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34169,Diagnostic: AFD Harmonic Filter Over Temperature 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34170,Diagnostic: AFD Harmonic Filter Over Temperature 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34171,Diagnostic: AFD High Pressure Cutout 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34172,Diagnostic: AFD High Pressure Cutout 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34173,Diagnostic: AFD Interrupt Failure 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34174,Diagnostic: AFD Interrupt Failure 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34175,Diagnostic: AFD Motor Current Overload 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34176,Diagnostic: AFD Motor Current Overload 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34177,Diagnostic: AFD Motor Current Overload 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34178,Diagnostic: AFD Motor Current Overload 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34179,Diagnostic: AFD Motor Fault 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34180,Diagnostic: AFD Motor Fault 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34181,Diagnostic: AFD Motor Speed Too High 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34182,Diagnostic: AFD Motor Speed Too High 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34183,Diagnostic: AFD Motor Speed Too Low 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34184,Diagnostic: AFD Motor Speed Too Low 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34185,Diagnostic: AFD Pump Out Speed Low 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34186,Diagnostic: AFD Pump Out Speed Low 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34187,Diagnostic: AFD Unexpected Shutdown 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34188,Diagnostic: AFD Unexpected Shutdown 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34189,Diagnostic: AFD Unhandled Fault 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34190,Diagnostic: AFD Unhandled Fault 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34191,Diagnostic: AOC Inlet Oil Temperature Sensor 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34192,Diagnostic: AOC Inlet Oil Temperature Sensor 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34193,Diagnostic: Check Clock,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34194,Diagnostic: Chiller Service Recommended,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34195,"Diagnostic: Comm Loss: Winding Temp 2, Cprsr2A",,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34196,Diagnostic: Cond Rfgt Liquid Level Sensor Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34197,Diagnostic: Cond Rfgt Liquid Level Sensor Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34198,Diagnostic: Condenser Entering Water Temp Sensor,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34199,Diagnostic: Condenser Leaving Water Temp Sensor,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34200,Diagnostic: Condenser Rfgt Pressure Sensor Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34201,Diagnostic: Condenser Rfgt Pressure Sensor Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34202,Diagnostic: Condenser Water Flow Lost,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34203,Diagnostic: Condenser Water Flow Overdue,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34204,Diagnostic: Cprsr Did Not Accel: Shutdown 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34205,Diagnostic: Cprsr Did Not Accel: Shutdown 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34206,Diagnostic: Cprsr Did Not Accel: Shutdown 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34207,Diagnostic: Cprsr Did Not Accel: Shutdown 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34208,Diagnostic: Cprsr Did Not Accel: Transition 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34209,Diagnostic: Cprsr Did Not Accel: Transition 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34210,Diagnostic: Cprsr Did Not Accel: Transition 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34211,Diagnostic: Cprsr Did Not Accel: Transition 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34212,Diagnostic: Cprsr Disch Rfgt Temp Sensor 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34213,Diagnostic: Cprsr Disch Rfgt Temp Sensor 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34214,Diagnostic: Cprsr Disch Rfgt Temp Sensor 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34215,Diagnostic: Cprsr Disch Rfgt Temp Sensor 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34216,Diagnostic: Emergency Stop Feedback Input,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34217,Diagnostic: Evap Iso Valve Illegal Switch State Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
