modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34434,Diagnostic: Starter Module Memory Error Type 1 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34435,Diagnostic: Starter Module Memory Error Type 1 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34436,Diagnostic: Starter Module Memory Error Type 1 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34437,Diagnostic: Starter Module Memory Error Type 2 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34438,Diagnostic: Starter Module Memory Error Type 2 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34439,Diagnostic: Starter Module Memory Error Type 2 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34440,Diagnostic: Starter Module Memory Error Type 2 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34441,Diagnostic: Starts/Hours Modified 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34442,Diagnostic: Starts/Hours Modified 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34443,Diagnostic: Starts/Hours Modified 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34444,Diagnostic: Starts/Hours Modified 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34445,Diagnostic: Suction Pressure Transducer Ckt2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34446,Diagnostic: Suction Pressure Transducer Ckt1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34447,Diagnostic: Suction Refrigerant Pressure Sensor 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34448,Diagnostic: Suction Refrigerant Pressure Sensor 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34449,Diagnostic: Suction Refrigerant Pressure Sensor 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34450,Diagnostic: Suction Refrigerant Pressure Sensor 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34451,Diagnostic: Suction Temperature Sensor,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34452,Diagnostic: Transition Complete Input Opened 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34453,Diagnostic: Transition Complete Input Opened 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34454,Diagnostic: Transition Complete Input Opened 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34455,Diagnostic: Transition Complete Input Opened 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34456,Diagnostic: Transition Complete Input Shorted 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34457,Diagnostic: Transition Complete Input Shorted 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34458,Diagnostic: Transition Complete Input Shorted 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34459,Diagnostic: Transition Complete Input Shorted 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34460,Diagnostic: Under Voltage,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34461,Diagnostic: Under Voltage 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34462,Diagnostic: Under Voltage 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34463,Diagnostic: Unexpected Starter Shutdown 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34464,Diagnostic: Unexpected Starter Shutdown 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34465,Diagnostic: Unexpected Starter Shutdown 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34466,Diagnostic: Unexpected Starter Shutdown 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34467,Diagnostic: Very Low Discharge Superheat 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34468,Diagnostic: Very Low Discharge Superheat 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34469,Diagnostic: Very Low Evap Rfgt Pressure 1A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34470,Diagnostic: Very Low Evap Rfgt Pressure 1B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34471,Diagnostic: Very Low Evap Rfgt Pressure 2A,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34472,Diagnostic: Very Low Evap Rfgt Pressure 2B,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34473,Diagnostic: Water System Differential Pressure,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34474,Diagnostic: Energy Meter Write Value Failure,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34475,Diagnostic: Write Command Failure Energy Meter 1,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34476,Diagnostic: Write Command Failure Energy Meter 2,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34477,Diagnostic: High Evaporator Pressure,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,34478,Comm Loss: Starter Panel High Temperature Limit,,,,,,,,,,,,,,,,,,,,,,2,,0 = Normal 1 = In Alarm,0 = Normal 1 = In Alarm
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,40011,Chilled Water Setpoint,degC,℃,,,,,,,,,,,,,,,,,,Standard,,0,,Desired evaporator leaving water temperature if chiller is in cooling mode.,Desired evaporator leaving water temperature if chiller is in cooling mode. · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,40013,Demand Limit Setpoint,percent,Percentage,,,,,,,,,,,,,,,,,,Standard,,0,,Sets the maximum capacity that the chiller can use.,Sets the maximum capacity that the chiller can use. · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,40015,Hot Water Setpoint,degC,℃,,,,,,,,,,,,,,,,,,Hot Water Control,,0,,Desired condenser leaving water temperature if chiller is in heating mode.,Desired condenser leaving water temperature if chiller is in heating mode. · 조건: Hot Water Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,40017,BAS Cooling Differential to Start,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Standard,,0,,Desired Cooling Differential to Start if chiller is in cooling mode,Desired Cooling Differential to Start if chiller is in cooling mode · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,40019,BAS Cooling Differential to Stop,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Standard,,0,,Desired Cooling Differential to Stop if chiller is in cooling mode,Desired Cooling Differential to Stop if chiller is in cooling mode · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,40021,BAS Heating Differential to Start,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Hot Water Control,,0,,Desired Heating Differential to Start if chiller is in heating mode,Desired Heating Differential to Start if chiller is in heating mode · 조건: Hot Water Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,40023,BAS Heating Differential to Stop,,"Temperature, Delta",,,,,,,,,,,,,,,,,,Hot Water Control,,0,,Desired Heating Differential to Stop if chiller is in heating mode,Desired Heating Differential to Stop if chiller is in heating mode · 조건: Hot Water Control
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MB,42011,Chiller Mode Command BAS,,,,,,,,,,,,,,,,,,,,Standard,,4,,Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling,Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MSI,10100,Running Mode,,,BAS-PTS017A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Standard,,5,,Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode,Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MSI,10101,Operating Mode,,,BAS-PTS017A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Standard,,4,,Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling,Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MSI,10103,Refrigerant Type,,,BAS-PTS017A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Standard,,4,,Indicates the chiller refrigerant type · 5 = R-134a 13 = R-513A 16 = R-1234ze(E) 18 = R-515B,Indicates the chiller refrigerant type · 5 = R-134a 13 = R-513A 16 = R-1234ze(E) 18 = R-515B · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MSI,10104,Manufacturing Location,,,BAS-PTS017A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Standard,,2,,Indicates the location that the chiller was manufactured · 3 = Pueblo 4 = Charmes,Indicates the location that the chiller was manufactured · 3 = Pueblo 4 = Charmes · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MSI,10105,Cooling Type,,,BAS-PTS017A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Standard,,2,,Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled,Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MSI,10106,Model Information [GEN2],,,BAS-PTS017A-EN_11152024.pdf,34,,,,,,,,,,,,,,,,Standard,,5,,Indicates the model information of chiller · 17 = RTWF 30 = RTSF 41 = RTWF XSE 45 = RTWD 46 = RTUD,Indicates the model information of chiller · 17 = RTWF 30 = RTSF 41 = RTWF XSE 45 = RTWD 46 = RTUD · 조건: Standard
trane-symbio-800-series-r-model-rtwd-bacnet,e9,Trane,Symbio™ 800 — Series R® Model RTWD (BACnet),MSV,10100,Chiller Mode Command BAS,,,BAS-PTS017A-EN_11152024.pdf,35,,,,,,,,,,,,,,,,Standard,,4,,Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling,Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,5,nciMfgLocation,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Chiller Manufacturing Location,Chiller Manufacturing Location
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,6,nciNoiseRdcnReq,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Default for Noise Reduction Auto/On Request,Default for Noise Reduction Auto/On Request
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,7,nciRefrigerant,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Chiller Refrigerant Type,Chiller Refrigerant Type
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,8,nciCapacityLim,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Capacity Limit,Capacity Limit
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,9,nciChillerEnable,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Default Value for nviChillerEnable,Default Value for nviChillerEnable
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,10,nciCoolsetpt,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Relinquished Default Value for nviCoolSetpt,Relinquished Default Value for nviCoolSetpt
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,11,nciDefaults,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Default Values / Used to decide if configuration defaults should be used,Default Values / Used to decide if configuration defaults should be used
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,12,nciDevMajVer,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,The major version number for the device,The major version number for the device
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,13,nciDevMinVer,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,The minor version number for the device,The minor version number for the device
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,14,nciHeatSetpt,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Default Value for nviHeatSetpt,Default Value for nviHeatSetpt
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,15,nciLocation,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Location Label,Location Label
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,16,nciMinOutTm,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Minimum Send Time,Minimum Send Time
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,17,nciMode,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Default Value for nviMode,Default Value for nviMode
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,18,nciPwrup,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,19,nciRcvHrtBt,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Receive Heartbeat Time,Receive Heartbeat Time
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,20,nciSndHrtBt,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,Send Heartbeat Time (nciMAXSendTime),Send Heartbeat Time (nciMAXSendTime)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,21,nciBuildNum,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,22,nciCRC,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,CRC Calculation Result,CRC Calculation Result
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NCI,23,nciDeviceConfig,,,BAS-PTS018A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,,
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,24,nviChillerEnable,,,BAS-PTS018A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,Request Start/Stop Chiller · 입력(Recv) · HrtBt X,Request Start/Stop Chiller · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,25,nviCoolSetpt,,,BAS-PTS018A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt X,Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,26,nviCapacityLim,,,BAS-PTS018A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,Capacity Limit of Chiller · 입력(Recv) · HrtBt X,Capacity Limit of Chiller · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,28,nviMode,,,BAS-PTS018A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,Chiller Modes · 입력(Recv) · HrtBt X,Chiller Modes · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,29,nviHeatSetpt,,,BAS-PTS018A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,Heating Setpoint · 입력(Recv) · HrtBt X,Heating Setpoint · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,32,nviNoiseRdcnReq,,,BAS-PTS018A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,Noise Reduction Auto/On Request · 입력(Recv) · HrtBt X,Noise Reduction Auto/On Request · 입력(Recv) · HrtBt X
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,35,nviRequest,,,BAS-PTS018A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,Status Request · 입력(Recv),Status Request · 입력(Recv)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,36,nviTraneVar2,,,BAS-PTS018A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,Comm5 Status · 입력(Recv),Comm5 Status · 입력(Recv)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,37,nvoOnOff,,,BAS-PTS018A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,Chiller On / Off run state · 출력(Send),Chiller On / Off run state · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,38,nvoActiveSetpt,,,BAS-PTS018A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,Active Cool or Heat Setpt · 출력(Send),Active Cool or Heat Setpt · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,39,nvoActualCapacity,,,BAS-PTS018A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,Actual Running Capacity of Unit · 출력(Send),Actual Running Capacity of Unit · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,40,nvoCapacityLim,,,BAS-PTS018A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,Current Capacity Limit Setting of Chiller · 출력(Send),Current Capacity Limit Setting of Chiller · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,41,nvoLvgCHWTemp,,,BAS-PTS018A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,Leaving Chilled Water Temp · 출력(Send),Leaving Chilled Water Temp · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,42,nvoEntCHWTemp,,,BAS-PTS018A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,Entering Chilled Water Temp · 출력(Send),Entering Chilled Water Temp · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,43,nvoEntCndWTemp,,,BAS-PTS018A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,Entering Condenser Water Temp · 출력(Send),Entering Condenser Water Temp · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,44,nvoLvgCndWTemp,,,BAS-PTS018A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,Leaving Condenser Water Temp · 출력(Send),Leaving Condenser Water Temp · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,45,nvoAlarmDescr,,,BAS-PTS018A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,Alarm annunciation text · 출력(Send),Alarm annunciation text · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,46,nvoChillerstat,,,BAS-PTS018A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,"Chiller States , modes · 출력(Send)","Chiller States , modes · 출력(Send)"
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,47,nvoStatusOutputs,,,BAS-PTS018A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,Status Outputs · 출력(Send),Status Outputs · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,48,nvoCprsrsRunning,,,BAS-PTS018A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,Compressor Running Outputs · 출력(Send),Compressor Running Outputs · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,49,nvoEvapWtrPump,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Evaporator Water Pump Request · 출력(Send),Evaporator Water Pump Request · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,50,nvoEvapWtrFlow,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Evaporator Water Flow Status · 출력(Send),Evaporator Water Flow Status · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,51,nvoCondWtrPump,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Condenser Water Pump Request · 출력(Send),Condenser Water Pump Request · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,52,nvoCondWtrFlow,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Condenser Water Flow Status · 출력(Send),Condenser Water Flow Status · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,53,nvoOutdoorTemp,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Outdoor Air Temperature · 출력(Send),Outdoor Air Temperature · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,57,nvoCondControl,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Condenser Control Output · 출력(Send),Condenser Control Output · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,58,nvoEvapAprchTmp,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Evaporator Approach Temperature · 출력(Send),Evaporator Approach Temperature · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,59,nvoCondAprchTmp,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Condenser Approach Temperature · 출력(Send),Condenser Approach Temperature · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,64,nvoEvapRfgtPrsC1,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send),Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,65,nvoEvapRfgtPrsC2,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send),Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,66,nvoEvapRfgtTmpC1,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send),Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,67,nvoEvapRfgtTmpC2,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send),Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,68,nvoCondRfgtPrsC1,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Condenser Refrigerant Pressure - Circuit 1 · 출력(Send),Condenser Refrigerant Pressure - Circuit 1 · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,69,nvoCondRfgtPrsC2,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Condenser Refrigerant Pressure - Circuit 2 · 출력(Send),Condenser Refrigerant Pressure - Circuit 2 · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,70,nvoCondRfgtTmpC1,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Condenser Refrigerant Temperature - Circuit 1 · 출력(Send),Condenser Refrigerant Temperature - Circuit 1 · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,71,nvoCondRfgtTmpC2,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Condenser Refrigerant Temperature - Circuit 2 · 출력(Send),Condenser Refrigerant Temperature - Circuit 2 · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,72,nvoAirFlowPctC1,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Air Flow Percent – Circuit 1 · 출력(Send),Air Flow Percent – Circuit 1 · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,73,nvoAirFlowPctC2,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Air Flow Percent – Circuit 2 · 출력(Send),Air Flow Percent – Circuit 2 · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,76,nvoHiSideOilPrsA,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,High Side Oil Pressure - Compressor 1A · 출력(Send),High Side Oil Pressure - Compressor 1A · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,77,nvoHiSideOilPrsB,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,High Side Oil Pressure - Compressor 1B · 출력(Send),High Side Oil Pressure - Compressor 1B · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,79,nvoHiSideOilPrsD,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,High Side Oil Pressure - Compressor 2A · 출력(Send),High Side Oil Pressure - Compressor 2A · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,80,nvoHiSideOilPrsE,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,High Side Oil Pressure - Compressor 2B · 출력(Send),High Side Oil Pressure - Compressor 2B · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,88,nvoOilTempA,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Oil Temperature - Compressor 1A · 출력(Send),Oil Temperature - Compressor 1A · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,91,nvoOilTempD,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Oil Temperature - Compressor 2A · 출력(Send),Oil Temperature - Compressor 2A · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,94,nvoRfgtDischTmpA,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Refrigerant Discharge Temperature - Compressor 1A · 출력(Send),Refrigerant Discharge Temperature - Compressor 1A · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,95,nvoRfgtDischTmpB,,,BAS-PTS018A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,Refrigerant Discharge Temperature - Compressor 1B · 출력(Send),Refrigerant Discharge Temperature - Compressor 1B · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,97,nvoRfgtDischTmpD,,,BAS-PTS018A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,Refrigerant Discharge Temperature - Compressor 2A · 출력(Send),Refrigerant Discharge Temperature - Compressor 2A · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,98,nvoRfgtDischTmpE,,,BAS-PTS018A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,Refrigerant Discharge Temperature - Compressor 2B · 출력(Send),Refrigerant Discharge Temperature - Compressor 2B · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,100,nvoVoltageA,,,BAS-PTS018A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,Voltage Per Phase – Compressor 1A · 출력(Send),Voltage Per Phase – Compressor 1A · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,101,nvoVoltageB,,,BAS-PTS018A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,Voltage Per Phase – Compressor 1B · 출력(Send),Voltage Per Phase – Compressor 1B · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,102,nvoVoltageD,,,BAS-PTS018A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,Voltage Per Phase – Compressor 2A · 출력(Send),Voltage Per Phase – Compressor 2A · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,103,nvoVoltageE,,,BAS-PTS018A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,Voltage Per Phase – Compressor 2B · 출력(Send),Voltage Per Phase – Compressor 2B · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,106,nvoCurrentA,,,BAS-PTS018A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,Current Per Line – Compressor 1A · 출력(Send),Current Per Line – Compressor 1A · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,107,nvoCurrentB,,,BAS-PTS018A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,Current Per Line – Compressor 1B · 출력(Send),Current Per Line – Compressor 1B · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,109,nvoCurrentD,,,BAS-PTS018A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,Current Per Line – Compressor 2A · 출력(Send),Current Per Line – Compressor 2A · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,110,nvoCurrentE,,,BAS-PTS018A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,Current Per Line – Compressor 2B · 출력(Send),Current Per Line – Compressor 2B · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,112,nvoStartsRunTmA,,,BAS-PTS018A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,Starts and Run Time – Compressor 1A · 출력(Send),Starts and Run Time – Compressor 1A · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,113,nvoStartsRunTmB,,,BAS-PTS018A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,Starts and Run Time – Compressor 1B · 출력(Send),Starts and Run Time – Compressor 1B · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,115,nvoStartsRunTmD,,,BAS-PTS018A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,Starts and Run Time – Compressor 2A · 출력(Send),Starts and Run Time – Compressor 2A · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,116,nvoStartsRunTmE,,,BAS-PTS018A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,Starts and Run Time – Compressor 2B · 출력(Send),Starts and Run Time – Compressor 2B · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,118,nvoUnitPower,,,BAS-PTS018A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,Unit Power Consumption · 출력(Send),Unit Power Consumption · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,133,nvoStatus,,,BAS-PTS018A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,Status Response · 출력(Send),Status Response · 출력(Send)
trane-symbio-800-series-r-model-rtwd-lontalk,e9,Trane,Symbio™ 800 — Series R® Model RTWD (LonTalk),NV,134,nvoTraneVar9,,,BAS-PTS018A-EN_11152024.pdf,8,,,,,,,,,,,,,,,,,,0,,Comm5 Status · 출력(Send),Comm5 Status · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,2,nciChillerType,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT chiller type _ _,UCPT chiller type _ _
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,3,nciHtRcvyReq,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request,SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,4,nciHtRcvySetpt,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input,SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,5,nciMfgLocation,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT manufacturing location _ _ · Chiller Manufacturing Location,UCPT manufacturing location _ _ · Chiller Manufacturing Location
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,6,nciNoiseRdcnReq,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Relinquished Default for Noise Reduction Auto/On Request,SNVT switch _ · Relinquished Default for Noise Reduction Auto/On Request
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,7,nciRefrigerant,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT refrig type _ _ · Chiller Refrigerant Type,UCPT refrig type _ _ · Chiller Refrigerant Type
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,8,nciCapacityLim,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTCapacityLimit · Capacity Limit,SCPTCapacityLimit · Capacity Limit
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,9,nciChillerEnable,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTChillerEnable · Relinquished Default Value for nviChillerEnable,SCPTChillerEnable · Relinquished Default Value for nviChillerEnable
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,10,nciCoolsetpt,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt,SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,11,nciDefaults,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used,SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,12,nciDevMajVer,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMajVer · The major version number for the device,SCPTdevMajVer · The major version number for the device
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,13,nciDevMinVer,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTdevMinVer · The minor version number for the device,SCPTdevMinVer · The minor version number for the device
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,15,nciLocation,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTlocation · Location Label,SCPTlocation · Location Label
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,16,nciMinOutTm,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTminSendTime · Minimum Send Time,SCPTminSendTime · Minimum Send Time
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,17,nciMode,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTHVACmode · Relinquished Default Value for nviMode,SCPTHVACmode · Relinquished Default Value for nviMode
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,18,nciPwrup,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTpwrUpDelay · Power Up Delay,SCPTpwrUpDelay · Power Up Delay
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,19,nciRcvHrtBt,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTmaxRcvTime · Receive Heartbeat Time,SCPTmaxRcvTime · Receive Heartbeat Time
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,20,nciSndHrtBt,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime),SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,21,nciBuildNum,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,U16 · Device Build Number,U16 · Device Build Number
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,22,nciCRC,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,UCPT crc _ · CRC calculation result,UCPT crc _ · CRC calculation result
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NCI,23,nciDeviceConfig,,,BAS-PTS014A-EN_11152024.pdf,2,,,,,,,,,,,,,,,,,,0,,U16 · Device Configuration Choices,U16 · Device Configuration Choices
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,24,nviChillerEnable,,,BAS-PTS014A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt X,SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt X
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,25,nviCoolSetpt,,,BAS-PTS014A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt X,SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt X
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,26,nviCapacityLim,,,BAS-PTS014A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt X,SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt X
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,28,nviMode,,,BAS-PTS014A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt X,SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt X
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,32,nviNoiseRdcnReq,,,BAS-PTS014A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch (2-state) _ · Noise Reduction Auto/On Request · 입력(Recv) · HrtBt X,SNVT switch (2-state) _ · Noise Reduction Auto/On Request · 입력(Recv) · HrtBt X
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,33,nviHtRcvySetpt,,,BAS-PTS014A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv),SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,34,nviHtRcvyReq,,,BAS-PTS014A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv),SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,35,nviRequest,,,BAS-PTS014A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,SNVT obj request _ _ · Status Request · 입력(Recv),SNVT obj request _ _ · Status Request · 입력(Recv)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,36,nviTraneVar2,,,BAS-PTS014A-EN_11152024.pdf,3,,,,,,,,,,,,,,,,,,0,,UNVT c5c _ · Comm5 Status · 입력(Recv),UNVT c5c _ · Comm5 Status · 입력(Recv)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,37,nvoOnOff,,,BAS-PTS014A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Chiller On / Off run state · 출력(Send),SNVT switch _ · Chiller On / Off run state · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,38,nvoActiveSetpt,,,BAS-PTS014A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send),SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,39,nvoActualCapacity,,,BAS-PTS014A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send),SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,40,nvoCapacityLim,,,BAS-PTS014A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send),SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,41,nvoLvgCHWTemp,,,BAS-PTS014A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send),SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,42,nvoEntCHWTemp,,,BAS-PTS014A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send),SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,45,nvoAlarmDescr,,,BAS-PTS014A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT str asc _ _ · Alarm annunciation text · 출력(Send),SNVT str asc _ _ · Alarm annunciation text · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,46,nvoChillerstat,,,BAS-PTS014A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,"SNVT chlr stat _ _ · Chiller States , modes · 출력(Send)","SNVT chlr stat _ _ · Chiller States , modes · 출력(Send)"
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,47,nvoStatusOutputs,,,BAS-PTS014A-EN_11152024.pdf,4,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Status Outputs · 출력(Send),SNVT state _ · Status Outputs · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,48,nvoCprsrsRunning,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT state _ · Compressor Running Outputs · 출력(Send),SNVT state _ · Compressor Running Outputs · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,49,nvoEvapWtrPump,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Pump Request · 출력(Send),SNVT switch _ · Evaporator Water Pump Request · 출력(Send)
