modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,50,nvoEvapWtrFlow,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send),SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,53,nvoOutdoorTemp,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send),SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,58,nvoEvapAprchTmp,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send),SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,60,nvoSecCndEntWTmp,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Second Condenser Entering Water Temperature · 출력(Send),SNVT temp p _ _ · Second Condenser Entering Water Temperature · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,61,nvoSecCndLvgWTmp,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Second Condenser Leaving Water Temperature · 출력(Send),SNVT temp p _ _ · Second Condenser Leaving Water Temperature · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,64,nvoEvapRfgtPrsC1,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send),SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,65,nvoEvapRfgtPrsC2,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send),SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,66,nvoEvapRfgtTmpC1,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send),SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,67,nvoEvapRfgtTmpC2,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send),SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,68,nvoCondRfgtPrsC1,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send),SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,69,nvoCondRfgtPrsC2,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send),SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,70,nvoCondRfgtTmpC1,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send),SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,71,nvoCondRfgtTmpC2,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send),SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,72,nvoAirFlowPctC1,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send),SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,73,nvoAirFlowPctC2,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send),SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,88,nvoOilTempA,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Oil Temperature - Compressor A · 출력(Send),SNVT temp p _ _ · Oil Temperature - Compressor A · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,89,nvoOilTempB,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Oil Temperature - Compressor B · 출력(Send),SNVT temp p _ _ · Oil Temperature - Compressor B · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,91,nvoOilTempD,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Oil Temperature - Compressor D · 출력(Send),SNVT temp p _ _ · Oil Temperature - Compressor D · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,92,nvoOilTempE,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Oil Temperature - Compressor E · 출력(Send),SNVT temp p _ _ · Oil Temperature - Compressor E · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,94,nvoRfgtDischTmpA,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send),SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,95,nvoRfgtDischTmpA,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor B · 출력(Send),SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor B · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,97,nvoRfgtDischTmpD,,,BAS-PTS014A-EN_11152024.pdf,5,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send),SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,98,nvoRfgtDischTmpE,,,BAS-PTS014A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor E · 출력(Send),SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor E · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,100,nvoVoltageA,,,BAS-PTS014A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send),UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,101,nvoVoltageB,,,BAS-PTS014A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor B · 출력(Send),UNVT 3phase volt _ _ · Voltage Per Phase – Compressor B · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,103,nvoVoltageD,,,BAS-PTS014A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor D · 출력(Send),UNVT 3phase volt _ _ · Voltage Per Phase – Compressor D · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,104,nvoVoltageE,,,BAS-PTS014A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase volt _ _ · Voltage Per Phase – Compressor E · 출력(Send),UNVT 3phase volt _ _ · Voltage Per Phase – Compressor E · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,106,nvoCurrentA,,,BAS-PTS014A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send),UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,107,nvoCurrentB,,,BAS-PTS014A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor B · 출력(Send),UNVT 3phase current _ _ · Current Per Line – Compressor B · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,109,nvoCurrentD,,,BAS-PTS014A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor D · 출력(Send),UNVT 3phase current _ _ · Current Per Line – Compressor D · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,110,nvoCurrentE,,,BAS-PTS014A-EN_11152024.pdf,6,,,,,,,,,,,,,,,,,,0,,UNVT 3phase current _ _ · Current Per Line – Compressor E · 출력(Send),UNVT 3phase current _ _ · Current Per Line – Compressor E · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,112,nvoStartsRunTmA,,,BAS-PTS014A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send),UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,113,nvoStartsRunTmB,,,BAS-PTS014A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send),UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,115,nvoStartsRunTmD,,,BAS-PTS014A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send),UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,116,nvoStartsRunTmE,,,BAS-PTS014A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send),UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,118,nvoUnitPower,,,BAS-PTS014A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT power f _ _ · Unit Power Consumption · 출력(Send),SNVT power f _ _ · Unit Power Consumption · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,133,nvoStatus,,,BAS-PTS014A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,SNVT obj status _ _ · Status Response · 출력(Send),SNVT obj status _ _ · Status Response · 출력(Send)
trane-symbio-800-sintesis-model-rtaf-lontalk,e9,Trane,Symbio™ 800 — Sintesis™ Model RTAF (LonTalk),NV,134,nvoTraneVar9,,,BAS-PTS014A-EN_11152024.pdf,7,,,,,,,,,,,,,,,,,,0,,UNVT c5s _ · Trane Comm 5 Status (obsolete) · 출력(Send),UNVT c5s _ · Trane Comm 5 Status (obsolete) · 출력(Send)
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,1,Supply Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5002_1,0,,,코드 5002_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,2,Return Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4291_1,0,,,코드 4291_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,3,Remote Sensor Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5007_1,0,,,코드 5007_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,4,Supply Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5027_1,0,,,코드 5027_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,5,Supply Air Theoretical Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8090_1,0,,,코드 8090_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,6,Return Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5028_1,0,,,코드 5028_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,7,Average Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8081_1,0,,,코드 8081_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,8,Supply Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5331_1,0,,,코드 5331_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,9,Return Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5333_1,0,,,코드 5333_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10,Remote Sensor Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,8082_1,0,,,코드 8082_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,11,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5029_1,0,,,코드 5029_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,12,Cooling Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5009_1,0,,,코드 5009_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,13,Humidification Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5030_1,0,,,코드 5030_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,14,Air Filter Hours,h,hr,,,,,,,,,,,,,,,,,,,7521_1_1,0,,,코드 7521_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,20,Supply Air Flowrate,m3h,m3/h,,,,,,,,,,,,,,,,,,,8406_1,0,,,코드 8406_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,22,Upper Module Supply Air Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8441_1,0,,,코드 8441_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,23,Lower Module Supply Air Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8445_1,0,,,코드 8445_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,25,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_1,0,,,코드 8077_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,36,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_2,0,,,코드 8077_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,50,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_4,0,,,코드 8077_1_4
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,58,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_1,0,,,코드 8078_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,69,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_2,0,,,코드 8078_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,80,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_3,0,,,코드 8078_1_3
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,91,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,102,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,190,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_10,0,,,코드 5059_1_10
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,201,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_1,0,,,코드 8079_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,212,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_2,0,,,코드 8079_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,223,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_3,0,,,코드 8079_1_3
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,234,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_1,0,,,코드 8080_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,245,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_2,0,,,코드 8080_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,256,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_3,0,,,코드 8080_1_3
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,267,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_1,0,,,코드 4587_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,278,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_2,0,,,코드 4587_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,366,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_10,0,,,코드 4587_1_10
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,371,Supply Air Dewpoint Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8403_1_1,0,,,코드 8403_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,377,Chilled Water Inlet Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6311_1,0,,,코드 6311_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,378,Chilled Water Outlet Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6312_1,0,,,코드 6312_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,379,Fluid Flow Rate,m3h,m3/h,,,,,,,,,,,,,,,,,,,5899_1,0,,,코드 5899_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,382,Supply Air Dewpoint Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8403_1_2,0,,,코드 8403_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,392,Chilled Water Valve Open Position,percent,%,,,,,,,,,,,,,,,,,,,5640_1_1,0,,,코드 5640_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,393,Chilled Water Valve Hours,h,hr,,,,,,,,,,,,,,,,,,,5614_1_1,0,,,코드 5614_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,394,Water Valve Feedback,percent,%,,,,,,,,,,,,,,,,,,,8442_1_1,0,,,코드 8442_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,404,Compressor Discharge Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7532_1_1,0,,,코드 7532_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,405,Compressor Suction Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7533_1_1,0,,,코드 7533_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,406,Compressor Suction Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7534_1_1,0,,,코드 7534_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,407,Compressor Discharge Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7535_1_1,0,,,코드 7535_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,408,Compressor Low Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7531_1_1,0,,,코드 7531_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,409,Compressor High Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7530_1_1,0,,,코드 7530_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,410,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_1,0,,,코드 5267_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,412,BMS Fan Speed Setting,percent,%,,,,,,,,,,,,,,,,,,,5584_1,0,,,코드 5584_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,413,Fan Speed Minimum Set Point,percent,%,,,,,,,,,,,,,,,,,,,5051_1,0,,,코드 5051_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,422,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1_1,0,,,코드 5374_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,423,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1_1,0,,,코드 5077_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,435,Fan Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7527_1_1,0,,,코드 7527_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,446,Fan Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7527_1_2,0,,,코드 7527_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,457,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_1,0,,,코드 4096_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,459,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_1,0,,,코드 4098_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,461,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_1,0,,,코드 4100_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,465,System Input Frequency,Hz,Hz,,,,,,,,,,,,,,,,,,,4105_1,0,,,코드 4105_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,466,Compressor Instantaneous Power,kW,kW,,,,,,,,,,,,,,,,,,,8416_1,0,,,코드 8416_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,467,Total Input THDI Phase A,percent,%,,,,,,,,,,,,,,,,,,,8221_1,0,,,코드 8221_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,468,Total Input THDI Phase B,percent,%,,,,,,,,,,,,,,,,,,,8222_1,0,,,코드 8222_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,469,Total Input THDI Phase C,percent,%,,,,,,,,,,,,,,,,,,,8223_1,0,,,코드 8223_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,470,Power Factor,percent,%,,,,,,,,,,,,,,,,,,,8417_1,0,,,코드 8417_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,471,Fan Power Consumption,kW,kW,,,,,,,,,,,,,,,,,,,8443_1,0,,,코드 8443_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,476,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_1,0,,,코드 5366_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,481,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_2,0,,,코드 5366_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,487,Cooling Capacity (Master),percent,%,,,,,,,,,,,,,,,,,,,5078_1_1,0,,,코드 5078_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,488,Humidifier Hours,h,hr,,,,,,,,,,,,,,,,,,,5369_1_1,0,,,코드 5369_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,498,Compressor Discharge Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7532_1_2,0,,,코드 7532_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,499,Compressor Suction Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7533_1_2,0,,,코드 7533_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,500,Compressor Suction Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7534_1_2,0,,,코드 7534_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,501,Compressor Discharge Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7535_1_2,0,,,코드 7535_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,502,Compressor Low Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7531_1_2,0,,,코드 7531_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,503,Compressor High Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7530_1_2,0,,,코드 7530_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,504,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_2,0,,,코드 5267_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,505,BPHE Valve Opening,percent,%,,,,,,,,,,,,,,,,,,,8418_1_1,0,,,코드 8418_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,506,Current Heartbeat Timer,,unknown,,,,,,,,,,,,,,,,,,,8419_1,0,,,코드 8419_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,510,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1_2,0,,,코드 5374_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,511,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1_2,0,,,코드 5077_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,516,BPHE Valve Opening,percent,%,,,,,,,,,,,,,,,,,,,8418_1_2,0,,,코드 8418_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,519,BPHE Valve Feedback,percent,%,,,,,,,,,,,,,,,,,,,8444_1_1,0,,,코드 8444_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,530,BPHE Valve Feedback,percent,%,,,,,,,,,,,,,,,,,,,8444_1_2,0,,,코드 8444_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,581,Cooling Capacity (Master),percent,%,,,,,,,,,,,,,,,,,,,5078_1_2,0,,,코드 5078_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10001,Supply Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5002_1_deg_F,0,,,코드 5002_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10002,Return Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4291_1_deg_F,0,,,코드 4291_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10003,Remote Sensor Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5007_1_deg_F,0,,,코드 5007_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10008,Supply Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5331_1_deg_F,0,,,코드 5331_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10009,Return Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5333_1_deg_F,0,,,코드 5333_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10010,Remote Sensor Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,8082_1_deg_F,0,,,코드 8082_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10012,Cooling Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5009_1_deg_F,0,,,코드 5009_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10022,Upper Module Supply Air Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8441_1_deg_F,0,,,코드 8441_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10023,Lower Module Supply Air Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8445_1_deg_F,0,,,코드 8445_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10025,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_1_deg_F,0,,,코드 8077_1_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10036,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_2_deg_F,0,,,코드 8077_1_2_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10050,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_4_deg_F,0,,,코드 8077_1_4_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10058,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_1_deg_F,0,,,코드 8078_1_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10069,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_2_deg_F,0,,,코드 8078_1_2_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10080,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_3_deg_F,0,,,코드 8078_1_3_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10091,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_deg_F,0,,,코드 5059_1_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10102,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_deg_F,0,,,코드 5059_1_2_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10190,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_10_deg_F,0,,,코드 5059_1_10_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10371,Supply Air Dewpoint Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8403_1_1_deg_F,0,,,코드 8403_1_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10377,Chilled Water Inlet Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6311_1_deg_F,0,,,코드 6311_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10378,Chilled Water Outlet Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6312_1_deg_F,0,,,코드 6312_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10382,Supply Air Dewpoint Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8403_1_2_deg_F,0,,,코드 8403_1_2_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10404,Compressor Discharge Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7532_1_1_deg_F,0,,,코드 7532_1_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10405,Compressor Suction Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7533_1_1_deg_F,0,,,코드 7533_1_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10406,Compressor Suction Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7534_1_1_deg_F,0,,,코드 7534_1_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10407,Compressor Discharge Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7535_1_1_deg_F,0,,,코드 7535_1_1_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10498,Compressor Discharge Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7532_1_2_deg_F,0,,,코드 7532_1_2_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10499,Compressor Suction Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7533_1_2_deg_F,0,,,코드 7533_1_2_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10500,Compressor Suction Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7534_1_2_deg_F,0,,,코드 7534_1_2_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,AV,10501,Compressor Discharge Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7535_1_2_deg_F,0,,,코드 7535_1_2_deg_F
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,1,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1,0,,Active on Alarm,Active on Alarm · 코드 5598_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,2,Supply Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5015_1,0,,Active on Alarm,Active on Alarm · 코드 5015_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,3,Loss of Airflow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7559_1,0,,Active on Alarm,Active on Alarm · 코드 7559_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,4,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,5,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1,0,,Active on Alarm,Active on Alarm · 코드 5597_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,6,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,7,Return Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5335_1,0,,Active on Alarm,Active on Alarm · 코드 5335_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,8,Clogged Air Filter,,,,,,,,,,,,,,,,,,,,,5118_1_1,0,,Active on Alarm,Active on Alarm · 코드 5118_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,9,Filter Maintenance Due,,,,,,,,,,,,,,,,,,,,,7537_1_1,0,,Active on Alarm,Active on Alarm · 코드 7537_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,11,Loss of Airflow,,,,,,,,,,,,,,,,,,,,,7522_1,0,,Active on Alarm,Active on Alarm · 코드 7522_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,14,Low Remote Air Humidity,,,,,,,,,,,,,,,,,,,,,7491_1,0,,Active on Alarm,Active on Alarm · 코드 7491_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,15,High Remote Air Humidity,,,,,,,,,,,,,,,,,,,,,7492_1,0,,Active on Alarm,Active on Alarm · 코드 7492_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,16,Supply Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5019_1,0,,Active on Alarm,Active on Alarm · 코드 5019_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,17,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,18,Supply Air Volume Sensor Communication Failure,,,,,,,,,,,,,,,,,,,,,8405_1,0,,Active on Alarm,Active on Alarm · 코드 8405_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,28,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_1,0,,Active on Alarm,Active on Alarm · 코드 5026_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,39,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_2,0,,Active on Alarm,Active on Alarm · 코드 5026_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,55,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_4,0,,Active on Alarm,Active on Alarm · 코드 5026_1_4
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,61,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,72,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_2,0,,Active on Alarm,Active on Alarm · 코드 5147_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,83,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_3,0,,Active on Alarm,Active on Alarm · 코드 5147_1_3
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,94,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_1,0,,Active on Alarm,Active on Alarm · 코드 7495_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,105,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_2,0,,Active on Alarm,Active on Alarm · 코드 7495_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,193,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_10,0,,Active on Alarm,Active on Alarm · 코드 7495_1_10
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,204,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_1,0,,Active on Alarm,Active on Alarm · 코드 7493_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,215,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_2,0,,Active on Alarm,Active on Alarm · 코드 7493_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,226,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_3,0,,Active on Alarm,Active on Alarm · 코드 7493_1_3
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,237,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_1,0,,Active on Alarm,Active on Alarm · 코드 5902_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,248,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_2,0,,Active on Alarm,Active on Alarm · 코드 5902_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,259,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_3,0,,Active on Alarm,Active on Alarm · 코드 5902_1_3
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,270,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_1,0,,Active on Alarm,Active on Alarm · 코드 7494_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,281,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_2,0,,Active on Alarm,Active on Alarm · 코드 7494_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,369,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_10,0,,Active on Alarm,Active on Alarm · 코드 7494_1_10
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,388,Inlet Fluid Under Temp,,,,,,,,,,,,,,,,,,,,,7512_1,0,,Active on Alarm,Active on Alarm · 코드 7512_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,389,Inlet Fluid Over Temp,,,,,,,,,,,,,,,,,,,,,7511_1,0,,Active on Alarm,Active on Alarm · 코드 7511_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,390,Supply Fluid Low Flow,,,,,,,,,,,,,,,,,,,,,7506_1_1,0,,Active on Alarm,Active on Alarm · 코드 7506_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,392,Water Flow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7558_1_1,0,,Active on Alarm,Active on Alarm · 코드 7558_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,396,Supply Fluid Low Flow,,,,,,,,,,,,,,,,,,,,,7506_1_2,0,,Active on Alarm,Active on Alarm · 코드 7506_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,398,Water Flow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7558_1_2,0,,Active on Alarm,Active on Alarm · 코드 7558_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,403,Water Valve Failure,,,,,,,,,,,,,,,,,,,,,7504_1_1,0,,Active on Alarm,Active on Alarm · 코드 7504_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,414,Compressor Suction Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7557_1_1,0,,Active on Alarm,Active on Alarm · 코드 7557_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,415,Compressor Discharge Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7556_1_1,0,,Active on Alarm,Active on Alarm · 코드 7556_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,417,Low Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7554_1_1,0,,Active on Alarm,Active on Alarm · 코드 7554_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,418,High Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7553_1_1,0,,Active on Alarm,Active on Alarm · 코드 7553_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,419,Low Compressor Discharge Superheat Lockout,,,,,,,,,,,,,,,,,,,,,7548_1_1,0,,Active on Alarm,Active on Alarm · 코드 7548_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,420,Low Compressor Discharge Superheat,,,,,,,,,,,,,,,,,,,,,7547_1_1,0,,Active on Alarm,Active on Alarm · 코드 7547_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,421,Low Compressor Pressure Abnormal,,,,,,,,,,,,,,,,,,,,,7550_1_1,0,,Active on Alarm,Active on Alarm · 코드 7550_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,422,High Compressor Pressure Abnormal,,,,,,,,,,,,,,,,,,,,,7549_1_1,0,,Active on Alarm,Active on Alarm · 코드 7549_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,424,Low Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7541_1_1,0,,Active on Alarm,Active on Alarm · 코드 7541_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,426,High Compressor Discharge Temperature Lockout,,,,,,,,,,,,,,,,,,,,,7544_1_1,0,,Active on Alarm,Active on Alarm · 코드 7544_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,427,High Compressor Discharge Temperature,,,,,,,,,,,,,,,,,,,,,7543_1_1,0,,Active on Alarm,Active on Alarm · 코드 7543_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,428,Low Compressor Pressure Lockout,,,,,,,,,,,,,,,,,,,,,7542_1_1,0,,Active on Alarm,Active on Alarm · 코드 7542_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,429,High Compressor Presssure Lockout,,,,,,,,,,,,,,,,,,,,,7540_1_1,0,,Active on Alarm,Active on Alarm · 코드 7540_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,430,High Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7539_1_1,0,,Active on Alarm,Active on Alarm · 코드 7539_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,431,Compressor Driver Failure Lockout,,,,,,,,,,,,,,,,,,,,,7496_1_1,0,,Active on Alarm,Active on Alarm · 코드 7496_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,432,Compressor Driver Failure,,,,,,,,,,,,,,,,,,,,,7497_1_1,0,,Active on Alarm,Active on Alarm · 코드 7497_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,433,Compressor Driver Communication Failure Lockout,,,,,,,,,,,,,,,,,,,,,7498_1_1,0,,Active on Alarm,Active on Alarm · 코드 7498_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,434,Compressor Pressure Difference Lockout,,,,,,,,,,,,,,,,,,,,,7499_1_1,0,,Active on Alarm,Active on Alarm · 코드 7499_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,435,Compressor Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7500_1_1,0,,Active on Alarm,Active on Alarm · 코드 7500_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,436,Compressor Pressure Difference,,,,,,,,,,,,,,,,,,,,,7501_1_1,0,,Active on Alarm,Active on Alarm · 코드 7501_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,458,Compressor in Alarm Condition,,,,,,,,,,,,,,,,,,,,,8407_1,0,,Active on Alarm,Active on Alarm · 코드 8407_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,470,Fan Communication Failure,,,,,,,,,,,,,,,,,,,,,8410_1,0,,Active on Alarm,Active on Alarm · 코드 8410_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,480,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_1,0,,Active on Alarm,Active on Alarm · 코드 4729_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,491,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_2,0,,Active on Alarm,Active on Alarm · 코드 4729_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,579,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_10,0,,Active on Alarm,Active on Alarm · 코드 4729_1_10
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,590,Fan Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7563_1_1,0,,Active on Alarm,Active on Alarm · 코드 7563_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,601,Fan Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7563_1_2,0,,Active on Alarm,Active on Alarm · 코드 7563_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,612,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_1,0,,Active on Alarm,Active on Alarm · 코드 5568_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,613,Input Overvoltage,,,,,,,,,,,,,,,,,,,,,5569_1,0,,Active on Alarm,Active on Alarm · 코드 5569_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,615,Input Frequency Deviation,,,,,,,,,,,,,,,,,,,,,6186_1,0,,Active on Alarm,Active on Alarm · 코드 6186_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,618,Power Opposite Phase,,,,,,,,,,,,,,,,,,,,,7519_1,0,,Active on Alarm,Active on Alarm · 코드 7519_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,619,Power Loss Of Phase,,,,,,,,,,,,,,,,,,,,,7520_1,0,,Active on Alarm,Active on Alarm · 코드 7520_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,630,Electrical Heater Failure,,,,,,,,,,,,,,,,,,,,,7503_1,0,,Active on Alarm,Active on Alarm · 코드 7503_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,642,Repeated Teamwork Address,,,,,,,,,,,,,,,,,,,,,7525_1,0,,Active on Alarm,Active on Alarm · 코드 7525_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,643,Loss of Teamwork Slave,,,,,,,,,,,,,,,,,,,,,7524_1,0,,Active on Alarm,Active on Alarm · 코드 7524_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,644,Teamwork Master is offline or not connected to the network,,,,,,,,,,,,,,,,,,,,,7523_1,0,,Active on Alarm,Active on Alarm · 코드 7523_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,645,Smoke Detected,,,,,,,,,,,,,,,,,,,,,4720_1,0,,Active on Alarm,Active on Alarm · 코드 4720_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,646,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,647,External Fire Detected,,,,,,,,,,,,,,,,,,,,,5108_1,0,,Active on Alarm,Active on Alarm · 코드 5108_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,648,Humidifier Issue,,,,,,,,,,,,,,,,,,,,,5043_1,0,,Active on Alarm,Active on Alarm · 코드 5043_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,650,EEV Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7551_1_1,0,,Active on Alarm,Active on Alarm · 코드 7551_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,651,EEV Driver Failure,,,,,,,,,,,,,,,,,,,,,7552_1,0,,Active on Alarm,Active on Alarm · 코드 7552_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,652,Filter Pressure Difference Sensor Failure,,,,,,,,,,,,,,,,,,,,,7560_1_1,0,,Active on Alarm,Active on Alarm · 코드 7560_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,653,Internal Communications Failure,,,,,,,,,,,,,,,,,,,,,4300_1,0,,Active on Alarm,Active on Alarm · 코드 4300_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,656,Ext Condenser Pump High Water,,,,,,,,,,,,,,,,,,,,,5106_1,0,,Active on Alarm,Active on Alarm · 코드 5106_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,657,Ext Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5500_1,0,,Active on Alarm,Active on Alarm · 코드 5500_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,658,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,659,Emergency Cooling,,,,,,,,,,,,,,,,,,,,,8178_1,0,,Active on Alarm,Active on Alarm · 코드 8178_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,661,EEV Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7551_1_2,0,,Active on Alarm,Active on Alarm · 코드 7551_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,662,EEV Driver Failure,,,,,,,,,,,,,,,,,,,,,7552_1_2,0,,Active on Alarm,Active on Alarm · 코드 7552_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,663,Filter Pressure Difference Sensor Failure,,,,,,,,,,,,,,,,,,,,,7560_1_2,0,,Active on Alarm,Active on Alarm · 코드 7560_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,673,Motorized Ball Valve Failure,,,,,,,,,,,,,,,,,,,,,8421_1_1,0,,Active on Alarm,Active on Alarm · 코드 8421_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,684,Motorized Ball Valve Failure,,,,,,,,,,,,,,,,,,,,,8421_1_2,0,,Active on Alarm,Active on Alarm · 코드 8421_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,691,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_1,0,,Active on Alarm,Active on Alarm · 코드 7561_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,702,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_2,0,,Active on Alarm,Active on Alarm · 코드 7561_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,724,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_4,0,,Active on Alarm,Active on Alarm · 코드 7561_1_4
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,758,Compressor Suction Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7557_1_2,0,,Active on Alarm,Active on Alarm · 코드 7557_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,759,Compressor Discharge Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7556_1_2,0,,Active on Alarm,Active on Alarm · 코드 7556_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,761,Low Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7554_1_2,0,,Active on Alarm,Active on Alarm · 코드 7554_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,762,High Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7553_1_2,0,,Active on Alarm,Active on Alarm · 코드 7553_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,763,Low Compressor Discharge Superheat Lockout,,,,,,,,,,,,,,,,,,,,,7548_1_2,0,,Active on Alarm,Active on Alarm · 코드 7548_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,764,Low Compressor Discharge Superheat,,,,,,,,,,,,,,,,,,,,,7547_1_2,0,,Active on Alarm,Active on Alarm · 코드 7547_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,765,Low Compressor Pressure Abnormal,,,,,,,,,,,,,,,,,,,,,7550_1_2,0,,Active on Alarm,Active on Alarm · 코드 7550_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,766,High Compressor Pressure Abnormal,,,,,,,,,,,,,,,,,,,,,7549_1_2,0,,Active on Alarm,Active on Alarm · 코드 7549_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,768,Low Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7541_1_2,0,,Active on Alarm,Active on Alarm · 코드 7541_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,770,High Compressor Discharge Temperature Lockout,,,,,,,,,,,,,,,,,,,,,7544_1_2,0,,Active on Alarm,Active on Alarm · 코드 7544_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,771,High Compressor Discharge Temperature,,,,,,,,,,,,,,,,,,,,,7543_1_2,0,,Active on Alarm,Active on Alarm · 코드 7543_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,772,Low Compressor Pressure Lockout,,,,,,,,,,,,,,,,,,,,,7542_1_2,0,,Active on Alarm,Active on Alarm · 코드 7542_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,773,High Compressor Presssure Lockout,,,,,,,,,,,,,,,,,,,,,7540_1_2,0,,Active on Alarm,Active on Alarm · 코드 7540_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,774,High Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7539_1_2,0,,Active on Alarm,Active on Alarm · 코드 7539_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,775,Compressor Driver Failure Lockout,,,,,,,,,,,,,,,,,,,,,7496_1_2,0,,Active on Alarm,Active on Alarm · 코드 7496_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,776,Compressor Driver Failure,,,,,,,,,,,,,,,,,,,,,7497_1_2,0,,Active on Alarm,Active on Alarm · 코드 7497_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,777,Compressor Driver Communication Failure Lockout,,,,,,,,,,,,,,,,,,,,,7498_1_2,0,,Active on Alarm,Active on Alarm · 코드 7498_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,778,Compressor Pressure Difference Lockout,,,,,,,,,,,,,,,,,,,,,7499_1_2,0,,Active on Alarm,Active on Alarm · 코드 7499_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,779,Compressor Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7500_1_2,0,,Active on Alarm,Active on Alarm · 코드 7500_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,780,Compressor Pressure Difference,,,,,,,,,,,,,,,,,,,,,7501_1_2,0,,Active on Alarm,Active on Alarm · 코드 7501_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,791,Aisle Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,8422_1,0,,Active on Alarm,Active on Alarm · 코드 8422_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,792,BPHE Communication Failure,,,,,,,,,,,,,,,,,,,,,8423_1,0,,Active on Alarm,Active on Alarm · 코드 8423_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,793,Data Collector Communication Failure,,,,,,,,,,,,,,,,,,,,,8424_1,0,,Active on Alarm,Active on Alarm · 코드 8424_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,794,EPIV Failure,,,,,,,,,,,,,,,,,,,,,8425_1,0,,Active on Alarm,Active on Alarm · 코드 8425_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,795,ATS Communication Failure,,,,,,,,,,,,,,,,,,,,,8426_1,0,,Active on Alarm,Active on Alarm · 코드 8426_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,796,BMS Communications Timeout,,,,,,,,,,,,,,,,,,,,,5115_1,0,,Active on Alarm,Active on Alarm · 코드 5115_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,797,APF Communication Failure,,,,,,,,,,,,,,,,,,,,,8427_1,0,,Active on Alarm,Active on Alarm · 코드 8427_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,808,Air Filter Differential Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,8404_1_1,0,,Active on Alarm,Active on Alarm · 코드 8404_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,BV,819,Air Filter Differential Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,8404_1_2,0,,Active on Alarm,Active on Alarm · 코드 8404_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,12,Water Valve Control Mode,,,,,,,,,,,,,,,,,,,,,7505_1_1,9,,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7505_1_1
