modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,23,Compressor Control Mode,,,,,,,,,,,,,,,,,,,,,7502_1,9,,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7502_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,24,Compressor Status,,,,,,,,,,,,,,,,,,,,,8408_1_1,2,,1 = Stop 2 = Run,1 = Stop 2 = Run · 코드 8408_1_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,30,Compressor Status,,,,,,,,,,,,,,,,,,,,,8408_1_2,2,,1 = Stop 2 = Run,1 = Stop 2 = Run · 코드 8408_1_2
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,34,Fan Control Mode,,,,,,,,,,,,,,,,,,,,,7516_1,3,,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp · 코드 7516_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,36,Fan Control,,,,,,,,,,,,,,,,,,,,,8409_1,2,,1 = Stop 2 = Run,1 = Stop 2 = Run · 코드 8409_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,37,Fan Control Status,,,,,,,,,,,,,,,,,,,,,8411_1,2,,1 = Local 2 = Remote,1 = Local 2 = Remote · 코드 8411_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,45,Electric Reheat State,,,,,,,,,,,,,,,,,,,,,5386_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5386_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,50,Master Power Source Status,,,,,,,,,,,,,,,,,,,,,8414_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 8414_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,51,Slave Power Source Status,,,,,,,,,,,,,,,,,,,,,8415_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 8415_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,56,Humidifier State,,,,,,,,,,,,,,,,,,,,,5388_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5388_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,57,Dehumidifier State,,,,,,,,,,,,,,,,,,,,,5387_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5387_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,58,Cooling State,,,,,,,,,,,,,,,,,,,,,5382_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5382_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,59,Teamwork Status,,,,,,,,,,,,,,,,,,,,,7529_1,5,,1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3,1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3 · 코드 7529_1
vertiv-liebert-cahu,e7,Vertiv / Liebert,CAHU,MSV,60,Monitoring ON/OFF,,,,,,,,,,,,,,,,,,,,,7536_1,0,,1 = on,1 = on · 코드 7536_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,1,Supply Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5002_1,0,,,코드 5002_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,2,Return Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4291_1,0,,,코드 4291_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,3,Remote Sensor Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5007_1,0,,,코드 5007_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,5,Supply Air Theoretical Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8090_1,0,,,코드 8090_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,6,Return Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5028_1,0,,,코드 5028_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,8,Supply Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5331_1,0,,,코드 5331_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,9,Return Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5333_1,0,,,코드 5333_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10,Remote Sensor Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,8082_1,0,,,코드 8082_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,11,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5029_1,0,,,코드 5029_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,12,Cooling Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5009_1,0,,,코드 5009_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,13,Humidification Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5030_1,0,,,코드 5030_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,14,Air Filter Hours,h,hr,,,,,,,,,,,,,,,,,,,7521_1_1,0,,,코드 7521_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,25,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_1,0,,,코드 8077_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,36,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_2,0,,,코드 8077_1_2
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,47,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_3,0,,,코드 8077_1_3
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,58,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_1,0,,,코드 8078_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,69,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_2,0,,,코드 8078_1_2
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,80,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_3,0,,,코드 8078_1_3
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,91,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,102,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,190,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_10,0,,,코드 5059_1_10
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,201,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_1,0,,,코드 8079_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,212,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_2,0,,,코드 8079_1_2
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,223,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_3,0,,,코드 8079_1_3
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,234,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_1,0,,,코드 8080_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,404,Compressor Discharge Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7532_1_1,0,,,코드 7532_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,405,Compressor Suction Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7533_1_1,0,,,코드 7533_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,406,Compressor Suction Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7534_1_1,0,,,코드 7534_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,407,Compressor Discharge Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7535_1_1,0,,,코드 7535_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,408,Compressor Low Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7531_1_1,0,,,코드 7531_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,409,Compressor High Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7530_1_1,0,,,코드 7530_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,410,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_1,0,,,코드 5267_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,421,Fan Temperature Difference Setpoint,degC,deg C,,,,,,,,,,,,,,,,,,,7517_1,0,,,코드 7517_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,422,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1_1,0,,,코드 5374_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,423,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1_1,0,,,코드 5077_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,424,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1,0,,,코드 5276_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,425,Condensate Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,8413_1,0,,,코드 8413_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,435,Fan Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7527_1_1,0,,,코드 7527_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,450,Condensate Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,8122_1_1,0,,,코드 8122_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,457,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_1,0,,,코드 4096_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,458,System Input RMS Current Phase A,A,A AC,,,,,,,,,,,,,,,,,,,4113_1,0,,,코드 4113_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,459,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_1,0,,,코드 4098_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,460,System Input RMS Current Phase B,A,A AC,,,,,,,,,,,,,,,,,,,4114_1,0,,,코드 4114_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,461,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_1,0,,,코드 4100_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,462,System Input RMS Current Phase C,A,A AC,,,,,,,,,,,,,,,,,,,4115_1,0,,,코드 4115_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,463,Energy Consumption,kWh,kWH,,,,,,,,,,,,,,,,,,,5900_1,0,,,코드 5900_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,465,System Input Frequency,Hz,Hz,,,,,,,,,,,,,,,,,,,4105_1,0,,,코드 4105_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,476,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_1,0,,,코드 5366_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,487,Cooling Capacity (Primary),percent,%,,,,,,,,,,,,,,,,,,,5078_1_1,0,,,코드 5078_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,488,Humidifier Hours,h,hr,,,,,,,,,,,,,,,,,,,5369_1_1,0,,,코드 5369_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,621,Active Power,kW,kW,,,,,,,,,,,,,,,,,,,8749_1,0,,,코드 8749_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10001,Supply Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5002_1_deg_F,0,,,코드 5002_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10002,Return Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4291_1_deg_F,0,,,코드 4291_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10003,Remote Sensor Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5007_1_deg_F,0,,,코드 5007_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10008,Supply Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5331_1_deg_F,0,,,코드 5331_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10009,Return Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5333_1_deg_F,0,,,코드 5333_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10010,Remote Sensor Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,8082_1_deg_F,0,,,코드 8082_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10012,Cooling Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5009_1_deg_F,0,,,코드 5009_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10025,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_1_deg_F,0,,,코드 8077_1_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10036,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_2_deg_F,0,,,코드 8077_1_2_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10047,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_3_deg_F,0,,,코드 8077_1_3_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10058,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_1_deg_F,0,,,코드 8078_1_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10069,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_2_deg_F,0,,,코드 8078_1_2_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10080,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_3_deg_F,0,,,코드 8078_1_3_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10091,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_deg_F,0,,,코드 5059_1_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10102,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_deg_F,0,,,코드 5059_1_2_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10190,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_10_deg_F,0,,,코드 5059_1_10_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10404,Compressor Discharge Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7532_1_1_deg_F,0,,,코드 7532_1_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10405,Compressor Suction Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7533_1_1_deg_F,0,,,코드 7533_1_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10406,Compressor Suction Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7534_1_1_deg_F,0,,,코드 7534_1_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10407,Compressor Discharge Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7535_1_1_deg_F,0,,,코드 7535_1_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,AV,10421,Fan Temperature Difference Setpoint,degF,deg F,,,,,,,,,,,,,,,,,,,7517_1_deg_F,0,,,코드 7517_1_deg_F
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,1,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1,0,,Active on Alarm,Active on Alarm · 코드 5598_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,2,Supply Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5015_1,0,,Active on Alarm,Active on Alarm · 코드 5015_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,4,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,5,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1,0,,Active on Alarm,Active on Alarm · 코드 5597_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,6,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,7,Return Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5335_1,0,,Active on Alarm,Active on Alarm · 코드 5335_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,8,Clogged Air Filter,,,,,,,,,,,,,,,,,,,,,5118_1_1,0,,Active on Alarm,Active on Alarm · 코드 5118_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,11,Loss of Airflow,,,,,,,,,,,,,,,,,,,,,7522_1,0,,Active on Alarm,Active on Alarm · 코드 7522_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,16,Supply Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5019_1,0,,Active on Alarm,Active on Alarm · 코드 5019_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,17,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,28,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_1,0,,Active on Alarm,Active on Alarm · 코드 5026_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,39,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_2,0,,Active on Alarm,Active on Alarm · 코드 5026_1_2
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,50,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_3,0,,Active on Alarm,Active on Alarm · 코드 5026_1_3
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,61,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,72,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_2,0,,Active on Alarm,Active on Alarm · 코드 5147_1_2
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,83,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_3,0,,Active on Alarm,Active on Alarm · 코드 5147_1_3
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,94,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_1,0,,Active on Alarm,Active on Alarm · 코드 7495_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,105,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_2,0,,Active on Alarm,Active on Alarm · 코드 7495_1_2
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,193,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_10,0,,Active on Alarm,Active on Alarm · 코드 7495_1_10
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,237,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_1,0,,Active on Alarm,Active on Alarm · 코드 5902_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,414,Compressor Suction Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7557_1_1,0,,Active on Alarm,Active on Alarm · 코드 7557_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,415,Compressor Discharge Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7556_1_1,0,,Active on Alarm,Active on Alarm · 코드 7556_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,417,Low Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7554_1_1,0,,Active on Alarm,Active on Alarm · 코드 7554_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,418,High Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7553_1_1,0,,Active on Alarm,Active on Alarm · 코드 7553_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,419,Low Compressor Discharge Superheat Lockout,,,,,,,,,,,,,,,,,,,,,7548_1_1,0,,Active on Alarm,Active on Alarm · 코드 7548_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,420,Low Compressor Discharge Superheat,,,,,,,,,,,,,,,,,,,,,7547_1_1,0,,Active on Alarm,Active on Alarm · 코드 7547_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,424,Low Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7541_1_1,0,,Active on Alarm,Active on Alarm · 코드 7541_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,426,High Compressor Discharge Temperature Lockout,,,,,,,,,,,,,,,,,,,,,7544_1_1,0,,Active on Alarm,Active on Alarm · 코드 7544_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,427,High Compressor Discharge Temperature,,,,,,,,,,,,,,,,,,,,,7543_1_1,0,,Active on Alarm,Active on Alarm · 코드 7543_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,428,Low Compressor Pressure Lockout,,,,,,,,,,,,,,,,,,,,,7542_1_1,0,,Active on Alarm,Active on Alarm · 코드 7542_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,429,High Compressor Presssure Lockout,,,,,,,,,,,,,,,,,,,,,7540_1_1,0,,Active on Alarm,Active on Alarm · 코드 7540_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,430,High Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7539_1_1,0,,Active on Alarm,Active on Alarm · 코드 7539_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,431,Compressor Driver Failure Lockout,,,,,,,,,,,,,,,,,,,,,7496_1_1,0,,Active on Alarm,Active on Alarm · 코드 7496_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,435,Compressor Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7500_1_1,0,,Active on Alarm,Active on Alarm · 코드 7500_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,437,Compressor Drive Failure U00,,,,,,,,,,,,,,,,,,,,,8051_1,0,,Active on Alarm,Active on Alarm · 코드 8051_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,438,Compressor Drive Failure U01,,,,,,,,,,,,,,,,,,,,,8052_1,0,,Active on Alarm,Active on Alarm · 코드 8052_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,439,Compressor Drive Failure U02,,,,,,,,,,,,,,,,,,,,,8053_1,0,,Active on Alarm,Active on Alarm · 코드 8053_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,440,Compressor Drive Failure U03,,,,,,,,,,,,,,,,,,,,,8054_1,0,,Active on Alarm,Active on Alarm · 코드 8054_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,441,Compressor Drive Failure U04,,,,,,,,,,,,,,,,,,,,,8055_1,0,,Active on Alarm,Active on Alarm · 코드 8055_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,442,Compressor Drive Failure U05,,,,,,,,,,,,,,,,,,,,,8056_1,0,,Active on Alarm,Active on Alarm · 코드 8056_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,443,Compressor Drive Failure U06,,,,,,,,,,,,,,,,,,,,,8057_1,0,,Active on Alarm,Active on Alarm · 코드 8057_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,444,Compressor Drive Failure U07,,,,,,,,,,,,,,,,,,,,,8058_1,0,,Active on Alarm,Active on Alarm · 코드 8058_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,445,Compressor Drive Failure U08,,,,,,,,,,,,,,,,,,,,,8059_1,0,,Active on Alarm,Active on Alarm · 코드 8059_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,446,Compressor Drive Failure U09,,,,,,,,,,,,,,,,,,,,,8060_1,0,,Active on Alarm,Active on Alarm · 코드 8060_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,447,Compressor Drive Failure U10,,,,,,,,,,,,,,,,,,,,,8061_1,0,,Active on Alarm,Active on Alarm · 코드 8061_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,448,Compressor Drive Failure U11,,,,,,,,,,,,,,,,,,,,,8062_1,0,,Active on Alarm,Active on Alarm · 코드 8062_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,449,Compressor Drive Failure U12,,,,,,,,,,,,,,,,,,,,,8063_1,0,,Active on Alarm,Active on Alarm · 코드 8063_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,450,Compressor Drive Failure U13,,,,,,,,,,,,,,,,,,,,,8064_1,0,,Active on Alarm,Active on Alarm · 코드 8064_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,451,Compressor Drive Failure U14,,,,,,,,,,,,,,,,,,,,,8065_1,0,,Active on Alarm,Active on Alarm · 코드 8065_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,452,Compressor Drive Failure U15,,,,,,,,,,,,,,,,,,,,,8066_1,0,,Active on Alarm,Active on Alarm · 코드 8066_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,480,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_1,0,,Active on Alarm,Active on Alarm · 코드 4729_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,491,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_2,0,,Active on Alarm,Active on Alarm · 코드 4729_1_2
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,579,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_10,0,,Active on Alarm,Active on Alarm · 코드 4729_1_10
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,590,Fan Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7563_1_1,0,,Active on Alarm,Active on Alarm · 코드 7563_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,606,Outdoor Fan Communication Failure,,,,,,,,,,,,,,,,,,,,,8463_1_1,0,,Active on Alarm,Active on Alarm · 코드 8463_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,607,Outdoor Fan Driver Failure,,,,,,,,,,,,,,,,,,,,,8464_1_1,0,,Active on Alarm,Active on Alarm · 코드 8464_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,608,Outdoor Fan Communication Failure,,,,,,,,,,,,,,,,,,,,,8463_1_2,0,,Active on Alarm,Active on Alarm · 코드 8463_1_2
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,609,Outdoor Fan Driver Failure,,,,,,,,,,,,,,,,,,,,,8464_1_2,0,,Active on Alarm,Active on Alarm · 코드 8464_1_2
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,612,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_1,0,,Active on Alarm,Active on Alarm · 코드 5568_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,613,Input Overvoltage,,,,,,,,,,,,,,,,,,,,,5569_1,0,,Active on Alarm,Active on Alarm · 코드 5569_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,615,Input Frequency Deviation,,,,,,,,,,,,,,,,,,,,,6186_1,0,,Active on Alarm,Active on Alarm · 코드 6186_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,630,Electrical Heater Failure,,,,,,,,,,,,,,,,,,,,,7503_1,0,,Active on Alarm,Active on Alarm · 코드 7503_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,642,Repeated Teamwork Address,,,,,,,,,,,,,,,,,,,,,7525_1,0,,Active on Alarm,Active on Alarm · 코드 7525_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,643,Loss of Teamwork Slave,,,,,,,,,,,,,,,,,,,,,7524_1,0,,Active on Alarm,Active on Alarm · 코드 7524_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,644,Teamwork Master is offline or not connected to the network,,,,,,,,,,,,,,,,,,,,,7523_1,0,,Active on Alarm,Active on Alarm · 코드 7523_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,645,Smoke Detected,,,,,,,,,,,,,,,,,,,,,4720_1,0,,Active on Alarm,Active on Alarm · 코드 4720_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,646,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,647,External Fire Detected,,,,,,,,,,,,,,,,,,,,,5108_1,0,,Active on Alarm,Active on Alarm · 코드 5108_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,648,Humidifier Issue,,,,,,,,,,,,,,,,,,,,,5043_1,0,,Active on Alarm,Active on Alarm · 코드 5043_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,649,Humidifier Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5037_1,0,,Active on Alarm,Active on Alarm · 코드 5037_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,650,EEV Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7551_1_1,0,,Active on Alarm,Active on Alarm · 코드 7551_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,651,EEV Driver Failure,,,,,,,,,,,,,,,,,,,,,7552_1,0,,Active on Alarm,Active on Alarm · 코드 7552_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,653,Internal Communications Failure,,,,,,,,,,,,,,,,,,,,,4300_1,0,,Active on Alarm,Active on Alarm · 코드 4300_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,654,10DI Sensor Communication Fail,,,,,,,,,,,,,,,,,,,,,8072_1_1,0,,Active on Alarm,Active on Alarm · 코드 8072_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,656,Ext Condenser Pump High Water,,,,,,,,,,,,,,,,,,,,,5106_1,0,,Active on Alarm,Active on Alarm · 코드 5106_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,657,Ext Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5500_1,0,,Active on Alarm,Active on Alarm · 코드 5500_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,658,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,691,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_1,0,,Active on Alarm,Active on Alarm · 코드 7561_1_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,BV,799,Energy Meter Communication Failure,,,,,,,,,,,,,,,,,,,,,8468_1,0,,Active on Alarm,Active on Alarm · 코드 8468_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,MSV,23,Compressor Control Mode,,,,,,,,,,,,,,,,,,,,,7502_1,9,,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7502_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,MSV,34,Fan Control Mode,,,,,,,,,,,,,,,,,,,,,75,11,Y,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure · 코드 75
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,MSV,45,Electric Reheat State,,,,,,,,,,,,,,,,,,,,,5386_1,0,,1 = off,1 = off · 코드 5386_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,MSV,56,Humidifier State,,,,,,,,,,,,,,,,,,,,,5388_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5388_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,MSV,57,Dehumidifier State,,,,,,,,,,,,,,,,,,,,,5387_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5387_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,MSV,58,Cooling State,,,,,,,,,,,,,,,,,,,,,5382_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5382_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,MSV,59,Teamwork Status,,,,,,,,,,,,,,,,,,,,,7529_1,5,,1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3,1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3 · 코드 7529_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,MSV,60,Monitoring ON/OFF,,,,,,,,,,,,,,,,,,,,,7536_1,2,,1 = on 2 = off,1 = on 2 = off · 코드 7536_1
vertiv-liebert-crd30-40,e7,Vertiv / Liebert,CRD30-40,MSV,71,System Operating State,,,,,,,,,,,,,,,,,,,,,7528_1,6,,1 = Run 2 = Standby 3 = Display Off 4 = Remote Off 5 = Monitoring Off 6 = Lockout,1 = Run 2 = Standby 3 = Display Off 4 = Remote Off 5 = Monitoring Off 6 = Lockout · 코드 7528_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,8,Supply Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5331_1,0,,,코드 5331_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,9,Return Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5333_1,0,,,코드 5333_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10,Remote Sensor Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,8082_1,0,,,코드 8082_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,11,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5029_1,0,,,코드 5029_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,12,Cooling Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5009_1,0,,,코드 5009_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,13,Humidification Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5030_1,0,,,코드 5030_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,14,Air Filter Hours,h,hr,,,,,,,,,,,,,,,,,,,7521_1_1,0,,,코드 7521_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,25,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_1,0,,,코드 8077_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,36,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_2,0,,,코드 8077_1_2
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,58,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_1,0,,,코드 8078_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,91,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,102,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,190,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_10,0,,,코드 5059_1_10
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,234,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_1,0,,,코드 8080_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,404,Compressor Discharge Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7532_1_1,0,,,코드 7532_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,405,Compressor Suction Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7533_1_1,0,,,코드 7533_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,406,Compressor Suction Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7534_1_1,0,,,코드 7534_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,407,Compressor Discharge Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7535_1_1,0,,,코드 7535_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,408,Compressor Low Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7531_1_1,0,,,코드 7531_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,409,Compressor High Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7530_1_1,0,,,코드 7530_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,410,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_1,0,,,코드 5267_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,422,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1_1,0,,,코드 5374_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,423,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1_1,0,,,코드 5077_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,424,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1,0,,,코드 5276_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,450,Condensate Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,8122_1_1,0,,,코드 8122_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,457,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_1,0,,,코드 4096_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,459,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_1,0,,,코드 4098_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,461,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_1,0,,,코드 4100_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,465,System Input Frequency,Hz,Hz,,,,,,,,,,,,,,,,,,,4105_1,0,,,코드 4105_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,471,Fan Power Consumption,kW,kW,,,,,,,,,,,,,,,,,,,8443_1,0,,,코드 8443_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,476,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_1,0,,,코드 5366_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,487,Cooling Capacity (Master),percent,%,,,,,,,,,,,,,,,,,,,5078_1_1,0,,,코드 5078_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10008,Supply Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5331_1_deg_F,0,,,코드 5331_1_deg_F
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10009,Return Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5333_1_deg_F,0,,,코드 5333_1_deg_F
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10010,Remote Sensor Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,8082_1_deg_F,0,,,코드 8082_1_deg_F
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10012,Cooling Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5009_1_deg_F,0,,,코드 5009_1_deg_F
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10025,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_1_deg_F,0,,,코드 8077_1_1_deg_F
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10036,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_2_deg_F,0,,,코드 8077_1_2_deg_F
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10058,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_1_deg_F,0,,,코드 8078_1_1_deg_F
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10091,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_deg_F,0,,,코드 5059_1_1_deg_F
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10102,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_deg_F,0,,,코드 5059_1_2_deg_F
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10190,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_10_deg_F,0,,,코드 5059_1_10_deg_F
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10404,Compressor Discharge Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7532_1_1_deg_F,0,,,코드 7532_1_1_deg_F
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10405,Compressor Suction Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7533_1_1_deg_F,0,,,코드 7533_1_1_deg_F
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10406,Compressor Suction Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7534_1_1_deg_F,0,,,코드 7534_1_1_deg_F
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,AV,10407,Compressor Discharge Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7535_1_1_deg_F,0,,,코드 7535_1_1_deg_F
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,2,Supply Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5015_1,0,,Active on Alarm,Active on Alarm · 코드 5015_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,3,Loss of Airflow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7559_1,0,,Active on Alarm,Active on Alarm · 코드 7559_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,4,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,6,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,8,Clogged Air Filter,,,,,,,,,,,,,,,,,,,,,5118_1_1,0,,Active on Alarm,Active on Alarm · 코드 5118_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,9,Filter Maintenance Due,,,,,,,,,,,,,,,,,,,,,7537_1_1,0,,Active on Alarm,Active on Alarm · 코드 7537_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,11,Loss of Airflow,,,,,,,,,,,,,,,,,,,,,7522_1,0,,Active on Alarm,Active on Alarm · 코드 7522_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,16,Supply Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5019_1,0,,Active on Alarm,Active on Alarm · 코드 5019_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,17,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,28,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_1,0,,Active on Alarm,Active on Alarm · 코드 5026_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,39,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_2,0,,Active on Alarm,Active on Alarm · 코드 5026_1_2
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,61,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,94,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_1,0,,Active on Alarm,Active on Alarm · 코드 7495_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,105,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_2,0,,Active on Alarm,Active on Alarm · 코드 7495_1_2
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,193,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_10,0,,Active on Alarm,Active on Alarm · 코드 7495_1_10
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,237,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_1,0,,Active on Alarm,Active on Alarm · 코드 5902_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,414,Compressor Suction Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7557_1_1,0,,Active on Alarm,Active on Alarm · 코드 7557_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,415,Compressor Discharge Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7556_1_1,0,,Active on Alarm,Active on Alarm · 코드 7556_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,416,Low Compressor Pressure Sensor Failure Lockout,,,,,,,,,,,,,,,,,,,,,7555_1_1,0,,Active on Alarm,Active on Alarm · 코드 7555_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,417,Low Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7554_1_1,0,,Active on Alarm,Active on Alarm · 코드 7554_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,418,High Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7553_1_1,0,,Active on Alarm,Active on Alarm · 코드 7553_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,419,Low Compressor Discharge Superheat Lockout,,,,,,,,,,,,,,,,,,,,,7548_1_1,0,,Active on Alarm,Active on Alarm · 코드 7548_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,420,Low Compressor Discharge Superheat,,,,,,,,,,,,,,,,,,,,,7547_1_1,0,,Active on Alarm,Active on Alarm · 코드 7547_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,422,High Compressor Pressure Abnormal,,,,,,,,,,,,,,,,,,,,,7549_1_1,0,,Active on Alarm,Active on Alarm · 코드 7549_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,424,Low Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7541_1_1,0,,Active on Alarm,Active on Alarm · 코드 7541_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,426,High Compressor Discharge Temperature Lockout,,,,,,,,,,,,,,,,,,,,,7544_1_1,0,,Active on Alarm,Active on Alarm · 코드 7544_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,427,High Compressor Discharge Temperature,,,,,,,,,,,,,,,,,,,,,7543_1_1,0,,Active on Alarm,Active on Alarm · 코드 7543_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,428,Low Compressor Pressure Lockout,,,,,,,,,,,,,,,,,,,,,7542_1_1,0,,Active on Alarm,Active on Alarm · 코드 7542_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,429,High Compressor Presssure Lockout,,,,,,,,,,,,,,,,,,,,,7540_1_1,0,,Active on Alarm,Active on Alarm · 코드 7540_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,430,High Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7539_1_1,0,,Active on Alarm,Active on Alarm · 코드 7539_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,435,Compressor Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7500_1_1,0,,Active on Alarm,Active on Alarm · 코드 7500_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,437,Compressor Drive Failure U00,,,,,,,,,,,,,,,,,,,,,8051_1,0,,Active on Alarm,Active on Alarm · 코드 8051_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,438,Compressor Drive Failure U01,,,,,,,,,,,,,,,,,,,,,8052_1,0,,Active on Alarm,Active on Alarm · 코드 8052_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,439,Compressor Drive Failure U02,,,,,,,,,,,,,,,,,,,,,8053_1,0,,Active on Alarm,Active on Alarm · 코드 8053_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,440,Compressor Drive Failure U03,,,,,,,,,,,,,,,,,,,,,8054_1,0,,Active on Alarm,Active on Alarm · 코드 8054_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,441,Compressor Drive Failure U04,,,,,,,,,,,,,,,,,,,,,8055_1,0,,Active on Alarm,Active on Alarm · 코드 8055_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,442,Compressor Drive Failure U05,,,,,,,,,,,,,,,,,,,,,8056_1,0,,Active on Alarm,Active on Alarm · 코드 8056_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,443,Compressor Drive Failure U06,,,,,,,,,,,,,,,,,,,,,8057_1,0,,Active on Alarm,Active on Alarm · 코드 8057_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,444,Compressor Drive Failure U07,,,,,,,,,,,,,,,,,,,,,8058_1,0,,Active on Alarm,Active on Alarm · 코드 8058_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,445,Compressor Drive Failure U08,,,,,,,,,,,,,,,,,,,,,8059_1,0,,Active on Alarm,Active on Alarm · 코드 8059_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,446,Compressor Drive Failure U09,,,,,,,,,,,,,,,,,,,,,8060_1,0,,Active on Alarm,Active on Alarm · 코드 8060_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,447,Compressor Drive Failure U10,,,,,,,,,,,,,,,,,,,,,8061_1,0,,Active on Alarm,Active on Alarm · 코드 8061_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,448,Compressor Drive Failure U11,,,,,,,,,,,,,,,,,,,,,8062_1,0,,Active on Alarm,Active on Alarm · 코드 8062_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,449,Compressor Drive Failure U12,,,,,,,,,,,,,,,,,,,,,8063_1,0,,Active on Alarm,Active on Alarm · 코드 8063_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,450,Compressor Drive Failure U13,,,,,,,,,,,,,,,,,,,,,8064_1,0,,Active on Alarm,Active on Alarm · 코드 8064_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,451,Compressor Drive Failure U14,,,,,,,,,,,,,,,,,,,,,8065_1,0,,Active on Alarm,Active on Alarm · 코드 8065_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,452,Compressor Drive Failure U15,,,,,,,,,,,,,,,,,,,,,8066_1,0,,Active on Alarm,Active on Alarm · 코드 8066_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,453,EEV Driver Unselect Refrigerant,,,,,,,,,,,,,,,,,,,,,8067_1,0,,Active on Alarm,Active on Alarm · 코드 8067_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,480,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_1,0,,Active on Alarm,Active on Alarm · 코드 4729_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,491,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_2,0,,Active on Alarm,Active on Alarm · 코드 4729_1_2
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,513,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_4,0,,Active on Alarm,Active on Alarm · 코드 4729_1_4
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,612,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_1,0,,Active on Alarm,Active on Alarm · 코드 5568_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,613,Input Overvoltage,,,,,,,,,,,,,,,,,,,,,5569_1,0,,Active on Alarm,Active on Alarm · 코드 5569_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,615,Input Frequency Deviation,,,,,,,,,,,,,,,,,,,,,6186_1,0,,Active on Alarm,Active on Alarm · 코드 6186_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,619,Power Loss Of Phase,,,,,,,,,,,,,,,,,,,,,7520_1,0,,Active on Alarm,Active on Alarm · 코드 7520_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,630,Electrical Heater Failure,,,,,,,,,,,,,,,,,,,,,7503_1,0,,Active on Alarm,Active on Alarm · 코드 7503_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,642,Repeated Teamwork Address,,,,,,,,,,,,,,,,,,,,,7525_1,0,,Active on Alarm,Active on Alarm · 코드 7525_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,643,Loss of Teamwork Slave,,,,,,,,,,,,,,,,,,,,,7524_1,0,,Active on Alarm,Active on Alarm · 코드 7524_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,644,Teamwork Master is offline or not connected to the network,,,,,,,,,,,,,,,,,,,,,7523_1,0,,Active on Alarm,Active on Alarm · 코드 7523_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,646,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,650,EEV Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7551_1_1,0,,Active on Alarm,Active on Alarm · 코드 7551_1_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,653,Internal Communications Failure,,,,,,,,,,,,,,,,,,,,,4300_1,0,,Active on Alarm,Active on Alarm · 코드 4300_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,655,System Lack Of Refrigerant,,,,,,,,,,,,,,,,,,,,,8073_1,0,,Active on Alarm,Active on Alarm · 코드 8073_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,656,Ext Condenser Pump High Water,,,,,,,,,,,,,,,,,,,,,5106_1,0,,Active on Alarm,Active on Alarm · 코드 5106_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,657,Ext Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5500_1,0,,Active on Alarm,Active on Alarm · 코드 5500_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,BV,658,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,MSV,23,Compressor Control Mode,,,,,,,,,,,,,,,,,,,,,7502_1,9,,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7502_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,MSV,34,Fan Control Mode,,,,,,,,,,,,,,,,,,,,,75,11,Y,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure · 코드 75
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,MSV,45,Electric Reheat State,,,,,,,,,,,,,,,,,,,,,5386_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5386_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,MSV,56,Humidifier State,,,,,,,,,,,,,,,,,,,,,5388_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5388_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,MSV,57,Dehumidifier State,,,,,,,,,,,,,,,,,,,,,5387_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5387_1
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,MSV,58,Cooling State,,,,,,,,,,,,,,,,,,,,,5382_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5382_1
