modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-crv-cr012,e7,Vertiv / Liebert,CRV CR012,MSV,59,Teamwork Status,,,,,,,,,,,,,,,,,,,,,7529_1,5,,1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3,1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3 · 코드 7529_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,8,Supply Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5331_1,0,,,코드 5331_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,9,Return Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5333_1,0,,,코드 5333_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10,Remote Sensor Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,8082_1,0,,,코드 8082_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,11,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5029_1,0,,,코드 5029_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,12,Cooling Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5009_1,0,,,코드 5009_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,13,Humidification Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5030_1,0,,,코드 5030_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,14,Air Filter Hours,h,hr,,,,,,,,,,,,,,,,,,,7521_1_1,0,,,코드 7521_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,25,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_1,0,,,코드 8077_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,36,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_2,0,,,코드 8077_1_2
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,58,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_1,0,,,코드 8078_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,91,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,102,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,190,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_10,0,,,코드 5059_1_10
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,234,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_1,0,,,코드 8080_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,404,Compressor Discharge Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7532_1_1,0,,,코드 7532_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,405,Compressor Suction Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7533_1_1,0,,,코드 7533_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,406,Compressor Suction Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7534_1_1,0,,,코드 7534_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,407,Compressor Discharge Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7535_1_1,0,,,코드 7535_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,408,Compressor Low Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7531_1_1,0,,,코드 7531_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,409,Compressor High Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7530_1_1,0,,,코드 7530_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,410,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_1,0,,,코드 5267_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,422,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1_1,0,,,코드 5374_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,423,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1_1,0,,,코드 5077_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,450,Condensate Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,8122_1_1,0,,,코드 8122_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,457,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_1,0,,,코드 4096_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,459,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_1,0,,,코드 4098_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,461,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_1,0,,,코드 4100_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,465,System Input Frequency,Hz,Hz,,,,,,,,,,,,,,,,,,,4105_1,0,,,코드 4105_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,471,Fan Power Consumption,kW,kW,,,,,,,,,,,,,,,,,,,8443_1,0,,,코드 8443_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,476,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_1,0,,,코드 5366_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,487,Cooling Capacity (Master),percent,%,,,,,,,,,,,,,,,,,,,5078_1_1,0,,,코드 5078_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,488,Humidifier Hours,h,hr,,,,,,,,,,,,,,,,,,,5369_1_1,0,,,코드 5369_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10008,Supply Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5331_1_deg_F,0,,,코드 5331_1_deg_F
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10009,Return Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5333_1_deg_F,0,,,코드 5333_1_deg_F
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10010,Remote Sensor Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,8082_1_deg_F,0,,,코드 8082_1_deg_F
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10012,Cooling Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5009_1_deg_F,0,,,코드 5009_1_deg_F
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10025,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_1_deg_F,0,,,코드 8077_1_1_deg_F
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10036,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_2_deg_F,0,,,코드 8077_1_2_deg_F
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10058,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_1_deg_F,0,,,코드 8078_1_1_deg_F
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10091,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_deg_F,0,,,코드 5059_1_1_deg_F
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10102,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_deg_F,0,,,코드 5059_1_2_deg_F
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10190,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_10_deg_F,0,,,코드 5059_1_10_deg_F
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10404,Compressor Discharge Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7532_1_1_deg_F,0,,,코드 7532_1_1_deg_F
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10405,Compressor Suction Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7533_1_1_deg_F,0,,,코드 7533_1_1_deg_F
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10406,Compressor Suction Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7534_1_1_deg_F,0,,,코드 7534_1_1_deg_F
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,AV,10407,Compressor Discharge Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7535_1_1_deg_F,0,,,코드 7535_1_1_deg_F
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,2,Supply Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5015_1,0,,Active on Alarm,Active on Alarm · 코드 5015_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,3,Loss of Airflow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7559_1,0,,Active on Alarm,Active on Alarm · 코드 7559_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,4,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,6,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,8,Clogged Air Filter,,,,,,,,,,,,,,,,,,,,,5118_1_1,0,,Active on Alarm,Active on Alarm · 코드 5118_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,9,Filter Maintenance Due,,,,,,,,,,,,,,,,,,,,,7537_1_1,0,,Active on Alarm,Active on Alarm · 코드 7537_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,11,Loss of Air flow,,,,,,,,,,,,,,,,,,,,,7522_1,0,,Active on Alarm,Active on Alarm · 코드 7522_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,16,Supply Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5019_1,0,,Active on Alarm,Active on Alarm · 코드 5019_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,17,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,28,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_1,0,,Active on Alarm,Active on Alarm · 코드 5026_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,39,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_2,0,,Active on Alarm,Active on Alarm · 코드 5026_1_2
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,61,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,94,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_1,0,,Active on Alarm,Active on Alarm · 코드 7495_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,105,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_2,0,,Active on Alarm,Active on Alarm · 코드 7495_1_2
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,193,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_10,0,,Active on Alarm,Active on Alarm · 코드 7495_1_10
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,237,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_1,0,,Active on Alarm,Active on Alarm · 코드 5902_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,414,Compressor Suction Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7557_1_1,0,,Active on Alarm,Active on Alarm · 코드 7557_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,415,Compressor Discharge Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7556_1_1,0,,Active on Alarm,Active on Alarm · 코드 7556_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,416,Low Compressor Pressure Sensor Failure Lockout,,,,,,,,,,,,,,,,,,,,,7555_1_1,0,,Active on Alarm,Active on Alarm · 코드 7555_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,417,Low Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7554_1_1,0,,Active on Alarm,Active on Alarm · 코드 7554_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,418,High Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7553_1_1,0,,Active on Alarm,Active on Alarm · 코드 7553_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,419,Low Compressor Discharge Superheat Lockout,,,,,,,,,,,,,,,,,,,,,7548_1_1,0,,Active on Alarm,Active on Alarm · 코드 7548_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,420,Low Compressor Discharge Superheat,,,,,,,,,,,,,,,,,,,,,7547_1_1,0,,Active on Alarm,Active on Alarm · 코드 7547_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,422,High Compressor Pressure Abnormal,,,,,,,,,,,,,,,,,,,,,7549_1_1,0,,Active on Alarm,Active on Alarm · 코드 7549_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,424,Low Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7541_1_1,0,,Active on Alarm,Active on Alarm · 코드 7541_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,426,High Compressor Discharge Temperature Lockout,,,,,,,,,,,,,,,,,,,,,7544_1_1,0,,Active on Alarm,Active on Alarm · 코드 7544_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,427,High Compressor Discharge Temperature,,,,,,,,,,,,,,,,,,,,,7543_1_1,0,,Active on Alarm,Active on Alarm · 코드 7543_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,428,Low Compressor Pressure Lockout,,,,,,,,,,,,,,,,,,,,,7542_1_1,0,,Active on Alarm,Active on Alarm · 코드 7542_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,429,High Compressor Pressure Lockout,,,,,,,,,,,,,,,,,,,,,7540_1_1,0,,Active on Alarm,Active on Alarm · 코드 7540_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,430,High Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7539_1_1,0,,Active on Alarm,Active on Alarm · 코드 7539_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,432,Compressor Driver Failure,,,,,,,,,,,,,,,,,,,,,7497_1_1,0,,Active on Alarm,Active on Alarm · 코드 7497_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,435,Compressor Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7500_1_1,0,,Active on Alarm,Active on Alarm · 코드 7500_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,453,EEV Driver Unselect Refrigerant,,,,,,,,,,,,,,,,,,,,,8067_1,0,,Active on Alarm,Active on Alarm · 코드 8067_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,454,Compressor Drive Heat sink High Temperature,,,,,,,,,,,,,,,,,,,,,8068_1,0,,Active on Alarm,Active on Alarm · 코드 8068_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,455,Compressor Drive Over Current,,,,,,,,,,,,,,,,,,,,,8069_1,0,,Active on Alarm,Active on Alarm · 코드 8069_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,456,Compressor Drive Phase Loss,,,,,,,,,,,,,,,,,,,,,8070_1,0,,Active on Alarm,Active on Alarm · 코드 8070_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,457,Compressor Drive DC Power Abnormal,,,,,,,,,,,,,,,,,,,,,8071_1,0,,Active on Alarm,Active on Alarm · 코드 8071_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,480,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_1,0,,Active on Alarm,Active on Alarm · 코드 4729_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,491,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_2,0,,Active on Alarm,Active on Alarm · 코드 4729_1_2
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,513,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_4,0,,Active on Alarm,Active on Alarm · 코드 4729_1_4
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,612,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_1,0,,Active on Alarm,Active on Alarm · 코드 5568_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,613,Input Overvoltage,,,,,,,,,,,,,,,,,,,,,5569_1,0,,Active on Alarm,Active on Alarm · 코드 5569_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,619,Power Loss Of Phase,,,,,,,,,,,,,,,,,,,,,7520_1,0,,Active on Alarm,Active on Alarm · 코드 7520_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,630,Electrical Heater Failure,,,,,,,,,,,,,,,,,,,,,7503_1,0,,Active on Alarm,Active on Alarm · 코드 7503_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,642,Repeated Teamwork Address,,,,,,,,,,,,,,,,,,,,,7525_1,0,,Active on Alarm,Active on Alarm · 코드 7525_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,643,Loss of Teamwork Slave,,,,,,,,,,,,,,,,,,,,,7524_1,0,,Active on Alarm,Active on Alarm · 코드 7524_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,644,Teamwork Master is offline or not connected to the network,,,,,,,,,,,,,,,,,,,,,7523_1,0,,Active on Alarm,Active on Alarm · 코드 7523_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,646,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,648,Humidifier Issue,,,,,,,,,,,,,,,,,,,,,5043_1,0,,Active on Alarm,Active on Alarm · 코드 5043_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,650,EEV Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7551_1_1,0,,Active on Alarm,Active on Alarm · 코드 7551_1_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,653,Internal Communications Failure,,,,,,,,,,,,,,,,,,,,,4300_1,0,,Active on Alarm,Active on Alarm · 코드 4300_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,655,System Lack Of Refrigerant,,,,,,,,,,,,,,,,,,,,,8073_1,0,,Active on Alarm,Active on Alarm · 코드 8073_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,656,Ext Condenser Pump High Water,,,,,,,,,,,,,,,,,,,,,5106_1,0,,Active on Alarm,Active on Alarm · 코드 5106_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,657,Ext Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5500_1,0,,Active on Alarm,Active on Alarm · 코드 5500_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,BV,658,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,MSV,23,Compressor Control Mode,,,,,,,,,,,,,,,,,,,,,7502_1,9,,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7502_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,MSV,34,Fan Control Mode,,,,,,,,,,,,,,,,,,,,,75,11,Y,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure · 코드 75
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,MSV,56,Humidifier State,,,,,,,,,,,,,,,,,,,,,5388_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5388_1
vertiv-liebert-crv-cr025-crd25-crd35,e7,Vertiv / Liebert,CRV CR025 · CRD25 · CRD35,MSV,57,Dehumidifier State,,,,,,,,,,,,,,,,,,,,,5387_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5387_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,8,Supply Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5331_1,0,,,코드 5331_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,9,Return Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5333_1,0,,,코드 5333_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10,Remote Sensor Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,8082_1,0,,,코드 8082_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,11,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5029_1,0,,,코드 5029_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,12,Cooling Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5009_1,0,,,코드 5009_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,13,Humidification Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5030_1,0,,,코드 5030_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,14,Air Filter Hours,h,hr,,,,,,,,,,,,,,,,,,,7521_1_1,0,,,코드 7521_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,25,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_1,0,,,코드 8077_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,36,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_2,0,,,코드 8077_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,50,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_4,0,,,코드 8077_1_4
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,58,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_1,0,,,코드 8078_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,69,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_2,0,,,코드 8078_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,80,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_3,0,,,코드 8078_1_3
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,91,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,102,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,190,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_10,0,,,코드 5059_1_10
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,201,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_1,0,,,코드 8079_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,212,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_2,0,,,코드 8079_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,223,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_3,0,,,코드 8079_1_3
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,234,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_1,0,,,코드 8080_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,245,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_2,0,,,코드 8080_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,256,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_3,0,,,코드 8080_1_3
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,267,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_1,0,,,코드 4587_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,278,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_2,0,,,코드 4587_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,366,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_10,0,,,코드 4587_1_10
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,377,Chilled Water Inlet Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6311_1,0,,,코드 6311_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,378,Chilled Water Outlet Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6312_1,0,,,코드 6312_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,379,Fluid Flow Rate,m3h,m3/h,,,,,,,,,,,,,,,,,,,5899_1,0,,,코드 5899_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,380,Inlet Fluid Pressure,kPa,kPa,,,,,,,,,,,,,,,,,,,7514_1,0,,,코드 7514_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,381,Outlet Fluid Pressure,kPa,kPa,,,,,,,,,,,,,,,,,,,7513_1,0,,,코드 7513_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,392,Chilled Water Valve Open Position,percent,%,,,,,,,,,,,,,,,,,,,5640_1_1,0,,,코드 5640_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,393,Chilled Water Valve Hours,h,hr,,,,,,,,,,,,,,,,,,,5614_1_1,0,,,코드 5614_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,421,Fan Temperature Difference Setpoint,degC,deg C,,,,,,,,,,,,,,,,,,,7517_1,0,,,코드 7517_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,422,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1_1,0,,,코드 5374_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,423,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1_1,0,,,코드 5077_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,435,Fan Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7527_1_1,0,,,코드 7527_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,446,Fan Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7527_1_2,0,,,코드 7527_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,450,Condensate Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,8122_1_1,0,,,코드 8122_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,451,Condensate Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,8122_1_2,0,,,코드 8122_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,457,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_1,0,,,코드 4096_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,459,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_1,0,,,코드 4098_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,461,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_1,0,,,코드 4100_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,465,System Input Frequency,Hz,Hz,,,,,,,,,,,,,,,,,,,4105_1,0,,,코드 4105_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,471,Fan Power Consumption,kW,kW,,,,,,,,,,,,,,,,,,,8443_1,0,,,코드 8443_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,476,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_1,0,,,코드 5366_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,488,Humidifier Hours,h,hr,,,,,,,,,,,,,,,,,,,5369_1_1,0,,,코드 5369_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10008,Supply Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5331_1_deg_F,0,,,코드 5331_1_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10009,Return Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5333_1_deg_F,0,,,코드 5333_1_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10010,Remote Sensor Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,8082_1_deg_F,0,,,코드 8082_1_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10012,Cooling Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5009_1_deg_F,0,,,코드 5009_1_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10025,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_1_deg_F,0,,,코드 8077_1_1_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10036,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_2_deg_F,0,,,코드 8077_1_2_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10050,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_4_deg_F,0,,,코드 8077_1_4_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10058,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_1_deg_F,0,,,코드 8078_1_1_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10069,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_2_deg_F,0,,,코드 8078_1_2_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10080,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_3_deg_F,0,,,코드 8078_1_3_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10091,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_deg_F,0,,,코드 5059_1_1_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10102,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_deg_F,0,,,코드 5059_1_2_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10190,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_10_deg_F,0,,,코드 5059_1_10_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10377,Chilled Water Inlet Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6311_1_deg_F,0,,,코드 6311_1_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10378,Chilled Water Outlet Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6312_1_deg_F,0,,,코드 6312_1_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,AV,10421,Fan Temperature Difference Setpoint,degF,deg F,,,,,,,,,,,,,,,,,,,7517_1_deg_F,0,,,코드 7517_1_deg_F
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,1,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1,0,,Active on Alarm,Active on Alarm · 코드 5598_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,2,Supply Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5015_1,0,,Active on Alarm,Active on Alarm · 코드 5015_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,3,Loss of Airflow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7559_1,0,,Active on Alarm,Active on Alarm · 코드 7559_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,4,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,5,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1,0,,Active on Alarm,Active on Alarm · 코드 5597_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,6,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,7,Return Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5335_1,0,,Active on Alarm,Active on Alarm · 코드 5335_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,8,Clogged Air Filter,,,,,,,,,,,,,,,,,,,,,5118_1_1,0,,Active on Alarm,Active on Alarm · 코드 5118_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,9,Filter Maintenance Due,,,,,,,,,,,,,,,,,,,,,7537_1_1,0,,Active on Alarm,Active on Alarm · 코드 7537_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,11,Loss of Airflow,,,,,,,,,,,,,,,,,,,,,7522_1,0,,Active on Alarm,Active on Alarm · 코드 7522_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,12,Low Supply Air Humidity,,,,,,,,,,,,,,,,,,,,,7489_1,0,,Active on Alarm,Active on Alarm · 코드 7489_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,13,High Supply Air Humidity,,,,,,,,,,,,,,,,,,,,,7490_1,0,,Active on Alarm,Active on Alarm · 코드 7490_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,14,Low Remote Air Humidity,,,,,,,,,,,,,,,,,,,,,7491_1,0,,Active on Alarm,Active on Alarm · 코드 7491_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,15,High Remote Air Humidity,,,,,,,,,,,,,,,,,,,,,7492_1,0,,Active on Alarm,Active on Alarm · 코드 7492_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,16,Supply Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5019_1,0,,Active on Alarm,Active on Alarm · 코드 5019_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,17,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,28,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_1,0,,Active on Alarm,Active on Alarm · 코드 5026_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,39,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_2,0,,Active on Alarm,Active on Alarm · 코드 5026_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,55,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_4,0,,Active on Alarm,Active on Alarm · 코드 5026_1_4
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,61,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,72,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_2,0,,Active on Alarm,Active on Alarm · 코드 5147_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,83,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_3,0,,Active on Alarm,Active on Alarm · 코드 5147_1_3
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,94,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_1,0,,Active on Alarm,Active on Alarm · 코드 7495_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,105,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_2,0,,Active on Alarm,Active on Alarm · 코드 7495_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,193,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_10,0,,Active on Alarm,Active on Alarm · 코드 7495_1_10
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,204,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_1,0,,Active on Alarm,Active on Alarm · 코드 7493_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,215,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_2,0,,Active on Alarm,Active on Alarm · 코드 7493_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,226,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_3,0,,Active on Alarm,Active on Alarm · 코드 7493_1_3
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,237,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_1,0,,Active on Alarm,Active on Alarm · 코드 5902_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,248,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_2,0,,Active on Alarm,Active on Alarm · 코드 5902_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,259,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_3,0,,Active on Alarm,Active on Alarm · 코드 5902_1_3
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,270,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_1,0,,Active on Alarm,Active on Alarm · 코드 7494_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,281,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_2,0,,Active on Alarm,Active on Alarm · 코드 7494_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,369,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_10,0,,Active on Alarm,Active on Alarm · 코드 7494_1_10
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,380,Water Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7562_1_1,0,,Active on Alarm,Active on Alarm · 코드 7562_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,381,Fluid Valve Hours Exceeded,,,,,,,,,,,,,,,,,,,,,6239_1,0,,Active on Alarm,Active on Alarm · 코드 6239_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,382,Chilled Water Inlet Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,6313_1,0,,Active on Alarm,Active on Alarm · 코드 6313_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,383,Chilled Water Outlet Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,6314_1,0,,Active on Alarm,Active on Alarm · 코드 6314_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,386,Outlet Fluid Under Temp,,,,,,,,,,,,,,,,,,,,,7509_1,0,,Active on Alarm,Active on Alarm · 코드 7509_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,387,Outlet Fluid Over Temp,,,,,,,,,,,,,,,,,,,,,7510_1,0,,Active on Alarm,Active on Alarm · 코드 7510_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,388,Inlet Fluid Under Temp,,,,,,,,,,,,,,,,,,,,,7512_1,0,,Active on Alarm,Active on Alarm · 코드 7512_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,389,Inlet Fluid Over Temp,,,,,,,,,,,,,,,,,,,,,7511_1,0,,Active on Alarm,Active on Alarm · 코드 7511_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,390,Supply Fluid Low Flow,,,,,,,,,,,,,,,,,,,,,7506_1_1,0,,Active on Alarm,Active on Alarm · 코드 7506_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,391,Supply Chilled Water Loss of Flow,,,,,,,,,,,,,,,,,,,,,4980_1,0,,Active on Alarm,Active on Alarm · 코드 4980_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,392,Water Flow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7558_1_1,0,,Active on Alarm,Active on Alarm · 코드 7558_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,403,Water Valve Failure,,,,,,,,,,,,,,,,,,,,,7504_1_1,0,,Active on Alarm,Active on Alarm · 코드 7504_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,409,Water Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7562_1_2,0,,Active on Alarm,Active on Alarm · 코드 7562_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,468,Fan Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5054_1,0,,Active on Alarm,Active on Alarm · 코드 5054_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,469,Fan Detection Board Communication Failure,,,,,,,,,,,,,,,,,,,,,7515_1,0,,Active on Alarm,Active on Alarm · 코드 7515_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,480,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_1,0,,Active on Alarm,Active on Alarm · 코드 4729_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,491,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_2,0,,Active on Alarm,Active on Alarm · 코드 4729_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,579,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_10,0,,Active on Alarm,Active on Alarm · 코드 4729_1_10
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,590,Fan Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7563_1_1,0,,Active on Alarm,Active on Alarm · 코드 7563_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,601,Fan Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7563_1_2,0,,Active on Alarm,Active on Alarm · 코드 7563_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,612,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_1,0,,Active on Alarm,Active on Alarm · 코드 5568_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,613,Input Overvoltage,,,,,,,,,,,,,,,,,,,,,5569_1,0,,Active on Alarm,Active on Alarm · 코드 5569_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,614,DC Power Supply Fail,,,,,,,,,,,,,,,,,,,,,6615_1,0,,Active on Alarm,Active on Alarm · 코드 6615_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,615,Input Frequency Deviation,,,,,,,,,,,,,,,,,,,,,6186_1,0,,Active on Alarm,Active on Alarm · 코드 6186_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,616,Surge Protection Device Alarm,,,,,,,,,,,,,,,,,,,,,7518_1,0,,Active on Alarm,Active on Alarm · 코드 7518_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,617,AC Power Supply Fail,,,,,,,,,,,,,,,,,,,,,6614_1,0,,Active on Alarm,Active on Alarm · 코드 6614_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,618,Power Opposite Phase,,,,,,,,,,,,,,,,,,,,,7519_1,0,,Active on Alarm,Active on Alarm · 코드 7519_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,619,Power Loss Of Phase,,,,,,,,,,,,,,,,,,,,,7520_1,0,,Active on Alarm,Active on Alarm · 코드 7520_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,630,Electrical Heater Failure,,,,,,,,,,,,,,,,,,,,,7503_1,0,,Active on Alarm,Active on Alarm · 코드 7503_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,642,Repeated Teamwork Address,,,,,,,,,,,,,,,,,,,,,7525_1,0,,Active on Alarm,Active on Alarm · 코드 7525_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,643,Loss of Teamwork Slave,,,,,,,,,,,,,,,,,,,,,7524_1,0,,Active on Alarm,Active on Alarm · 코드 7524_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,644,Teamwork Master is offline or not connected to the network,,,,,,,,,,,,,,,,,,,,,7523_1,0,,Active on Alarm,Active on Alarm · 코드 7523_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,645,Smoke Detected,,,,,,,,,,,,,,,,,,,,,4720_1,0,,Active on Alarm,Active on Alarm · 코드 4720_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,646,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,647,External Fire Detected,,,,,,,,,,,,,,,,,,,,,5108_1,0,,Active on Alarm,Active on Alarm · 코드 5108_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,648,Humidifier Issue,,,,,,,,,,,,,,,,,,,,,5043_1,0,,Active on Alarm,Active on Alarm · 코드 5043_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,652,Filter Pressure Difference Sensor Failure,,,,,,,,,,,,,,,,,,,,,7560_1_1,0,,Active on Alarm,Active on Alarm · 코드 7560_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,653,Internal Communications Failure,,,,,,,,,,,,,,,,,,,,,4300_1,0,,Active on Alarm,Active on Alarm · 코드 4300_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,656,Ext Condenser Pump High Water,,,,,,,,,,,,,,,,,,,,,5106_1,0,,Active on Alarm,Active on Alarm · 코드 5106_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,657,Ext Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5500_1,0,,Active on Alarm,Active on Alarm · 코드 5500_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,658,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,669,Condensate Pump Failure,,,,,,,,,,,,,,,,,,,,,8083_1_1,0,,Active on Alarm,Active on Alarm · 코드 8083_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,680,Condensate Pump Failure,,,,,,,,,,,,,,,,,,,,,8083_1_2,0,,Active on Alarm,Active on Alarm · 코드 8083_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,691,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_1,0,,Active on Alarm,Active on Alarm · 코드 7561_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,702,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_2,0,,Active on Alarm,Active on Alarm · 코드 7561_1_2
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,BV,746,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_6,0,,Active on Alarm,Active on Alarm · 코드 7561_1_6
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,MSV,12,Water Valve Control Mode,,,,,,,,,,,,,,,,,,,,,7505_1_1,9,,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7505_1_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,MSV,34,Fan Control Mode,,,,,,,,,,,,,,,,,,,,,75,11,Y,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure · 코드 75
