modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,MSV,45,Electric Reheat State,,,,,,,,,,,,,,,,,,,,,5386_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5386_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,MSV,56,Humidifier State,,,,,,,,,,,,,,,,,,,,,5388_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5388_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,MSV,57,Dehumidifier State,,,,,,,,,,,,,,,,,,,,,5387_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5387_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,MSV,58,Cooling State,,,,,,,,,,,,,,,,,,,,,5382_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5382_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,MSV,59,Teamwork Status,,,,,,,,,,,,,,,,,,,,,7529_1,5,,1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3,1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3 · 코드 7529_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,MSV,60,Monitoring ON/OFF,,,,,,,,,,,,,,,,,,,,,7536_1,2,,1 = on 2 = off,1 = on 2 = off · 코드 7536_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,MSV,71,System Operating State,,,,,,,,,,,,,,,,,,,,,7528_1,6,,1 = Run 2 = Standby 3 = Display Off 4 = Remote Off 5 = Monitoring Off 6 = Lockout,1 = Run 2 = Standby 3 = Display Off 4 = Remote Off 5 = Monitoring Off 6 = Lockout · 코드 7528_1
vertiv-liebert-crv-cr030-crc30-crc60,e7,Vertiv / Liebert,CRV CR030 · CRC30 · CRC60,MSV,72,System Status,,,,,,,,,,,,,,,,,,,,,4123_1,5,,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,1,Supply Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5002_1,0,,,코드 5002_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,2,Return Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4291_1,0,,,코드 4291_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,3,Remote Sensor Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5007_1,0,,,코드 5007_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,6,Return Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5028_1,0,,,코드 5028_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,7,Average Relative Humidity,,,,,,,,,,,,,,,,,,,,,8081_1,0,,,코드 8081_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,8,Supply Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5331_1,0,,,코드 5331_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,9,Return Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5333_1,0,,,코드 5333_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10,Remote Sensor Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,8082_1,0,,,코드 8082_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,11,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5029_1,0,,,코드 5029_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,12,Cooling Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5009_1,0,,,코드 5009_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,13,Humidification Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5030_1,0,,,코드 5030_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,14,Air Filter Hours,h,hr,,,,,,,,,,,,,,,,,,,7521_1,0,,,코드 7521_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,25,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_1,0,,,코드 8077_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,36,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_2,0,,,코드 8077_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,47,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_3,0,,,코드 8077_1_3
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,58,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_1,0,,,코드 8078_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,69,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_2,0,,,코드 8078_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,80,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_3,0,,,코드 8078_1_3
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,91,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,102,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,190,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_10,0,,,코드 5059_1_10
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,201,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_1,0,,,코드 8079_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,212,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_2,0,,,코드 8079_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,223,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_3,0,,,코드 8079_1_3
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,234,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_1,0,,,코드 8080_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,245,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_2,0,,,코드 8080_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,256,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_3,0,,,코드 8080_1_3
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,267,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_1,0,,,코드 4587_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,278,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_2,0,,,코드 4587_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,366,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_10,0,,,코드 4587_1_10
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,377,Chilled Water Inlet Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6311_1,0,,,코드 6311_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,378,Chilled Water Outlet Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6312_1,0,,,코드 6312_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,379,Fluid Flow Rate,m3h,m3/h,,,,,,,,,,,,,,,,,,,5899_1,0,,,코드 5899_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,380,Inlet Fluid Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7514_1,0,,,코드 7514_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,381,Outlet Fluid Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7513_1,0,,,코드 7513_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,392,Chilled Water Valve Open Position,percent,%,,,,,,,,,,,,,,,,,,,5640_1_1,0,,,코드 5640_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,393,Chilled Water Valve Hours,h,hr,,,,,,,,,,,,,,,,,,,5614_1_1,0,,,코드 5614_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,404,Compressor Discharge Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7532_1,0,,,코드 7532_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,405,Compressor Suction Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7533_1,0,,,코드 7533_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,406,Compressor Suction Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7534_1,0,,,코드 7534_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,407,Compressor Discharge Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7535_1,0,,,코드 7535_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,408,Compressor Low Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7531_1,0,,,코드 7531_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,409,Compressor High Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7530_1,0,,,코드 7530_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,410,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1,0,,,코드 5267_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,421,Fan Temperature Difference Setpoint,degC,deg C,,,,,,,,,,,,,,,,,,,7517_1,0,,,코드 7517_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,422,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1,0,,,코드 5374_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,423,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1,0,,,코드 5077_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,424,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1,0,,,코드 5276_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,435,Fan Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7527_1_1,0,,,코드 7527_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,446,Fan Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7527_1_2,0,,,코드 7527_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,457,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_1,0,,,코드 4096_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,458,System Input RMS Current Phase A,A,A AC,,,,,,,,,,,,,,,,,,,4113_1,0,,,코드 4113_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,459,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_1,0,,,코드 4098_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,460,System Input RMS Current Phase B,A,A AC,,,,,,,,,,,,,,,,,,,4114_1,0,,,코드 4114_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,461,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_1,0,,,코드 4100_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,462,System Input RMS Current Phase C,A,A AC,,,,,,,,,,,,,,,,,,,4115_1,0,,,코드 4115_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,463,Energy Consumption,kWh,kWH,,,,,,,,,,,,,,,,,,,5900_1,0,,,코드 5900_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,464,Instantaneous Power,W,W,,,,,,,,,,,,,,,,,,,5901_1,0,,,코드 5901_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,465,System Input Frequency,Hz,Hz,,,,,,,,,,,,,,,,,,,4105_1,0,,,코드 4105_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,476,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1,0,,,코드 5366_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,487,Cooling Capacity (Master),percent,%,,,,,,,,,,,,,,,,,,,5078_1,0,,,코드 5078_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,488,Humidifier Hours,h,hr,,,,,,,,,,,,,,,,,,,5369_1,0,,,코드 5369_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,489,Dehumidifier Hours,h,hr,,,,,,,,,,,,,,,,,,,5371_1,0,,,코드 5371_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10001,Supply Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5002_1_deg_F,0,,,코드 5002_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10002,Return Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4291_1_deg_F,0,,,코드 4291_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10003,Remote Sensor Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5007_1_deg_F,0,,,코드 5007_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10008,Supply Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5331_1_deg_F,0,,,코드 5331_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10009,Return Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5333_1_deg_F,0,,,코드 5333_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10010,Remote Sensor Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,8082_1_deg_F,0,,,코드 8082_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10012,Cooling Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5009_1_deg_F,0,,,코드 5009_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10025,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_1_deg_F,0,,,코드 8077_1_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10036,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_2_deg_F,0,,,코드 8077_1_2_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10047,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_3_deg_F,0,,,코드 8077_1_3_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10058,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_1_deg_F,0,,,코드 8078_1_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10069,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_2_deg_F,0,,,코드 8078_1_2_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10080,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_3_deg_F,0,,,코드 8078_1_3_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10091,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_deg_F,0,,,코드 5059_1_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10102,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_deg_F,0,,,코드 5059_1_2_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10190,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_10_deg_F,0,,,코드 5059_1_10_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10377,Chilled Water Inlet Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6311_1_deg_F,0,,,코드 6311_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10378,Chilled Water Outlet Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6312_1_deg_F,0,,,코드 6312_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10404,Compressor Discharge Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7532_1_deg_F,0,,,코드 7532_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10405,Compressor Suction Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7533_1_deg_F,0,,,코드 7533_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10406,Compressor Suction Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7534_1_deg_F,0,,,코드 7534_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10407,Compressor Discharge Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7535_1_deg_F,0,,,코드 7535_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,AV,10421,Fan Temperature Difference Setpoint,degF,deg F,,,,,,,,,,,,,,,,,,,7517_1_deg_F,0,,,코드 7517_1_deg_F
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,1,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1,0,,Active on Alarm,Active on Alarm · 코드 5598_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,2,Supply Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5015_1,0,,Active on Alarm,Active on Alarm · 코드 5015_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,3,Loss of Airflow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7559_1,0,,Active on Alarm,Active on Alarm · 코드 7559_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,4,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,5,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1,0,,Active on Alarm,Active on Alarm · 코드 5597_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,6,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,7,Return Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5335_1,0,,Active on Alarm,Active on Alarm · 코드 5335_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,8,Clogged Air Filter,,,,,,,,,,,,,,,,,,,,,5118_1,0,,Active on Alarm,Active on Alarm · 코드 5118_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,9,Filter Maintenance Due,,,,,,,,,,,,,,,,,,,,,7537_1,0,,Active on Alarm,Active on Alarm · 코드 7537_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,10,Air Damper Failure,,,,,,,,,,,,,,,,,,,,,7526_1,0,,Active on Alarm,Active on Alarm · 코드 7526_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,11,Loss of Airflow,,,,,,,,,,,,,,,,,,,,,7522_1,0,,Active on Alarm,Active on Alarm · 코드 7522_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,12,Low Supply Air Humidity,,,,,,,,,,,,,,,,,,,,,7489_1,0,,Active on Alarm,Active on Alarm · 코드 7489_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,13,High Supply Air Humidity,,,,,,,,,,,,,,,,,,,,,7490_1,0,,Active on Alarm,Active on Alarm · 코드 7490_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,14,Low Remote Air Humidity,,,,,,,,,,,,,,,,,,,,,7491_1,0,,Active on Alarm,Active on Alarm · 코드 7491_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,15,High Remote Air Humidity,,,,,,,,,,,,,,,,,,,,,7492_1,0,,Active on Alarm,Active on Alarm · 코드 7492_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,16,Supply Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5019_1,0,,Active on Alarm,Active on Alarm · 코드 5019_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,17,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,28,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_1,0,,Active on Alarm,Active on Alarm · 코드 5026_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,39,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_2,0,,Active on Alarm,Active on Alarm · 코드 5026_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,50,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_3,0,,Active on Alarm,Active on Alarm · 코드 5026_1_3
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,61,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,72,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_2,0,,Active on Alarm,Active on Alarm · 코드 5147_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,83,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_3,0,,Active on Alarm,Active on Alarm · 코드 5147_1_3
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,94,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_1,0,,Active on Alarm,Active on Alarm · 코드 7495_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,105,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_2,0,,Active on Alarm,Active on Alarm · 코드 7495_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,193,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_10,0,,Active on Alarm,Active on Alarm · 코드 7495_1_10
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,204,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_1,0,,Active on Alarm,Active on Alarm · 코드 7493_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,215,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_2,0,,Active on Alarm,Active on Alarm · 코드 7493_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,226,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_3,0,,Active on Alarm,Active on Alarm · 코드 7493_1_3
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,237,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_1,0,,Active on Alarm,Active on Alarm · 코드 5902_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,248,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_2,0,,Active on Alarm,Active on Alarm · 코드 5902_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,259,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_3,0,,Active on Alarm,Active on Alarm · 코드 5902_1_3
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,270,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_1,0,,Active on Alarm,Active on Alarm · 코드 7494_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,281,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_2,0,,Active on Alarm,Active on Alarm · 코드 7494_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,369,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_10,0,,Active on Alarm,Active on Alarm · 코드 7494_1_10
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,380,Water Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7562_1,0,,Active on Alarm,Active on Alarm · 코드 7562_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,381,Fluid Valve Hours Exceeded,,,,,,,,,,,,,,,,,,,,,6239_1,0,,Active on Alarm,Active on Alarm · 코드 6239_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,382,Chilled Water Inlet Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,6313_1,0,,Active on Alarm,Active on Alarm · 코드 6313_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,383,Chilled Water Outlet Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,6314_1,0,,Active on Alarm,Active on Alarm · 코드 6314_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,384,Inlet Fluid Low Pressure,,,,,,,,,,,,,,,,,,,,,7507_1,0,,Active on Alarm,Active on Alarm · 코드 7507_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,385,Inlet Fluid High Pressure,,,,,,,,,,,,,,,,,,,,,7508_1,0,,Active on Alarm,Active on Alarm · 코드 7508_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,386,Outlet Fluid Under Temp,,,,,,,,,,,,,,,,,,,,,7509_1,0,,Active on Alarm,Active on Alarm · 코드 7509_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,387,Outlet Fluid Over Temp,,,,,,,,,,,,,,,,,,,,,7510_1,0,,Active on Alarm,Active on Alarm · 코드 7510_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,388,Inlet Fluid Under Temp,,,,,,,,,,,,,,,,,,,,,7512_1,0,,Active on Alarm,Active on Alarm · 코드 7512_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,389,Inlet Fluid Over Temp,,,,,,,,,,,,,,,,,,,,,7511_1,0,,Active on Alarm,Active on Alarm · 코드 7511_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,390,Supply Fluid Low Flow,,,,,,,,,,,,,,,,,,,,,7506_1,0,,Active on Alarm,Active on Alarm · 코드 7506_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,391,Supply Chilled Water Loss of Flow,,,,,,,,,,,,,,,,,,,,,4980_1,0,,Active on Alarm,Active on Alarm · 코드 4980_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,392,Water Flow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7558_1,0,,Active on Alarm,Active on Alarm · 코드 7558_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,403,Water Valve Failure,,,,,,,,,,,,,,,,,,,,,7504_1_1,0,,Active on Alarm,Active on Alarm · 코드 7504_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,414,Compressor Suction Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7557_1,0,,Active on Alarm,Active on Alarm · 코드 7557_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,415,Compressor Discharge Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7556_1,0,,Active on Alarm,Active on Alarm · 코드 7556_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,416,Low Compressor Pressure Sensor Failure Lockout,,,,,,,,,,,,,,,,,,,,,7555_1,0,,Active on Alarm,Active on Alarm · 코드 7555_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,417,Low Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7554_1,0,,Active on Alarm,Active on Alarm · 코드 7554_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,418,High Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7553_1,0,,Active on Alarm,Active on Alarm · 코드 7553_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,419,Low Compressor Discharge Superheat Lockout,,,,,,,,,,,,,,,,,,,,,7548_1,0,,Active on Alarm,Active on Alarm · 코드 7548_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,420,Low Compressor Discharge Superheat,,,,,,,,,,,,,,,,,,,,,7547_1,0,,Active on Alarm,Active on Alarm · 코드 7547_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,421,Low Compressor Pressure Abnormal,,,,,,,,,,,,,,,,,,,,,7550_1,0,,Active on Alarm,Active on Alarm · 코드 7550_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,422,High Compressor Pressure Abnormal,,,,,,,,,,,,,,,,,,,,,7549_1,0,,Active on Alarm,Active on Alarm · 코드 7549_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,423,Low Compressor Discharge Temperature Lockout,,,,,,,,,,,,,,,,,,,,,7546_1,0,,Active on Alarm,Active on Alarm · 코드 7546_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,424,Low Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7541_1,0,,Active on Alarm,Active on Alarm · 코드 7541_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,425,Low Compressor Discharge Temperature,,,,,,,,,,,,,,,,,,,,,7545_1,0,,Active on Alarm,Active on Alarm · 코드 7545_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,426,High Compressor Discharge Temperature Lockout,,,,,,,,,,,,,,,,,,,,,7544_1,0,,Active on Alarm,Active on Alarm · 코드 7544_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,427,High Compressor Discharge Temperature,,,,,,,,,,,,,,,,,,,,,7543_1,0,,Active on Alarm,Active on Alarm · 코드 7543_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,428,Low Compressor Pressure Lockout,,,,,,,,,,,,,,,,,,,,,7542_1,0,,Active on Alarm,Active on Alarm · 코드 7542_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,429,High Compressor Presssure Lockout,,,,,,,,,,,,,,,,,,,,,7540_1,0,,Active on Alarm,Active on Alarm · 코드 7540_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,430,High Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7539_1,0,,Active on Alarm,Active on Alarm · 코드 7539_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,431,Compressor Driver Failure Lockout,,,,,,,,,,,,,,,,,,,,,7496_1,0,,Active on Alarm,Active on Alarm · 코드 7496_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,432,Compressor Driver Failure,,,,,,,,,,,,,,,,,,,,,7497_1,0,,Active on Alarm,Active on Alarm · 코드 7497_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,433,Compressor Driver Communication Failure Lockout,,,,,,,,,,,,,,,,,,,,,7498_1,0,,Active on Alarm,Active on Alarm · 코드 7498_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,434,Compressor Pressure Difference Lockout,,,,,,,,,,,,,,,,,,,,,7499_1,0,,Active on Alarm,Active on Alarm · 코드 7499_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,435,Compressor Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7500_1,0,,Active on Alarm,Active on Alarm · 코드 7500_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,436,Compressor Pressure Difference,,,,,,,,,,,,,,,,,,,,,7501_1,0,,Active on Alarm,Active on Alarm · 코드 7501_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,437,Compressor Drive Failure U00,,,,,,,,,,,,,,,,,,,,,8051_1,0,,Active on Alarm,Active on Alarm · 코드 8051_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,438,Compressor Drive Failure U01,,,,,,,,,,,,,,,,,,,,,8052_1,0,,Active on Alarm,Active on Alarm · 코드 8052_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,439,Compressor Drive Failure U02,,,,,,,,,,,,,,,,,,,,,8053_1,0,,Active on Alarm,Active on Alarm · 코드 8053_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,440,Compressor Drive Failure U03,,,,,,,,,,,,,,,,,,,,,8054_1,0,,Active on Alarm,Active on Alarm · 코드 8054_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,441,Compressor Drive Failure U04,,,,,,,,,,,,,,,,,,,,,8055_1,0,,Active on Alarm,Active on Alarm · 코드 8055_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,442,Compressor Drive Failure U05,,,,,,,,,,,,,,,,,,,,,8056_1,0,,Active on Alarm,Active on Alarm · 코드 8056_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,443,Compressor Drive Failure U06,,,,,,,,,,,,,,,,,,,,,8057_1,0,,Active on Alarm,Active on Alarm · 코드 8057_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,444,Compressor Drive Failure U07,,,,,,,,,,,,,,,,,,,,,8058_1,0,,Active on Alarm,Active on Alarm · 코드 8058_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,445,Compressor Drive Failure U08,,,,,,,,,,,,,,,,,,,,,8059_1,0,,Active on Alarm,Active on Alarm · 코드 8059_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,446,Compressor Drive Failure U09,,,,,,,,,,,,,,,,,,,,,8060_1,0,,Active on Alarm,Active on Alarm · 코드 8060_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,447,Compressor Drive Failure U10,,,,,,,,,,,,,,,,,,,,,8061_1,0,,Active on Alarm,Active on Alarm · 코드 8061_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,448,Compressor Drive Failure U11,,,,,,,,,,,,,,,,,,,,,8062_1,0,,Active on Alarm,Active on Alarm · 코드 8062_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,449,Compressor Drive Failure U12,,,,,,,,,,,,,,,,,,,,,8063_1,0,,Active on Alarm,Active on Alarm · 코드 8063_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,450,Compressor Drive Failure U13,,,,,,,,,,,,,,,,,,,,,8064_1,0,,Active on Alarm,Active on Alarm · 코드 8064_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,451,Compressor Drive Failure U14,,,,,,,,,,,,,,,,,,,,,8065_1,0,,Active on Alarm,Active on Alarm · 코드 8065_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,452,Compressor Drive Failure U15,,,,,,,,,,,,,,,,,,,,,8066_1,0,,Active on Alarm,Active on Alarm · 코드 8066_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,453,EEV Driver Unselect Refrigerant,,,,,,,,,,,,,,,,,,,,,8067_1,0,,Active on Alarm,Active on Alarm · 코드 8067_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,454,Compressor Drive Heatsink High Temperature,,,,,,,,,,,,,,,,,,,,,8068_1,0,,Active on Alarm,Active on Alarm · 코드 8068_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,455,Compressor Drive Over Current,,,,,,,,,,,,,,,,,,,,,8069_1,0,,Active on Alarm,Active on Alarm · 코드 8069_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,456,Compressor Drive Phase Loss,,,,,,,,,,,,,,,,,,,,,8070_1,0,,Active on Alarm,Active on Alarm · 코드 8070_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,457,Compressor Drive DC Power Abnormal,,,,,,,,,,,,,,,,,,,,,8071_1,0,,Active on Alarm,Active on Alarm · 코드 8071_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,468,Fan Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5054_1,0,,Active on Alarm,Active on Alarm · 코드 5054_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,469,Fan Detection Board Communication Failure,,,,,,,,,,,,,,,,,,,,,7515_1,0,,Active on Alarm,Active on Alarm · 코드 7515_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,480,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_1,0,,Active on Alarm,Active on Alarm · 코드 4729_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,491,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_2,0,,Active on Alarm,Active on Alarm · 코드 4729_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,579,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_10,0,,Active on Alarm,Active on Alarm · 코드 4729_1_10
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,590,Fan Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7563_1_1,0,,Active on Alarm,Active on Alarm · 코드 7563_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,601,Fan Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7563_1_2,0,,Active on Alarm,Active on Alarm · 코드 7563_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,612,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_1,0,,Active on Alarm,Active on Alarm · 코드 5568_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,613,Input Overvoltage,,,,,,,,,,,,,,,,,,,,,5569_1,0,,Active on Alarm,Active on Alarm · 코드 5569_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,614,DC Power Supply Fail,,,,,,,,,,,,,,,,,,,,,6615_1,0,,Active on Alarm,Active on Alarm · 코드 6615_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,615,Input Frequency Deviation,,,,,,,,,,,,,,,,,,,,,6186_1,0,,Active on Alarm,Active on Alarm · 코드 6186_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,616,Surge Protection Device Alarm,,,,,,,,,,,,,,,,,,,,,7518_1,0,,Active on Alarm,Active on Alarm · 코드 7518_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,617,AC Power Supply Fail,,,,,,,,,,,,,,,,,,,,,6614_1,0,,Active on Alarm,Active on Alarm · 코드 6614_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,618,Power Opposite Phase,,,,,,,,,,,,,,,,,,,,,7519_1,0,,Active on Alarm,Active on Alarm · 코드 7519_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,619,Power Loss Of Phase,,,,,,,,,,,,,,,,,,,,,7520_1,0,,Active on Alarm,Active on Alarm · 코드 7520_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,630,Electrical Heater Failure,,,,,,,,,,,,,,,,,,,,,7503_1,0,,Active on Alarm,Active on Alarm · 코드 7503_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,641,Heater Maintenance Due,,,,,,,,,,,,,,,,,,,,,7538_1,0,,Active on Alarm,Active on Alarm · 코드 7538_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,642,Repeated Teamwork Address,,,,,,,,,,,,,,,,,,,,,7525_1,0,,Active on Alarm,Active on Alarm · 코드 7525_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,643,Loss of Teamwork Slave,,,,,,,,,,,,,,,,,,,,,7524_1,0,,Active on Alarm,Active on Alarm · 코드 7524_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,644,Teamwork Master is offline or not connected to the network,,,,,,,,,,,,,,,,,,,,,7523_1,0,,Active on Alarm,Active on Alarm · 코드 7523_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,645,Smoke Detected,,,,,,,,,,,,,,,,,,,,,4720_1,0,,Active on Alarm,Active on Alarm · 코드 4720_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,646,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,647,External Fire Detected,,,,,,,,,,,,,,,,,,,,,5108_1,0,,Active on Alarm,Active on Alarm · 코드 5108_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,648,Humidifier Issue,,,,,,,,,,,,,,,,,,,,,5043_1,0,,Active on Alarm,Active on Alarm · 코드 5043_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,649,Humidifier Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5037_1,0,,Active on Alarm,Active on Alarm · 코드 5037_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,650,EEV Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7551_1,0,,Active on Alarm,Active on Alarm · 코드 7551_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,651,EEV Driver Failure,,,,,,,,,,,,,,,,,,,,,7552_1,0,,Active on Alarm,Active on Alarm · 코드 7552_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,652,Filter Pressure Difference Sensor Failure,,,,,,,,,,,,,,,,,,,,,7560_1,0,,Active on Alarm,Active on Alarm · 코드 7560_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,653,Internal Communications Failure,,,,,,,,,,,,,,,,,,,,,4300_1,0,,Active on Alarm,Active on Alarm · 코드 4300_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,654,10DI Sensor Communication Fail,,,,,,,,,,,,,,,,,,,,,8072_1,0,,Active on Alarm,Active on Alarm · 코드 8072_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,655,System Lack Of Refrigerant,,,,,,,,,,,,,,,,,,,,,8073_1,0,,Active on Alarm,Active on Alarm · 코드 8073_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,656,Ext Condenser Pump High Water,,,,,,,,,,,,,,,,,,,,,5106_1,0,,Active on Alarm,Active on Alarm · 코드 5106_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,657,Ext Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5500_1,0,,Active on Alarm,Active on Alarm · 코드 5500_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,658,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,669,Condensate Pump Failure,,,,,,,,,,,,,,,,,,,,,8083_1_1,0,,Active on Alarm,Active on Alarm · 코드 8083_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,680,Condensate Pump Failure,,,,,,,,,,,,,,,,,,,,,8083_1_2,0,,Active on Alarm,Active on Alarm · 코드 8083_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,691,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_1,0,,Active on Alarm,Active on Alarm · 코드 7561_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,702,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_2,0,,Active on Alarm,Active on Alarm · 코드 7561_1_2
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,BV,746,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_6,0,,Active on Alarm,Active on Alarm · 코드 7561_1_6
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,MSV,12,Water Valve Control Mode,,,,,,,,,,,,,,,,,,,,,7505_1_1,9,,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7505_1_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,MSV,23,Compressor Control Mode,,,,,,,,,,,,,,,,,,,,,7502_1,2,,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp · 코드 7502_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,MSV,34,Fan Control Mode,,,,,,,,,,,,,,,,,,,,,75,11,Y,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure · 코드 75
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,MSV,45,Electric Reheat State,,,,,,,,,,,,,,,,,,,,,5386_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5386_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,MSV,56,Humidifier State,,,,,,,,,,,,,,,,,,,,,5388_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5388_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,MSV,57,Dehumidifier State,,,,,,,,,,,,,,,,,,,,,5387_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5387_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,MSV,58,Cooling State,,,,,,,,,,,,,,,,,,,,,5382_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5382_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,MSV,59,Teamwork Status,,,,,,,,,,,,,,,,,,,,,7529_1,3,,1 = NoTeamwork 2 = TeamworkMode0 3 = TeamworkMode1,1 = NoTeamwork 2 = TeamworkMode0 3 = TeamworkMode1 · 코드 7529_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,MSV,60,Monitoring ON/OFF,,,,,,,,,,,,,,,,,,,,,7536_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 7536_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,MSV,71,System Operating State,,,,,,,,,,,,,,,,,,,,,7528_1,6,,1 = Run 2 = Standby 3 = Display Off 4 = Remote Off 5 = Monitoring Off 6 = Lockout,1 = Run 2 = Standby 3 = Display Off 4 = Remote Off 5 = Monitoring Off 6 = Lockout · 코드 7528_1
vertiv-liebert-crv-crd10,e7,Vertiv / Liebert,CRV CRD10,MSV,72,System Status,,,,,,,,,,,,,,,,,,,,,4123_1,5,,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,1,Supply Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5002_1,0,,,코드 5002_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,2,Return Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4291_1,0,,,코드 4291_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,3,Return Dew Point,degC,deg C,,,,,,,,,,,,,,,,,,,5004_1,0,,,코드 5004_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,4,Remote Sensor Minimum Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5005_1,0,,,코드 5005_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,5,Remote Sensor Maximum Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5006_1,0,,,코드 5006_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,6,Remote Sensor Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5007_1,0,,,코드 5007_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,7,Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5008_1,0,,,코드 5008_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,8,Cooling Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5009_1,0,,,코드 5009_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,9,Heating Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5010_1,0,,,코드 5010_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10,Air Temperature Dead Band,degC,deg C,,,,,,,,,,,,,,,,,,,5011_1,0,,,코드 5011_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,11,High Supply Air Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5014_1,0,,,코드 5014_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,12,Low Supply Air Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5018_1,0,,,코드 5018_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,13,High Return Air Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5022_1,0,,,코드 5022_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,14,Raw Auxiliary Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5964_1_1,0,,,코드 5964_1_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,15,Actual Auxiliary Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5965_1_1,0,,,코드 5965_1_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,24,Supply Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5027_1,0,,,코드 5027_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,25,Return Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5028_1,0,,,코드 5028_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,26,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5029_1,0,,,코드 5029_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,27,Humidification Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5030_1,0,,,코드 5030_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,28,Dehumidification Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5031_1,0,,,코드 5031_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,29,Humidity Dead Band,percent,% RH,,,,,,,,,,,,,,,,,,,5032_1,0,,,코드 5032_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,30,High Return Humidity Threshold,percent,% RH,,,,,,,,,,,,,,,,,,,5033_1,0,,,코드 5033_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,31,Low Return Humidity Threshold,percent,% RH,,,,,,,,,,,,,,,,,,,5035_1,0,,,코드 5035_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,42,Fan Speed Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5048_1,0,,,코드 5048_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,43,Fan Speed Manual Set Point,percent,%,,,,,,,,,,,,,,,,,,,5049_1,0,,,코드 5049_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,44,Fan Speed Maximum Set Point,percent,%,,,,,,,,,,,,,,,,,,,5050_1,0,,,코드 5050_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,45,Fan Speed Minimum Set Point,percent,%,,,,,,,,,,,,,,,,,,,5051_1,0,,,코드 5051_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,56,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1,0,,,코드 5059_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,67,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_2,0,,,코드 5059_2
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,155,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_10,0,,,코드 5059_10
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,166,Supply Fluid Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4624_1,0,,,코드 4624_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,167,High Supply Fluid Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4625_1,0,,,코드 4625_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,178,BMS Timeout Period,min,min,,,,,,,,,,,,,,,,,,,5075_1,0,,,코드 5075_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,179,Auto Restart Delay,s,sec,,,,,,,,,,,,,,,,,,,4710_1,0,,,코드 4710_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,190,Operating Efficiency,percent,%,,,,,,,,,,,,,,,,,,,5076_1,0,,,코드 5076_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,191,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1,0,,,코드 5077_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,192,Cooling Capacity (Master),percent,%,,,,,,,,,,,,,,,,,,,5078_1,0,,,코드 5078_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,193,Dehumidifier Utilization,percent,%,,,,,,,,,,,,,,,,,,,5079_1,0,,,코드 5079_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,194,Reheat Utilization,percent,%,,,,,,,,,,,,,,,,,,,5080_1,0,,,코드 5080_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,195,Humidifier Utilization,percent,%,,,,,,,,,,,,,,,,,,,5081_1,0,,,코드 5081_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,196,Calculated Next Maintenance Month,,,,,,,,,,,,,,,,,,,,,4868_1,0,,,코드 4868_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,197,Calculated Next Maintenance Year,,,,,,,,,,,,,,,,,,,,,4869_1,0,,,코드 4869_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,198,Maintenance Ramp,percent,%,,,,,,,,,,,,,,,,,,,4870_1,0,,,코드 4870_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,209,System Date and Time,,Secs since Epoch (UTC),,,,,,,,,,,,,,,,,,,4293_1,0,,,코드 4293_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,221,Condenser Outside Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5534_1,0,,,코드 5534_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,233,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_1,0,,,코드 5276_1_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,234,Condenser Fan Power,kW,kW,,,,,,,,,,,,,,,,,,,5538_1_1,0,,,코드 5538_1_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,246,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_2,0,,,코드 5276_1_2
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,247,Condenser Fan Power,kW,kW,,,,,,,,,,,,,,,,,,,5538_1_2,0,,,코드 5538_1_2
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,285,Condenser Low Noise Mode Max Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5548_1_1,0,,,코드 5548_1_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,286,Condenser Normal Mode Max Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5549_1_1,0,,,코드 5549_1_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,287,Condenser Low Noise Mode - Interval Days,,,,,,,,,,,,,,,,,,,,,5550_1_1,7,,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5550_1_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,288,Condenser Low Noise Mode - Full Days,,,,,,,,,,,,,,,,,,,,,5551_1_1,7,,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5551_1_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,289,Condenser Low Noise Mode Start Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5552_1_1,0,,,코드 5552_1_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,290,Condenser Low Noise Mode Stop Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5553_1_1,0,,,코드 5553_1_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,300,Super Saver Call For Cooling,percent,%,,,,,,,,,,,,,,,,,,,6234_1,0,,,코드 6234_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10001,Supply Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5002_1_deg_F,0,,,코드 5002_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10002,Return Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4291_1_deg_F,0,,,코드 4291_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10003,Return Dew Point,degF,deg F,,,,,,,,,,,,,,,,,,,5004_1_deg_F,0,,,코드 5004_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10004,Remote Sensor Minimum Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5005_1_deg_F,0,,,코드 5005_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10005,Remote Sensor Maximum Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5006_1_deg_F,0,,,코드 5006_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10006,Remote Sensor Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5007_1_deg_F,0,,,코드 5007_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10007,Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5008_1_deg_F,0,,,코드 5008_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10008,Cooling Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5009_1_deg_F,0,,,코드 5009_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10009,Heating Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5010_1_deg_F,0,,,코드 5010_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10010,Air Temperature Dead Band,degF,deg F,,,,,,,,,,,,,,,,,,,5011_1_deg_F,0,,,코드 5011_1_deg_F
