modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10011,High Supply Air Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5014_1_deg_F,0,,,코드 5014_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10012,Low Supply Air Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5018_1_deg_F,0,,,코드 5018_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10013,High Return Air Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5022_1_deg_F,0,,,코드 5022_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10014,Raw Auxiliary Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5964_1_1_deg_F,0,,,코드 5964_1_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10015,Actual Auxiliary Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5965_1_1_deg_F,0,,,코드 5965_1_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10042,Fan Speed Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5048_1_deg_F,0,,,코드 5048_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10056,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_deg_F,0,,,코드 5059_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10067,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_2_deg_F,0,,,코드 5059_2_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10155,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_10_deg_F,0,,,코드 5059_10_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10166,Supply Fluid Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4624_1_deg_F,0,,,코드 4624_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10167,High Supply Fluid Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4625_1_deg_F,0,,,코드 4625_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,AV,10221,Condenser Outside Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5534_1_deg_F,0,,,코드 5534_1_deg_F
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,1,Supply Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5015_1,0,,Active on Alarm,Active on Alarm · 코드 5015_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,2,Supply Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5019_1,0,,Active on Alarm,Active on Alarm · 코드 5019_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,3,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,4,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1,0,,Active on Alarm,Active on Alarm · 코드 5026_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,5,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,6,Aux Air Temp Device Communication Lost,,,,,,,,,,,,,,,,,,,,,5966_1_1,0,,Active on Alarm,Active on Alarm · 코드 5966_1_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,16,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,17,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,18,Humidifier Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5037_1,0,,Active on Alarm,Active on Alarm · 코드 5037_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,19,Dehumidifier Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5038_1,0,,Active on Alarm,Active on Alarm · 코드 5038_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,20,Humidifier Under Current,,,,,,,,,,,,,,,,,,,,,5039_1,0,,Active on Alarm,Active on Alarm · 코드 5039_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,21,Humidifier Over Current,,,,,,,,,,,,,,,,,,,,,5040_1,0,,Active on Alarm,Active on Alarm · 코드 5040_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,22,Humidifier Low Water,,,,,,,,,,,,,,,,,,,,,5041_1,0,,Active on Alarm,Active on Alarm · 코드 5041_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,23,Humidifier Cylinder Worn,,,,,,,,,,,,,,,,,,,,,5042_1,0,,Active on Alarm,Active on Alarm · 코드 5042_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,24,Humidifier Issue,,,,,,,,,,,,,,,,,,,,,5043_1,0,,Active on Alarm,Active on Alarm · 코드 5043_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,25,Ext Humidifier Lockout,,,,,,,,,,,,,,,,,,,,,5044_1,0,,Active on Alarm,Active on Alarm · 코드 5044_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,26,Humidifier Control Board Not Detected,,,,,,,,,,,,,,,,,,,,,5045_1,0,,Active on Alarm,Active on Alarm · 코드 5045_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,27,Return Humidity Out Of Proportional Band,,,,,,,,,,,,,,,,,,,,,5046_1,0,,Active on Alarm,Active on Alarm · 코드 5046_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,38,Loss of Air Flow,,,,,,,,,,,,,,,,,,,,,5053_1,0,,Active on Alarm,Active on Alarm · 코드 5053_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,39,Fan Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5054_1,0,,Active on Alarm,Active on Alarm · 코드 5054_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,40,Top Fan Issue,,,,,,,,,,,,,,,,,,,,,5055_1,0,,Active on Alarm,Active on Alarm · 코드 5055_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,41,Bottom Fan Issue,,,,,,,,,,,,,,,,,,,,,5056_1,0,,Active on Alarm,Active on Alarm · 코드 5056_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,52,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1,0,,Active on Alarm,Active on Alarm · 코드 5060_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,63,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_2,0,,Active on Alarm,Active on Alarm · 코드 5060_2
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,151,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_10,0,,Active on Alarm,Active on Alarm · 코드 5060_10
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,162,Compressor 1 High Head Pressure,,,,,,,,,,,,,,,,,,,,,4669_1,0,,Active on Alarm,Active on Alarm · 코드 4669_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,163,Compressor 1 Low Suction Pressure,,,,,,,,,,,,,,,,,,,,,5062_1,0,,Active on Alarm,Active on Alarm · 코드 5062_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,164,Compressor 1 Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5063_1,0,,Active on Alarm,Active on Alarm · 코드 5063_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,165,Dig Scroll Comp 1 Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5064_1,0,,Active on Alarm,Active on Alarm · 코드 5064_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,166,Dig Scroll Comp 1 Over Temp,,,,,,,,,,,,,,,,,,,,,5065_1,0,,Active on Alarm,Active on Alarm · 코드 5065_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,167,Compressor 1 Low Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5066_1,0,,Active on Alarm,Active on Alarm · 코드 5066_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,168,Compressor 1 High Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5148_1,0,,Active on Alarm,Active on Alarm · 코드 5148_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,169,Ext Compressor Lockout,,,,,,,,,,,,,,,,,,,,,5067_1,0,,Active on Alarm,Active on Alarm · 코드 5067_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,170,Compressor 1 Short Cycle,,,,,,,,,,,,,,,,,,,,,4681_1,0,,Active on Alarm,Active on Alarm · 코드 4681_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,171,Compressor 1 Pump Down Issue,,,,,,,,,,,,,,,,,,,,,5146_1,0,,Active on Alarm,Active on Alarm · 코드 5146_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,182,Reheater Over Temperature,,,,,,,,,,,,,,,,,,,,,5068_1,0,,Active on Alarm,Active on Alarm · 코드 5068_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,183,Electric Reheater Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5069_1,0,,Active on Alarm,Active on Alarm · 코드 5069_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,184,Ext Reheat Lockout,,,,,,,,,,,,,,,,,,,,,5070_1,0,,Active on Alarm,Active on Alarm · 코드 5070_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,195,Condenser 1 Issue,,,,,,,,,,,,,,,,,,,,,5071_1,0,,Active on Alarm,Active on Alarm · 코드 5071_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,196,Condenser VFD Issue,,,,,,,,,,,,,,,,,,,,,5072_1,0,,Active on Alarm,Active on Alarm · 코드 5072_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,197,Condenser TVSS Issue,,,,,,,,,,,,,,,,,,,,,5073_1,0,,Active on Alarm,Active on Alarm · 코드 5073_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,208,Supply Chilled Water Over Temp,,,,,,,,,,,,,,,,,,,,,4626_1,0,,Active on Alarm,Active on Alarm · 코드 4626_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,209,Chilled Water Control Valve Failure,,,,,,,,,,,,,,,,,,,,,4703_1,0,,Active on Alarm,Active on Alarm · 코드 4703_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,210,Supply Chilled Water Loss of Flow,,,,,,,,,,,,,,,,,,,,,4980_1,0,,Active on Alarm,Active on Alarm · 코드 4980_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,221,Customer Input 1,,,,,,,,,,,,,,,,,,,,,4270_1,0,,Active on Alarm,Active on Alarm · 코드 4270_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,222,Customer Input 2,,,,,,,,,,,,,,,,,,,,,4271_1,0,,Active on Alarm,Active on Alarm · 코드 4271_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,223,Customer Input 3,,,,,,,,,,,,,,,,,,,,,4272_1,0,,Active on Alarm,Active on Alarm · 코드 4272_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,224,Customer Input 4,,,,,,,,,,,,,,,,,,,,,4273_1,0,,Active on Alarm,Active on Alarm · 코드 4273_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,225,Smoke Detected,,,,,,,,,,,,,,,,,,,,,4720_1,0,,Active on Alarm,Active on Alarm · 코드 4720_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,226,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,227,Service Required,,,,,,,,,,,,,,,,,,,,,4726_1,0,,Active on Alarm,Active on Alarm · 코드 4726_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,228,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,229,Ext Over Temperature,,,,,,,,,,,,,,,,,,,,,5104_1,0,,Active on Alarm,Active on Alarm · 코드 5104_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,230,Ext Loss of Flow,,,,,,,,,,,,,,,,,,,,,5105_1,0,,Active on Alarm,Active on Alarm · 코드 5105_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,231,Ext Condenser Pump High Water,,,,,,,,,,,,,,,,,,,,,5106_1,0,,Active on Alarm,Active on Alarm · 코드 5106_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,232,Ext Standby Glycol Pump On,,,,,,,,,,,,,,,,,,,,,5107_1,0,,Active on Alarm,Active on Alarm · 코드 5107_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,233,External Fire Detected,,,,,,,,,,,,,,,,,,,,,5108_1,0,,Active on Alarm,Active on Alarm · 코드 5108_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,234,Unit On,,,,,,,,,,,,,,,,,,,,,5109_1,0,,Active on Alarm,Active on Alarm · 코드 5109_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,235,Unit Off,,,,,,,,,,,,,,,,,,,,,5110_1,0,,Active on Alarm,Active on Alarm · 코드 5110_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,236,Unit Standby,,,,,,,,,,,,,,,,,,,,,5111_1,0,,Active on Alarm,Active on Alarm · 코드 5111_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,237,Unit Partial Shutdown,,,,,,,,,,,,,,,,,,,,,5112_1,0,,Active on Alarm,Active on Alarm · 코드 5112_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,238,Unit Shutdown,,,,,,,,,,,,,,,,,,,,,5113_1,0,,Active on Alarm,Active on Alarm · 코드 5113_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,239,Water Leakage Detector Sensor Issue,,,,,,,,,,,,,,,,,,,,,5114_1,0,,Active on Alarm,Active on Alarm · 코드 5114_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,240,BMS Communications Timeout,,,,,,,,,,,,,,,,,,,,,5115_1,0,,Active on Alarm,Active on Alarm · 코드 5115_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,241,Maintenance Due,,,,,,,,,,,,,,,,,,,,,5116_1,0,,Active on Alarm,Active on Alarm · 코드 5116_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,242,Maintenance Completed,,,,,,,,,,,,,,,,,,,,,5117_1,0,,Active on Alarm,Active on Alarm · 코드 5117_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,243,Clogged Air Filter,,,,,,,,,,,,,,,,,,,,,5118_1,0,,Active on Alarm,Active on Alarm · 코드 5118_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,244,RAM Battery Issue,,,,,,,,,,,,,,,,,,,,,5119_1,0,,Active on Alarm,Active on Alarm · 코드 5119_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,245,Master Unit Communication Lost,,,,,,,,,,,,,,,,,,,,,5120_1,0,,Active on Alarm,Active on Alarm · 코드 5120_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,246,High Power Shutdown,,,,,,,,,,,,,,,,,,,,,5121_1,0,,Active on Alarm,Active on Alarm · 코드 5121_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,247,Supply Fluid Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,4651_1,0,,Active on Alarm,Active on Alarm · 코드 4651_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,248,Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5588_1,0,,Active on Alarm,Active on Alarm · 코드 5588_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,269,Condenser Unit Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5637_1,0,,Active on Alarm,Active on Alarm · 코드 5637_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,BV,270,Condenser Circuit Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5638_1,0,,Active on Alarm,Active on Alarm · 코드 5638_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,12,Air Temperature Control Sensor,,,,,,,,,,,,,,,,,,,,,5012_1,3,,1 = Supply 2 = Remote 3 = Return,1 = Supply 2 = Remote 3 = Return · 코드 5012_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,13,Remote Sensor Temperature Calculation,,,,,,,,,,,,,,,,,,,,,5013_1,2,,1 = Average 2 = Maximum,1 = Average 2 = Maximum · 코드 5013_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,18,Auxiliary Air Temperature Enable,,,,,,,,,,,,,,,,,,,,,6132_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 6132_1_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,19,Auxiliary Proxy Status,,,,,,,,,,,,,,,,,,,,,6133_1_1,5,,1 = Disabled 2 = Initializing 3 = Active 4 = Inactive 5 = Comm Lost,1 = Disabled 2 = Initializing 3 = Active 4 = Inactive 5 = Comm Lost · 코드 6133_1_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,24,Fan Control Mode,,,,,,,,,,,,,,,,,,,,,5047_1,2,,1 = Internal (Auto) 2 = External (Manual),1 = Internal (Auto) 2 = External (Manual) · 코드 5047_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,25,Fan Control Sensor,,,,,,,,,,,,,,,,,,,,,5052_1,3,,1 = Supply 2 = Remote 3 = Return,1 = Supply 2 = Remote 3 = Return · 코드 5052_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,36,Remote Sensor Function,,,,,,,,,,,,,,,,,,,,,5058_1,3,,1 = Disable 2 = Reference 3 = Control,1 = Disable 2 = Reference 3 = Control · 코드 5058_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,47,Remote Sensor Function,,,,,,,,,,,,,,,,,,,,,5058_2,2,,1 = Disable 2 = Reference,1 = Disable 2 = Reference · 코드 5058_2
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,135,Remote Sensor Function,,,,,,,,,,,,,,,,,,,,,5058_10,3,,1 = Disable 2 = Reference 3 = Control,1 = Disable 2 = Reference 3 = Control · 코드 5058_10
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,146,System Status,,,,,,,,,,,,,,,,,,,,,4123_1,5,,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,147,Unit Operating State,,,,,,,,,,,,,,,,,,,,,4706_1,3,,1 = off 2 = on 3 = standby,1 = off 2 = on 3 = standby · 코드 4706_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,148,Unit Control Mode,,,,,,,,,,,,,,,,,,,,,4707_1,2,,1 = Internal (Auto) 2 = External (Manual),1 = Internal (Auto) 2 = External (Manual) · 코드 4707_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,149,Unit Off Reason,,,,,,,,,,,,,,,,,,,,,5074_1,7,,1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off,1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off · 코드 5074_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,160,System On/Off Control,,,,,,,,,,,,,,,,,,,,,5143_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5143_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,171,System Event Acknowledge/Reset,,,,,,,,,,,,,,,,,,,,,4717_1,2,,1 = Reset 2 = Acknowledge,1 = Reset 2 = Acknowledge · 코드 4717_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,172,Smoke Detected - Event Control,,,,,,,,,,,,,,,,,,,,,4721_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4721_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,173,Smoke Detected - Event Type,,,,,,,,,,,,,,,,,,,,,4722_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4722_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,174,Water Under Floor - Event Control,,,,,,,,,,,,,,,,,,,,,4724_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4724_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,175,Water Under Floor - Event Type,,,,,,,,,,,,,,,,,,,,,4725_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4725_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,176,Customer Input 1 - Event Control,,,,,,,,,,,,,,,,,,,,,4718_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4718_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,177,Customer Input 1 - Event Type,,,,,,,,,,,,,,,,,,,,,4719_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4719_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,178,Customer Input 2 - Event Control,,,,,,,,,,,,,,,,,,,,,5098_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5098_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,179,Customer Input 2 - Event Type,,,,,,,,,,,,,,,,,,,,,5099_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5099_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,180,Customer Input 3 - Event Control,,,,,,,,,,,,,,,,,,,,,5100_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5100_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,181,Customer Input 3 - Event Type,,,,,,,,,,,,,,,,,,,,,5101_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5101_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,182,Customer Input 4 - Event Control,,,,,,,,,,,,,,,,,,,,,5102_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5102_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,183,Customer Input 4 - Event Type,,,,,,,,,,,,,,,,,,,,,5103_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5103_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,184,Service Required - Event Control,,,,,,,,,,,,,,,,,,,,,4727_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4727_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,185,Service Required - Event Type,,,,,,,,,,,,,,,,,,,,,4728_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4728_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,186,Shutdown - Loss Of Power - Event Control,,,,,,,,,,,,,,,,,,,,,4715_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4715_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,187,Shutdown - Loss Of Power - Event Type,,,,,,,,,,,,,,,,,,,,,4716_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4716_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,188,Ext Loss of Flow - Event Control,,,,,,,,,,,,,,,,,,,,,5082_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5082_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,189,Ext Loss of Flow - Event Type,,,,,,,,,,,,,,,,,,,,,5083_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5083_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,190,Ext Reheat Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5084_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5084_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,191,Ext Reheat Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5085_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5085_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,192,Ext Humidifier Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5086_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5086_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,193,Ext Humidifier Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5087_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5087_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,194,Ext Compressor Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5088_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5088_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,195,Ext Compressor Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5089_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5089_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,196,Ext Over Temperature - Event Control,,,,,,,,,,,,,,,,,,,,,5090_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5090_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,197,Ext Over Temperature - Event Type,,,,,,,,,,,,,,,,,,,,,5091_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5091_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,198,Condenser VFD Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5092_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5092_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,199,Condenser VFD Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5093_1,0,,1 = Message,1 = Message · 코드 5093_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,200,Condenser TVSS Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5094_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5094_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,201,Condenser TVSS Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5095_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5095_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,202,Condenser 1 Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5096_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5096_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,203,Condenser 1 Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5097_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5097_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,215,Condenser Refrigerant Type,,,,,,,,,,,,,,,,,,,,,5533_1,3,,1 = R22 2 = R407C 3 = R410A,1 = R22 2 = R407C 3 = R410A · 코드 5533_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,227,Condenser Low Noise Mode State,,,,,,,,,,,,,,,,,,,,,5546_1_1,3,,1 = Inactive 2 = Active (Interval) 3 = Active (Full Day),1 = Inactive 2 = Active (Interval) 3 = Active (Full Day) · 코드 5546_1_1
vertiv-liebert-crv,e7,Vertiv / Liebert,CRV,MSV,228,Condenser Low Noise Mode Schedule Control,,,,,,,,,,,,,,,,,,,,,5547_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5547_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,1,Supply Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5002_1,0,,,코드 5002_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,2,Return Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4291_1,0,,,코드 4291_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,3,Remote Sensor Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5007_1,0,,,코드 5007_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,5,Supply Air Theoretical Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8090_1,0,,,코드 8090_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,6,Return Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5028_1,0,,,코드 5028_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,8,Supply Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5331_1,0,,,코드 5331_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,9,Return Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5333_1,0,,,코드 5333_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10,Remote Sensor Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,8082_1,0,,,코드 8082_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,11,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5029_1,0,,,코드 5029_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,12,Cooling Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5009_1,0,,,코드 5009_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,13,Humidification Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5030_1,0,,,코드 5030_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,14,Air Filter Hours,h,hr,,,,,,,,,,,,,,,,,,,7521_1_1,0,,,코드 7521_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,25,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_1,0,,,코드 8077_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,36,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_2,0,,,코드 8077_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,50,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_4,0,,,코드 8077_1_4
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,58,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_1,0,,,코드 8078_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,69,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_2,0,,,코드 8078_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,80,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_3,0,,,코드 8078_1_3
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,91,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,102,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,190,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_10,0,,,코드 5059_1_10
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,201,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_1,0,,,코드 8079_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,212,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_2,0,,,코드 8079_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,223,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_3,0,,,코드 8079_1_3
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,234,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_1,0,,,코드 8080_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,245,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_2,0,,,코드 8080_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,256,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_3,0,,,코드 8080_1_3
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,267,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_1,0,,,코드 4587_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,278,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_2,0,,,코드 4587_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,366,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_10,0,,,코드 4587_1_10
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,404,Compressor Discharge Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7532_1_1,0,,,코드 7532_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,405,Compressor Suction Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7533_1_1,0,,,코드 7533_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,406,Compressor Suction Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7534_1_1,0,,,코드 7534_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,407,Compressor Discharge Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7535_1_1,0,,,코드 7535_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,408,Compressor Low Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7531_1_1,0,,,코드 7531_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,409,Compressor High Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7530_1_1,0,,,코드 7530_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,410,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_1,0,,,코드 5267_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,421,Fan Temperature Difference Setpoint,degC,deg C,,,,,,,,,,,,,,,,,,,7517_1,0,,,코드 7517_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,422,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1_1,0,,,코드 5374_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,423,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1_1,0,,,코드 5077_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,424,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1,0,,,코드 5276_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,435,Fan Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7527_1_1,0,,,코드 7527_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,446,Fan Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7527_1_2,0,,,코드 7527_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,450,Condensate Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,8122_1_1,0,,,코드 8122_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,457,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_1,0,,,코드 4096_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,459,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_1,0,,,코드 4098_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,461,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_1,0,,,코드 4100_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,465,System Input Frequency,Hz,Hz,,,,,,,,,,,,,,,,,,,4105_1,0,,,코드 4105_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,471,Fan Power Consumption,kW,kW,,,,,,,,,,,,,,,,,,,8443_1,0,,,코드 8443_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,476,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_1,0,,,코드 5366_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,487,Cooling Capacity (Master),percent,%,,,,,,,,,,,,,,,,,,,5078_1_1,0,,,코드 5078_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,488,Humidifier Hours,h,hr,,,,,,,,,,,,,,,,,,,5369_1_1,0,,,코드 5369_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10001,Supply Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5002_1_deg_F,0,,,코드 5002_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10002,Return Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4291_1_deg_F,0,,,코드 4291_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10003,Remote Sensor Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5007_1_deg_F,0,,,코드 5007_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10008,Supply Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5331_1_deg_F,0,,,코드 5331_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10009,Return Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5333_1_deg_F,0,,,코드 5333_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10010,Remote Sensor Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,8082_1_deg_F,0,,,코드 8082_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10012,Cooling Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5009_1_deg_F,0,,,코드 5009_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10025,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_1_deg_F,0,,,코드 8077_1_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10036,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_2_deg_F,0,,,코드 8077_1_2_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10050,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_4_deg_F,0,,,코드 8077_1_4_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10058,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_1_deg_F,0,,,코드 8078_1_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10069,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_2_deg_F,0,,,코드 8078_1_2_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10080,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_3_deg_F,0,,,코드 8078_1_3_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10091,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_deg_F,0,,,코드 5059_1_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10102,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_deg_F,0,,,코드 5059_1_2_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10190,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_10_deg_F,0,,,코드 5059_1_10_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10404,Compressor Discharge Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7532_1_1_deg_F,0,,,코드 7532_1_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10405,Compressor Suction Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7533_1_1_deg_F,0,,,코드 7533_1_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10406,Compressor Suction Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7534_1_1_deg_F,0,,,코드 7534_1_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10407,Compressor Discharge Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7535_1_1_deg_F,0,,,코드 7535_1_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,AV,10421,Fan Temperature Difference Setpoint,degF,deg F,,,,,,,,,,,,,,,,,,,7517_1_deg_F,0,,,코드 7517_1_deg_F
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,1,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1,0,,Active on Alarm,Active on Alarm · 코드 5598_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,2,Supply Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5015_1,0,,Active on Alarm,Active on Alarm · 코드 5015_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,3,Loss of Airflow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7559_1,0,,Active on Alarm,Active on Alarm · 코드 7559_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,4,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,5,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1,0,,Active on Alarm,Active on Alarm · 코드 5597_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,6,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,7,Return Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5335_1,0,,Active on Alarm,Active on Alarm · 코드 5335_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,8,Clogged Air Filter,,,,,,,,,,,,,,,,,,,,,5118_1_1,0,,Active on Alarm,Active on Alarm · 코드 5118_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,9,Filter Maintenance Due,,,,,,,,,,,,,,,,,,,,,7537_1_1,0,,Active on Alarm,Active on Alarm · 코드 7537_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,11,Loss of Airflow,,,,,,,,,,,,,,,,,,,,,7522_1,0,,Active on Alarm,Active on Alarm · 코드 7522_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,14,Low Remote Air Humidity,,,,,,,,,,,,,,,,,,,,,7491_1,0,,Active on Alarm,Active on Alarm · 코드 7491_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,15,High Remote Air Humidity,,,,,,,,,,,,,,,,,,,,,7492_1,0,,Active on Alarm,Active on Alarm · 코드 7492_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,16,Supply Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5019_1,0,,Active on Alarm,Active on Alarm · 코드 5019_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,17,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,28,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_1,0,,Active on Alarm,Active on Alarm · 코드 5026_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,39,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_2,0,,Active on Alarm,Active on Alarm · 코드 5026_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,55,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_4,0,,Active on Alarm,Active on Alarm · 코드 5026_1_4
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,61,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,72,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_2,0,,Active on Alarm,Active on Alarm · 코드 5147_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,83,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_3,0,,Active on Alarm,Active on Alarm · 코드 5147_1_3
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,94,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_1,0,,Active on Alarm,Active on Alarm · 코드 7495_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,105,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_2,0,,Active on Alarm,Active on Alarm · 코드 7495_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,193,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_10,0,,Active on Alarm,Active on Alarm · 코드 7495_1_10
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,204,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_1,0,,Active on Alarm,Active on Alarm · 코드 7493_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,215,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_2,0,,Active on Alarm,Active on Alarm · 코드 7493_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,226,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_3,0,,Active on Alarm,Active on Alarm · 코드 7493_1_3
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,237,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_1,0,,Active on Alarm,Active on Alarm · 코드 5902_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,248,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_2,0,,Active on Alarm,Active on Alarm · 코드 5902_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,259,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_3,0,,Active on Alarm,Active on Alarm · 코드 5902_1_3
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,270,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_1,0,,Active on Alarm,Active on Alarm · 코드 7494_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,281,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_2,0,,Active on Alarm,Active on Alarm · 코드 7494_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,369,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_10,0,,Active on Alarm,Active on Alarm · 코드 7494_1_10
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,414,Compressor Suction Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7557_1_1,0,,Active on Alarm,Active on Alarm · 코드 7557_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,415,Compressor Discharge Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7556_1_1,0,,Active on Alarm,Active on Alarm · 코드 7556_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,416,Low Compressor Pressure Sensor Failure Lockout,,,,,,,,,,,,,,,,,,,,,7555_1_1,0,,Active on Alarm,Active on Alarm · 코드 7555_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,417,Low Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7554_1_1,0,,Active on Alarm,Active on Alarm · 코드 7554_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,418,High Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7553_1_1,0,,Active on Alarm,Active on Alarm · 코드 7553_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,419,Low Compressor Discharge Superheat Lockout,,,,,,,,,,,,,,,,,,,,,7548_1_1,0,,Active on Alarm,Active on Alarm · 코드 7548_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,420,Low Compressor Discharge Superheat,,,,,,,,,,,,,,,,,,,,,7547_1_1,0,,Active on Alarm,Active on Alarm · 코드 7547_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,422,High Compressor Pressure Abnormal,,,,,,,,,,,,,,,,,,,,,7549_1_1,0,,Active on Alarm,Active on Alarm · 코드 7549_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,424,Low Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7541_1_1,0,,Active on Alarm,Active on Alarm · 코드 7541_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,426,High Compressor Discharge Temperature Lockout,,,,,,,,,,,,,,,,,,,,,7544_1_1,0,,Active on Alarm,Active on Alarm · 코드 7544_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,427,High Compressor Discharge Temperature,,,,,,,,,,,,,,,,,,,,,7543_1_1,0,,Active on Alarm,Active on Alarm · 코드 7543_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,428,Low Compressor Pressure Lockout,,,,,,,,,,,,,,,,,,,,,7542_1_1,0,,Active on Alarm,Active on Alarm · 코드 7542_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,429,High Compressor Presssure Lockout,,,,,,,,,,,,,,,,,,,,,7540_1_1,0,,Active on Alarm,Active on Alarm · 코드 7540_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,430,High Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7539_1_1,0,,Active on Alarm,Active on Alarm · 코드 7539_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,431,Compressor Driver Failure Lockout,,,,,,,,,,,,,,,,,,,,,7496_1_1,0,,Active on Alarm,Active on Alarm · 코드 7496_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,433,Compressor Driver Communication Failure Lockout,,,,,,,,,,,,,,,,,,,,,7498_1_1,0,,Active on Alarm,Active on Alarm · 코드 7498_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,435,Compressor Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7500_1_1,0,,Active on Alarm,Active on Alarm · 코드 7500_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,437,Compressor Drive Failure U00,,,,,,,,,,,,,,,,,,,,,8051_1,0,,Active on Alarm,Active on Alarm · 코드 8051_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,438,Compressor Drive Failure U01,,,,,,,,,,,,,,,,,,,,,8052_1,0,,Active on Alarm,Active on Alarm · 코드 8052_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,439,Compressor Drive Failure U02,,,,,,,,,,,,,,,,,,,,,8053_1,0,,Active on Alarm,Active on Alarm · 코드 8053_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,440,Compressor Drive Failure U03,,,,,,,,,,,,,,,,,,,,,8054_1,0,,Active on Alarm,Active on Alarm · 코드 8054_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,441,Compressor Drive Failure U04,,,,,,,,,,,,,,,,,,,,,8055_1,0,,Active on Alarm,Active on Alarm · 코드 8055_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,442,Compressor Drive Failure U05,,,,,,,,,,,,,,,,,,,,,8056_1,0,,Active on Alarm,Active on Alarm · 코드 8056_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,443,Compressor Drive Failure U06,,,,,,,,,,,,,,,,,,,,,8057_1,0,,Active on Alarm,Active on Alarm · 코드 8057_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,444,Compressor Drive Failure U07,,,,,,,,,,,,,,,,,,,,,8058_1,0,,Active on Alarm,Active on Alarm · 코드 8058_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,445,Compressor Drive Failure U08,,,,,,,,,,,,,,,,,,,,,8059_1,0,,Active on Alarm,Active on Alarm · 코드 8059_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,446,Compressor Drive Failure U09,,,,,,,,,,,,,,,,,,,,,8060_1,0,,Active on Alarm,Active on Alarm · 코드 8060_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,447,Compressor Drive Failure U10,,,,,,,,,,,,,,,,,,,,,8061_1,0,,Active on Alarm,Active on Alarm · 코드 8061_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,448,Compressor Drive Failure U11,,,,,,,,,,,,,,,,,,,,,8062_1,0,,Active on Alarm,Active on Alarm · 코드 8062_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,449,Compressor Drive Failure U12,,,,,,,,,,,,,,,,,,,,,8063_1,0,,Active on Alarm,Active on Alarm · 코드 8063_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,450,Compressor Drive Failure U13,,,,,,,,,,,,,,,,,,,,,8064_1,0,,Active on Alarm,Active on Alarm · 코드 8064_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,451,Compressor Drive Failure U14,,,,,,,,,,,,,,,,,,,,,8065_1,0,,Active on Alarm,Active on Alarm · 코드 8065_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,452,Compressor Drive Failure U15,,,,,,,,,,,,,,,,,,,,,8066_1,0,,Active on Alarm,Active on Alarm · 코드 8066_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,480,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_1,0,,Active on Alarm,Active on Alarm · 코드 4729_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,491,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_2,0,,Active on Alarm,Active on Alarm · 코드 4729_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,579,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_10,0,,Active on Alarm,Active on Alarm · 코드 4729_1_10
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,590,Fan Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7563_1_1,0,,Active on Alarm,Active on Alarm · 코드 7563_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,601,Fan Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7563_1_2,0,,Active on Alarm,Active on Alarm · 코드 7563_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,612,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_1,0,,Active on Alarm,Active on Alarm · 코드 5568_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,613,Input Overvoltage,,,,,,,,,,,,,,,,,,,,,5569_1,0,,Active on Alarm,Active on Alarm · 코드 5569_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,615,Input Frequency Deviation,,,,,,,,,,,,,,,,,,,,,6186_1,0,,Active on Alarm,Active on Alarm · 코드 6186_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,616,Surge Protection Device Alarm,,,,,,,,,,,,,,,,,,,,,7518_1,0,,Active on Alarm,Active on Alarm · 코드 7518_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,618,Power Opposite Phase,,,,,,,,,,,,,,,,,,,,,7519_1,0,,Active on Alarm,Active on Alarm · 코드 7519_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,619,Power Loss Of Phase,,,,,,,,,,,,,,,,,,,,,7520_1,0,,Active on Alarm,Active on Alarm · 코드 7520_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,630,Electrical Heater Failure,,,,,,,,,,,,,,,,,,,,,7503_1,0,,Active on Alarm,Active on Alarm · 코드 7503_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,642,Repeated Teamwork Address,,,,,,,,,,,,,,,,,,,,,7525_1,0,,Active on Alarm,Active on Alarm · 코드 7525_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,643,Loss of Teamwork Slave,,,,,,,,,,,,,,,,,,,,,7524_1,0,,Active on Alarm,Active on Alarm · 코드 7524_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,644,Teamwork Master is offline or not connected to the network,,,,,,,,,,,,,,,,,,,,,7523_1,0,,Active on Alarm,Active on Alarm · 코드 7523_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,645,Smoke Detected,,,,,,,,,,,,,,,,,,,,,4720_1,0,,Active on Alarm,Active on Alarm · 코드 4720_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,646,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,647,External Fire Detected,,,,,,,,,,,,,,,,,,,,,5108_1,0,,Active on Alarm,Active on Alarm · 코드 5108_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,648,Humidifier Issue,,,,,,,,,,,,,,,,,,,,,5043_1,0,,Active on Alarm,Active on Alarm · 코드 5043_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,650,EEV Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7551_1_1,0,,Active on Alarm,Active on Alarm · 코드 7551_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,651,EEV Driver Failure,,,,,,,,,,,,,,,,,,,,,7552_1,0,,Active on Alarm,Active on Alarm · 코드 7552_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,653,Internal Communications Failure,,,,,,,,,,,,,,,,,,,,,4300_1,0,,Active on Alarm,Active on Alarm · 코드 4300_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,654,10DI Sensor Communication Fail,,,,,,,,,,,,,,,,,,,,,8072_1,0,,Active on Alarm,Active on Alarm · 코드 8072_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,656,Ext Condenser Pump High Water,,,,,,,,,,,,,,,,,,,,,5106_1,0,,Active on Alarm,Active on Alarm · 코드 5106_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,657,Ext Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5500_1,0,,Active on Alarm,Active on Alarm · 코드 5500_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,658,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,691,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_1,0,,Active on Alarm,Active on Alarm · 코드 7561_1_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,BV,702,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_2,0,,Active on Alarm,Active on Alarm · 코드 7561_1_2
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
