modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,MSV,23,Compressor Control Mode,,,,,,,,,,,,,,,,,,,,,7502_1,9,,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7502_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,MSV,34,Fan Control Mode,,,,,,,,,,,,,,,,,,,,,75,11,Y,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure · 코드 75
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,MSV,45,Electric Reheat State,,,,,,,,,,,,,,,,,,,,,5386_1,0,,1 = off,1 = off · 코드 5386_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,MSV,56,Humidifier State,,,,,,,,,,,,,,,,,,,,,5388_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5388_1
vertiv-liebert-crv4-12,e7,Vertiv / Liebert,CRV4-12,MSV,57,Dehumidifier State,,,,,,,,,,,,,,,,,,,,,5387_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5387_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,1,Supply Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5002_1,0,,,코드 5002_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,2,Return Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4291_1,0,,,코드 4291_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,3,Remote Sensor Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5007_1,0,,,코드 5007_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,5,Supply Air Theoretical Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8090_1,0,,,코드 8090_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,6,Return Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5028_1,0,,,코드 5028_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,8,Supply Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5331_1,0,,,코드 5331_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,9,Return Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5333_1,0,,,코드 5333_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10,Remote Sensor Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,8082_1,0,,,코드 8082_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,11,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5029_1,0,,,코드 5029_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,12,Cooling Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5009_1,0,,,코드 5009_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,13,Humidification Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5030_1,0,,,코드 5030_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,14,Air Filter Hours,h,hr,,,,,,,,,,,,,,,,,,,7521_1_1,0,,,코드 7521_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,25,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_1,0,,,코드 8077_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,36,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_2,0,,,코드 8077_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,50,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_4,0,,,코드 8077_1_4
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,58,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_1,0,,,코드 8078_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,69,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_2,0,,,코드 8078_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,80,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_3,0,,,코드 8078_1_3
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,91,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,102,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,190,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_10,0,,,코드 5059_1_10
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,201,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_1,0,,,코드 8079_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,212,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_2,0,,,코드 8079_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,223,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_3,0,,,코드 8079_1_3
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,234,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_1,0,,,코드 8080_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,245,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_2,0,,,코드 8080_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,256,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_3,0,,,코드 8080_1_3
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,267,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_1,0,,,코드 4587_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,278,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_2,0,,,코드 4587_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,366,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_10,0,,,코드 4587_1_10
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,404,Compressor Discharge Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7532_1_1,0,,,코드 7532_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,405,Compressor Suction Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7533_1_1,0,,,코드 7533_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,406,Compressor Suction Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7534_1_1,0,,,코드 7534_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,407,Compressor Discharge Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7535_1_1,0,,,코드 7535_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,408,Compressor Low Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7531_1_1,0,,,코드 7531_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,409,Compressor High Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7530_1_1,0,,,코드 7530_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,410,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_1,0,,,코드 5267_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,421,Fan Temperature Difference Setpoint,degC,deg C,,,,,,,,,,,,,,,,,,,7517_1,0,,,코드 7517_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,422,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1_1,0,,,코드 5374_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,423,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1_1,0,,,코드 5077_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,435,Fan Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7527_1_1,0,,,코드 7527_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,446,Fan Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7527_1_2,0,,,코드 7527_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,450,Condensate Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,8122_1_1,0,,,코드 8122_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,457,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_1,0,,,코드 4096_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,459,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_1,0,,,코드 4098_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,461,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_1,0,,,코드 4100_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,465,System Input Frequency,Hz,Hz,,,,,,,,,,,,,,,,,,,4105_1,0,,,코드 4105_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,471,Fan Power Consumption,kW,kW,,,,,,,,,,,,,,,,,,,8443_1,0,,,코드 8443_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,476,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_1,0,,,코드 5366_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,487,Cooling Capacity (Master),percent,%,,,,,,,,,,,,,,,,,,,5078_1_1,0,,,코드 5078_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,488,Humidifier Hours,h,hr,,,,,,,,,,,,,,,,,,,5369_1_1,0,,,코드 5369_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,510,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1_2,0,,,코드 5374_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,511,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1_2,0,,,코드 5077_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10001,Supply Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5002_1_deg_F,0,,,코드 5002_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10002,Return Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4291_1_deg_F,0,,,코드 4291_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10003,Remote Sensor Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5007_1_deg_F,0,,,코드 5007_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10008,Supply Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5331_1_deg_F,0,,,코드 5331_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10009,Return Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5333_1_deg_F,0,,,코드 5333_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10010,Remote Sensor Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,8082_1_deg_F,0,,,코드 8082_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10012,Cooling Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5009_1_deg_F,0,,,코드 5009_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10025,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_1_deg_F,0,,,코드 8077_1_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10036,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_2_deg_F,0,,,코드 8077_1_2_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10050,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_4_deg_F,0,,,코드 8077_1_4_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10058,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_1_deg_F,0,,,코드 8078_1_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10069,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_2_deg_F,0,,,코드 8078_1_2_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10080,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_3_deg_F,0,,,코드 8078_1_3_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10091,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_deg_F,0,,,코드 5059_1_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10102,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_deg_F,0,,,코드 5059_1_2_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10190,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_10_deg_F,0,,,코드 5059_1_10_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10404,Compressor Discharge Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7532_1_1_deg_F,0,,,코드 7532_1_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10405,Compressor Suction Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7533_1_1_deg_F,0,,,코드 7533_1_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10406,Compressor Suction Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7534_1_1_deg_F,0,,,코드 7534_1_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10407,Compressor Discharge Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7535_1_1_deg_F,0,,,코드 7535_1_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,AV,10421,Fan Temperature Difference Setpoint,degF,deg F,,,,,,,,,,,,,,,,,,,7517_1_deg_F,0,,,코드 7517_1_deg_F
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,1,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1,0,,Active on Alarm,Active on Alarm · 코드 5598_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,2,Supply Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5015_1,0,,Active on Alarm,Active on Alarm · 코드 5015_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,3,Loss of Airflow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7559_1,0,,Active on Alarm,Active on Alarm · 코드 7559_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,4,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,5,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1,0,,Active on Alarm,Active on Alarm · 코드 5597_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,6,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,7,Return Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5335_1,0,,Active on Alarm,Active on Alarm · 코드 5335_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,8,Clogged Air Filter,,,,,,,,,,,,,,,,,,,,,5118_1_1,0,,Active on Alarm,Active on Alarm · 코드 5118_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,9,Filter Maintenance Due,,,,,,,,,,,,,,,,,,,,,7537_1_1,0,,Active on Alarm,Active on Alarm · 코드 7537_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,11,Loss of Airflow,,,,,,,,,,,,,,,,,,,,,7522_1,0,,Active on Alarm,Active on Alarm · 코드 7522_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,14,Low Remote Air Humidity,,,,,,,,,,,,,,,,,,,,,7491_1,0,,Active on Alarm,Active on Alarm · 코드 7491_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,15,High Remote Air Humidity,,,,,,,,,,,,,,,,,,,,,7492_1,0,,Active on Alarm,Active on Alarm · 코드 7492_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,16,Supply Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5019_1,0,,Active on Alarm,Active on Alarm · 코드 5019_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,17,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,28,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_1,0,,Active on Alarm,Active on Alarm · 코드 5026_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,39,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_2,0,,Active on Alarm,Active on Alarm · 코드 5026_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,55,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_4,0,,Active on Alarm,Active on Alarm · 코드 5026_1_4
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,61,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,72,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_2,0,,Active on Alarm,Active on Alarm · 코드 5147_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,83,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_3,0,,Active on Alarm,Active on Alarm · 코드 5147_1_3
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,94,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_1,0,,Active on Alarm,Active on Alarm · 코드 7495_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,105,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_2,0,,Active on Alarm,Active on Alarm · 코드 7495_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,193,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_10,0,,Active on Alarm,Active on Alarm · 코드 7495_1_10
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,204,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_1,0,,Active on Alarm,Active on Alarm · 코드 7493_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,215,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_2,0,,Active on Alarm,Active on Alarm · 코드 7493_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,226,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_3,0,,Active on Alarm,Active on Alarm · 코드 7493_1_3
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,237,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_1,0,,Active on Alarm,Active on Alarm · 코드 5902_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,248,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_2,0,,Active on Alarm,Active on Alarm · 코드 5902_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,259,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_3,0,,Active on Alarm,Active on Alarm · 코드 5902_1_3
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,270,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_1,0,,Active on Alarm,Active on Alarm · 코드 7494_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,281,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_2,0,,Active on Alarm,Active on Alarm · 코드 7494_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,369,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_10,0,,Active on Alarm,Active on Alarm · 코드 7494_1_10
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,414,Compressor Suction Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7557_1_1,0,,Active on Alarm,Active on Alarm · 코드 7557_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,415,Compressor Discharge Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7556_1_1,0,,Active on Alarm,Active on Alarm · 코드 7556_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,416,Low Compressor Pressure Sensor Failure Lockout,,,,,,,,,,,,,,,,,,,,,7555_1_1,0,,Active on Alarm,Active on Alarm · 코드 7555_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,417,Low Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7554_1_1,0,,Active on Alarm,Active on Alarm · 코드 7554_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,418,High Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7553_1_1,0,,Active on Alarm,Active on Alarm · 코드 7553_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,419,Low Compressor Discharge Superheat Lockout,,,,,,,,,,,,,,,,,,,,,7548_1_1,0,,Active on Alarm,Active on Alarm · 코드 7548_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,420,Low Compressor Discharge Superheat,,,,,,,,,,,,,,,,,,,,,7547_1_1,0,,Active on Alarm,Active on Alarm · 코드 7547_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,422,High Compressor Pressure Abnormal,,,,,,,,,,,,,,,,,,,,,7549_1_1,0,,Active on Alarm,Active on Alarm · 코드 7549_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,424,Low Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7541_1_1,0,,Active on Alarm,Active on Alarm · 코드 7541_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,426,High Compressor Discharge Temperature Lockout,,,,,,,,,,,,,,,,,,,,,7544_1_1,0,,Active on Alarm,Active on Alarm · 코드 7544_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,427,High Compressor Discharge Temperature,,,,,,,,,,,,,,,,,,,,,7543_1_1,0,,Active on Alarm,Active on Alarm · 코드 7543_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,428,Low Compressor Pressure Lockout,,,,,,,,,,,,,,,,,,,,,7542_1_1,0,,Active on Alarm,Active on Alarm · 코드 7542_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,429,High Compressor Presssure Lockout,,,,,,,,,,,,,,,,,,,,,7540_1_1,0,,Active on Alarm,Active on Alarm · 코드 7540_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,430,High Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7539_1_1,0,,Active on Alarm,Active on Alarm · 코드 7539_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,431,Compressor Driver Failure Lockout,,,,,,,,,,,,,,,,,,,,,7496_1_1,0,,Active on Alarm,Active on Alarm · 코드 7496_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,433,Compressor Driver Communication Failure Lockout,,,,,,,,,,,,,,,,,,,,,7498_1_1,0,,Active on Alarm,Active on Alarm · 코드 7498_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,435,Compressor Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7500_1_1,0,,Active on Alarm,Active on Alarm · 코드 7500_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,437,Compressor Drive Failure U00,,,,,,,,,,,,,,,,,,,,,8051_1,0,,Active on Alarm,Active on Alarm · 코드 8051_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,438,Compressor Drive Failure U01,,,,,,,,,,,,,,,,,,,,,8052_1,0,,Active on Alarm,Active on Alarm · 코드 8052_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,439,Compressor Drive Failure U02,,,,,,,,,,,,,,,,,,,,,8053_1,0,,Active on Alarm,Active on Alarm · 코드 8053_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,440,Compressor Drive Failure U03,,,,,,,,,,,,,,,,,,,,,8054_1,0,,Active on Alarm,Active on Alarm · 코드 8054_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,441,Compressor Drive Failure U04,,,,,,,,,,,,,,,,,,,,,8055_1,0,,Active on Alarm,Active on Alarm · 코드 8055_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,442,Compressor Drive Failure U05,,,,,,,,,,,,,,,,,,,,,8056_1,0,,Active on Alarm,Active on Alarm · 코드 8056_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,443,Compressor Drive Failure U06,,,,,,,,,,,,,,,,,,,,,8057_1,0,,Active on Alarm,Active on Alarm · 코드 8057_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,444,Compressor Drive Failure U07,,,,,,,,,,,,,,,,,,,,,8058_1,0,,Active on Alarm,Active on Alarm · 코드 8058_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,445,Compressor Drive Failure U08,,,,,,,,,,,,,,,,,,,,,8059_1,0,,Active on Alarm,Active on Alarm · 코드 8059_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,446,Compressor Drive Failure U09,,,,,,,,,,,,,,,,,,,,,8060_1,0,,Active on Alarm,Active on Alarm · 코드 8060_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,447,Compressor Drive Failure U10,,,,,,,,,,,,,,,,,,,,,8061_1,0,,Active on Alarm,Active on Alarm · 코드 8061_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,448,Compressor Drive Failure U11,,,,,,,,,,,,,,,,,,,,,8062_1,0,,Active on Alarm,Active on Alarm · 코드 8062_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,449,Compressor Drive Failure U12,,,,,,,,,,,,,,,,,,,,,8063_1,0,,Active on Alarm,Active on Alarm · 코드 8063_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,450,Compressor Drive Failure U13,,,,,,,,,,,,,,,,,,,,,8064_1,0,,Active on Alarm,Active on Alarm · 코드 8064_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,451,Compressor Drive Failure U14,,,,,,,,,,,,,,,,,,,,,8065_1,0,,Active on Alarm,Active on Alarm · 코드 8065_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,452,Compressor Drive Failure U15,,,,,,,,,,,,,,,,,,,,,8066_1,0,,Active on Alarm,Active on Alarm · 코드 8066_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,480,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_1,0,,Active on Alarm,Active on Alarm · 코드 4729_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,491,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_2,0,,Active on Alarm,Active on Alarm · 코드 4729_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,579,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_10,0,,Active on Alarm,Active on Alarm · 코드 4729_1_10
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,590,Fan Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7563_1_1,0,,Active on Alarm,Active on Alarm · 코드 7563_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,601,Fan Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7563_1_2,0,,Active on Alarm,Active on Alarm · 코드 7563_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,612,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_1,0,,Active on Alarm,Active on Alarm · 코드 5568_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,613,Input Overvoltage,,,,,,,,,,,,,,,,,,,,,5569_1,0,,Active on Alarm,Active on Alarm · 코드 5569_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,615,Input Frequency Deviation,,,,,,,,,,,,,,,,,,,,,6186_1,0,,Active on Alarm,Active on Alarm · 코드 6186_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,616,Surge Protection Device Alarm,,,,,,,,,,,,,,,,,,,,,7518_1,0,,Active on Alarm,Active on Alarm · 코드 7518_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,618,Power Opposite Phase,,,,,,,,,,,,,,,,,,,,,7519_1,0,,Active on Alarm,Active on Alarm · 코드 7519_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,619,Power Loss Of Phase,,,,,,,,,,,,,,,,,,,,,7520_1,0,,Active on Alarm,Active on Alarm · 코드 7520_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,630,Electrical Heater Failure,,,,,,,,,,,,,,,,,,,,,7503_1,0,,Active on Alarm,Active on Alarm · 코드 7503_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,642,Repeated Teamwork Address,,,,,,,,,,,,,,,,,,,,,7525_1,0,,Active on Alarm,Active on Alarm · 코드 7525_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,643,Loss of Teamwork Slave,,,,,,,,,,,,,,,,,,,,,7524_1,0,,Active on Alarm,Active on Alarm · 코드 7524_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,644,Teamwork Master is offline or not connected to the network,,,,,,,,,,,,,,,,,,,,,7523_1,0,,Active on Alarm,Active on Alarm · 코드 7523_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,645,Smoke Detected,,,,,,,,,,,,,,,,,,,,,4720_1,0,,Active on Alarm,Active on Alarm · 코드 4720_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,646,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,647,External Fire Detected,,,,,,,,,,,,,,,,,,,,,5108_1,0,,Active on Alarm,Active on Alarm · 코드 5108_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,648,Humidifier Issue,,,,,,,,,,,,,,,,,,,,,5043_1,0,,Active on Alarm,Active on Alarm · 코드 5043_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,650,EEV Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7551_1_1,0,,Active on Alarm,Active on Alarm · 코드 7551_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,651,EEV Driver Failure,,,,,,,,,,,,,,,,,,,,,7552_1,0,,Active on Alarm,Active on Alarm · 코드 7552_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,653,Internal Communications Failure,,,,,,,,,,,,,,,,,,,,,4300_1,0,,Active on Alarm,Active on Alarm · 코드 4300_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,654,10DI Sensor Communication Fail,,,,,,,,,,,,,,,,,,,,,8072_1,0,,Active on Alarm,Active on Alarm · 코드 8072_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,656,Ext Condenser Pump High Water,,,,,,,,,,,,,,,,,,,,,5106_1,0,,Active on Alarm,Active on Alarm · 코드 5106_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,657,Ext Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5500_1,0,,Active on Alarm,Active on Alarm · 코드 5500_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,658,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,691,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_1,0,,Active on Alarm,Active on Alarm · 코드 7561_1_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,BV,702,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_2,0,,Active on Alarm,Active on Alarm · 코드 7561_1_2
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,MSV,23,Compressor Control Mode,,,,,,,,,,,,,,,,,,,,,7502_1,5,,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp · 코드 7502_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,MSV,34,Fan Control Mode,,,,,,,,,,,,,,,,,,,,,75,11,Y,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure · 코드 75
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,MSV,45,Electric Reheat State,,,,,,,,,,,,,,,,,,,,,5386_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5386_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,MSV,56,Humidifier State,,,,,,,,,,,,,,,,,,,,,5388_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5388_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,MSV,57,Dehumidifier State,,,,,,,,,,,,,,,,,,,,,5387_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5387_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,MSV,58,Cooling State,,,,,,,,,,,,,,,,,,,,,5382_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5382_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,MSV,59,Teamwork Status,,,,,,,,,,,,,,,,,,,,,7529_1,5,,1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3,1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3 · 코드 7529_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,MSV,60,Monitoring ON/OFF,,,,,,,,,,,,,,,,,,,,,7536_1,2,,1 = on 2 = off,1 = on 2 = off · 코드 7536_1
vertiv-liebert-crv4,e7,Vertiv / Liebert,CRV4,MSV,71,System Operating State,,,,,,,,,,,,,,,,,,,,,7528_1,6,,1 = Run 2 = Standby 3 = Display Off 4 = Remote Off 5 = Monitoring Off 6 = Lockout,1 = Run 2 = Standby 3 = Display Off 4 = Remote Off 5 = Monitoring Off 6 = Lockout · 코드 7528_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1,Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5008_1,0,,,코드 5008_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2,Air Temperature Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5325_1,0,,,코드 5325_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,3,Air Temperature Dead Band,degC,deg C,,,,,,,,,,,,,,,,,,,5011_1,0,,,코드 5011_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,4,Air Temperature Control Integration Time,min,min,,,,,,,,,,,,,,,,,,,5326_1,0,,,코드 5326_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,5,Today's High Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5327_1,0,,,코드 5327_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,6,Today's High Air Temperature Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5328_1,0,,,코드 5328_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,7,Today's Low Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5329_1,0,,,코드 5329_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,8,Today's Low Air Temperature Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5330_1,0,,,코드 5330_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,19,Supply Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5002_1_1,0,,,코드 5002_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,20,Supply Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5331_1_1,0,,,코드 5331_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,21,High Supply Air Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5014_1_1,0,,,코드 5014_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,22,Low Supply Air Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5018_1_1,0,,,코드 5018_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,23,Supply Sensor Events Initial Delay,s,sec,,,,,,,,,,,,,,,,,,,6756_1_1,0,,,코드 6756_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,30,Supply Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5027_1,0,,,코드 5027_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,31,Return Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4291_1,0,,,코드 4291_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,32,Return Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5333_1,0,,,코드 5333_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,33,High Return Air Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5022_1_1,0,,,코드 5022_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,34,Low Return Air Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5334_1_1,0,,,코드 5334_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,35,Return Sensor Events Initial Delay,s,sec,,,,,,,,,,,,,,,,,,,6757_1_1,0,,,코드 6757_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,45,Ext Air Sensor A Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4594_1_1,0,,,코드 4594_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,46,Ext Air Sensor B Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4597_1_1,0,,,코드 4597_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,47,Ext Air Sensor C Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5336_1_1,0,,,코드 5336_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,48,Ext Air Sensor A Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5337_1_1,0,,,코드 5337_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,49,Ext Air Sensor A Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5338_1_1,0,,,코드 5338_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,50,Outside Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5574_1_1,0,,,코드 5574_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,60,Return Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5028_1,0,,,코드 5028_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,61,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5029_1,0,,,코드 5029_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,62,Return Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5339_1,0,,,코드 5339_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,63,Humidity Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5341_1,0,,,코드 5341_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,64,Humidity Dead Band,percent,% RH,,,,,,,,,,,,,,,,,,,5032_1,0,,,코드 5032_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,65,Humidity Control Integration Time,min,min,,,,,,,,,,,,,,,,,,,5342_1,0,,,코드 5342_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,66,High Return Humidity Threshold,percent,% RH,,,,,,,,,,,,,,,,,,,5033_1,0,,,코드 5033_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,67,Low Return Humidity Threshold,percent,% RH,,,,,,,,,,,,,,,,,,,5035_1,0,,,코드 5035_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,68,Today's High Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5343_1,0,,,코드 5343_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,69,Today's High Humidity Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5344_1,0,,,코드 5344_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,70,Today's Low Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5345_1,0,,,코드 5345_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,71,Today's Low Humidity Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5346_1,0,,,코드 5346_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,72,Dew Point Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,6258_1,0,,,코드 6258_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,73,Dew Point Dead Band,degC,deg C,,,,,,,,,,,,,,,,,,,6259_1,0,,,코드 6259_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,74,Dew Point Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,6575_1,0,,,코드 6575_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,75,Dew Point Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,6576_1,0,,,코드 6576_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,82,Ext Air Sensor A Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4595_1_1,0,,,코드 4595_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,83,Ext Air Sensor B Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4598_1_1,0,,,코드 4598_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,84,Ext Air Sensor C Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5347_1_1,0,,,코드 5347_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,85,Ext Air Sensor A High Humidity Threshold,percent,% RH,,,,,,,,,,,,,,,,,,,5348_1_1,0,,,코드 5348_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,86,Ext Air Sensor A Low Humidity Threshold,percent,% RH,,,,,,,,,,,,,,,,,,,5350_1_1,0,,,코드 5350_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,87,Ext Air Sensor A Dew Point Temp,degC,deg C,,,,,,,,,,,,,,,,,,,4596_1_1,0,,,코드 4596_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,88,Ext Dew Point Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4614_1_1,0,,,코드 4614_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,89,Ext Dew Point Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5576_1_1,0,,,코드 5576_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,97,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_1,0,,,코드 5267_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,98,Compressor Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5268_1_1,0,,,코드 5268_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,99,Dig Scroll Comp Discharge Temp,degC,deg C,,,,,,,,,,,,,,,,,,,5353_1_1,0,,,코드 5353_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,100,Digital Scroll Compressor Loading,percent,%,,,,,,,,,,,,,,,,,,,5619_1_1,0,,,코드 5619_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,101,Tandem 'B' Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,6241_1_1,0,,,코드 6241_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,102,Compressor Suction Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6688_1_1,0,,,코드 6688_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,110,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_2,0,,,코드 5267_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,111,Compressor Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5268_1_2,0,,,코드 5268_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,112,Dig Scroll Comp Discharge Temp,degC,deg C,,,,,,,,,,,,,,,,,,,5353_1_2,0,,,코드 5353_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,113,Digital Scroll Compressor Loading,percent,%,,,,,,,,,,,,,,,,,,,5619_1_2,0,,,코드 5619_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,114,Tandem 'B' Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,6241_1_2,0,,,코드 6241_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,115,Compressor Suction Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6688_1_2,0,,,코드 6688_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,123,Free Cooling Internal Temperature Delta,degC,deg C,,,,,,,,,,,,,,,,,,,5356_1,0,,,코드 5356_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,124,Free Cooling Fluid Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5358_1,0,,,코드 5358_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,125,Minimum Chilled Water Temp Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5360_1,0,,,코드 5360_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,126,Free Cooling Valve Hours,h,hr,,,,,,,,,,,,,,,,,,,5304_1,0,,,코드 5304_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,127,Free Cooling Valve Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5305_1,0,,,코드 5305_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,128,Chilled Water Valve Hours,h,hr,,,,,,,,,,,,,,,,,,,5614_1,0,,,코드 5614_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,129,Chilled Water Valve Operating Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,6452_1,0,,,코드 6452_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,130,Fluid Free Cooling Lockout Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,6759_1,0,,,코드 6759_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,138,Hot Water / Hot Gas Valve Hours,h,hr,,,,,,,,,,,,,,,,,,,5363_1,0,,,코드 5363_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,139,Hot Water / Hot Gas Valve Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5364_1,0,,,코드 5364_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,140,Dehum Reheat Low Limit Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,6761_1,0,,,코드 6761_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,141,Dehum Reheat Low Limit 1,degC,deg C,,,,,,,,,,,,,,,,,,,6762_1,0,,,코드 6762_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,142,Dehum Reheat Low Limit 2,degC,deg C,,,,,,,,,,,,,,,,,,,6763_1,0,,,코드 6763_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,143,Dehum Reheat Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,6764_1,0,,,코드 6764_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,150,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_1,0,,,코드 5366_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,151,Electric Reheater Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5367_1_1,0,,,코드 5367_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,162,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_2,0,,,코드 5366_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,163,Electric Reheater Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5367_1_2,0,,,코드 5367_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,174,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_3,0,,,코드 5366_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,175,Electric Reheater Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5367_1_3,0,,,코드 5367_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,186,Humidifier Hours,h,hr,,,,,,,,,,,,,,,,,,,5369_1,0,,,코드 5369_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,187,Humidifier Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5370_1,0,,,코드 5370_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,188,Infrared Humidifier Flush Rate,percent,%,,,,,,,,,,,,,,,,,,,5445_1,0,,,코드 5445_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,189,Return Temp Threshold for Humidifier Disable,degC,deg C,,,,,,,,,,,,,,,,,,,6765_1,0,,,코드 6765_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,190,Return Temp Hysteresis for Humidifier Disable,degC,deg C,,,,,,,,,,,,,,,,,,,6766_1,0,,,코드 6766_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,199,Dehumidifier Hours,h,hr,,,,,,,,,,,,,,,,,,,5371_1,0,,,코드 5371_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,200,Dehumidifier Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5372_1,0,,,코드 5372_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,211,Fan Speed Maximum Set Point,percent,%,,,,,,,,,,,,,,,,,,,5050_1,0,,,코드 5050_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,212,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1,0,,,코드 5374_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,213,Fan Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5375_1,0,,,코드 5375_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,214,Fan Speed Minimum Set Point,percent,%,,,,,,,,,,,,,,,,,,,5051_1,0,,,코드 5051_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,215,Fan Speed Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5585_1,0,,,코드 5585_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,216,Fan Back Draft Speed Set Point,V,VDC,,,,,,,,,,,,,,,,,,,6772_1,0,,,코드 6772_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,217,Fan Speed Temp Control Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,6768_1,0,,,코드 6768_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,218,Fan Speed Temp Control Integration Time,min,min,,,,,,,,,,,,,,,,,,,6769_1,0,,,코드 6769_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,219,Fan Speed Temperature Dead Band,degC,deg C,,,,,,,,,,,,,,,,,,,6770_1,0,,,코드 6770_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,220,Fan Speed Min Dehum,percent,%,,,,,,,,,,,,,,,,,,,8252_1,0,,,코드 8252_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,224,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_1,0,,,코드 5378_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,235,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_2,0,,,코드 5378_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,246,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_3,0,,,코드 5378_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,257,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_4,0,,,코드 5378_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,268,BMS Timeout Period,min,min,,,,,,,,,,,,,,,,,,,5075_1,0,,,코드 5075_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,269,Auto Restart Delay,s,sec,,,,,,,,,,,,,,,,,,,4710_1,0,,,코드 4710_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,270,Standby Units,,,,,,,,,,,,,,,,,,,,,5314_1,0,,,코드 5314_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,271,Unit to Unit Group,,,,,,,,,,,,,,,,,,,,,6121_1,0,,,코드 6121_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,272,Unit to Unit Address,,,,,,,,,,,,,,,,,,,,,6120_1,0,,,코드 6120_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,280,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1,0,,,코드 5077_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,281,Compressor Utilization,percent,%,,,,,,,,,,,,,,,,,,,5078_1,0,,,코드 5078_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,282,Free Cooling Valve Open Position,percent,%,,,,,,,,,,,,,,,,,,,5379_1,0,,,코드 5379_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,283,Maintenance Ramp,percent,%,,,,,,,,,,,,,,,,,,,4870_1,0,,,코드 4870_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,284,Calculated Next Maintenance Month,,,,,,,,,,,,,,,,,,,,,4868_1,0,,,코드 4868_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,285,Calculated Next Maintenance Year,,,,,,,,,,,,,,,,,,,,,4869_1,0,,,코드 4869_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,286,Hot Water / Hot Gas Valve Open Position,percent,%,,,,,,,,,,,,,,,,,,,5380_1,0,,,코드 5380_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,287,Reheat Utilization,percent,%,,,,,,,,,,,,,,,,,,,5080_1,0,,,코드 5080_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,288,Humidifier Utilization,percent,%,,,,,,,,,,,,,,,,,,,5081_1,0,,,코드 5081_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,289,Dehumidifier Utilization,percent,%,,,,,,,,,,,,,,,,,,,5079_1,0,,,코드 5079_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,290,Cooling Capacity,percent,%,,,,,,,,,,,,,,,,,,,5490_1,0,,,코드 5490_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,291,Adjusted Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5606_1,0,,,코드 5606_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,292,Return Dew Point,degC,deg C,,,,,,,,,,,,,,,,,,,5004_1,0,,,코드 5004_1
