modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,293,Actual Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5607_1,0,,,코드 5607_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,294,Actual Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5608_1,0,,,코드 5608_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,295,Dew Point Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5575_1,0,,,코드 5575_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,296,Cooling Control Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5615_1,0,,,코드 5615_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,297,Fan Speed Control Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5616_1,0,,,코드 5616_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,298,Unit Cooling Load,kW,kW,,,,,,,,,,,,,,,,,,,5904_1,0,,,코드 5904_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,299,Unit Calculated Airflow,m3h,m3/h,,,,,,,,,,,,,,,,,,,6134_1,0,,,코드 6134_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,300,System Date and Time,,Secs since Epoch (UTC),,,,,,,,,,,,,,,,,,,4293_1,0,,,코드 4293_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,312,Remote Sensor Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5589_1,0,,,코드 5589_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,313,Remote Sensor Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5590_1,0,,,코드 5590_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,314,Remote Sensor Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5007_1,0,,,코드 5007_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,315,Remote Sensor Maximum Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5006_1,0,,,코드 5006_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,316,Remote Sensor System Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5591_1,0,,,코드 5591_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,317,Remote Sensor System Maximum Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5592_1,0,,,코드 5592_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,318,Remote Sensor MinimumTemperature,degC,deg C,,,,,,,,,,,,,,,,,,,5005_1,0,,,코드 5005_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,319,Remote Sensor Average Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8739_1,0,,,코드 8739_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,320,Remote Sensor Maximum Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8740_1,0,,,코드 8740_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,321,Remote Sensor Minimum Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8741_1,0,,,코드 8741_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,322,Unit Aggregated Remote Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8744_1,0,,,코드 8744_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,329,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,341,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,353,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_3,0,,,코드 5059_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,365,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_4,0,,,코드 5059_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,377,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_5,0,,,코드 5059_1_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,389,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_6,0,,,코드 5059_1_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,401,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_7,0,,,코드 5059_1_7
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,413,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_8,0,,,코드 5059_1_8
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,425,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_9,0,,,코드 5059_1_9
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,437,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_10,0,,,코드 5059_1_10
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,461,Static Pressure Set Point,Pa,Pa,,,,,,,,,,,,,,,,,,,5626_1,0,,,코드 5626_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,462,Unit Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,5627_1,0,,,코드 5627_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,463,System Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,5628_1,0,,,코드 5628_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,505,Pump Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5299_1,0,,,코드 5299_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,522,Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,5634_1_1,0,,,코드 5634_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,523,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_1,0,,,코드 5298_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,525,Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,5634_1_2,0,,,코드 5634_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,526,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_2,0,,,코드 5298_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,529,Condenser Low Noise Mode Max Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5548_1_1,0,,,코드 5548_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,530,Condenser Normal Mode Max Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5549_1_1,0,,,코드 5549_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,531,Condenser Low Noise Mode Start Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5552_1_1,0,,,코드 5552_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,532,Condenser Low Noise Mode Stop Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5553_1_1,0,,,코드 5553_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,533,Condenser Low Noise Mode - Interval Days,,,,,,,,,,,,,,,,,,,,,5550_1_1,7,,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5550_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,534,Condenser Low Noise Mode - Full Days,,,,,,,,,,,,,,,,,,,,,5551_1_1,7,,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5551_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,535,Pump Inlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5635_1_1,0,,,코드 5635_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,537,Pump Outlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5639_1_1,0,,,코드 5639_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,538,Pump Inlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5635_1_2,0,,,코드 5635_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,540,Pump Outlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5639_1_2,0,,,코드 5639_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,810,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_1,0,,,코드 4096_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,811,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_1,0,,,코드 4098_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,812,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_1,0,,,코드 4100_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,813,System Input RMS Current Phase A,A,A AC,,,,,,,,,,,,,,,,,,,4113_1,0,,,코드 4113_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,814,System Input RMS Current Phase B,A,A AC,,,,,,,,,,,,,,,,,,,4114_1,0,,,코드 4114_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,815,System Input RMS Current Phase C,A,A AC,,,,,,,,,,,,,,,,,,,4115_1,0,,,코드 4115_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,816,Instantaneous Power,W,W,,,,,,,,,,,,,,,,,,,5901_1,0,,,코드 5901_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,817,Energy Consumption,kWh,kWH,,,,,,,,,,,,,,,,,,,5900_1,0,,,코드 5900_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,820,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_2,0,,,코드 4096_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,821,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_2,0,,,코드 4098_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,822,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_2,0,,,코드 4100_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,823,System Input RMS Current Phase A,A,A AC,,,,,,,,,,,,,,,,,,,4113_2,0,,,코드 4113_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,824,System Input RMS Current Phase B,A,A AC,,,,,,,,,,,,,,,,,,,4114_2,0,,,코드 4114_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,825,System Input RMS Current Phase C,A,A AC,,,,,,,,,,,,,,,,,,,4115_2,0,,,코드 4115_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,826,Instantaneous Power,W,W,,,,,,,,,,,,,,,,,,,5901_2,0,,,코드 5901_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,827,Energy Consumption,kWh,kWH,,,,,,,,,,,,,,,,,,,5900_2,0,,,코드 5900_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,830,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_3,0,,,코드 4096_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,831,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_3,0,,,코드 4098_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,832,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_3,0,,,코드 4100_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,833,System Input RMS Current Phase A,A,A AC,,,,,,,,,,,,,,,,,,,4113_3,0,,,코드 4113_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,834,System Input RMS Current Phase B,A,A AC,,,,,,,,,,,,,,,,,,,4114_3,0,,,코드 4114_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,835,System Input RMS Current Phase C,A,A AC,,,,,,,,,,,,,,,,,,,4115_3,0,,,코드 4115_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,836,Instantaneous Power,W,W,,,,,,,,,,,,,,,,,,,5901_3,0,,,코드 5901_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,837,Energy Consumption,kWh,kWH,,,,,,,,,,,,,,,,,,,5900_3,0,,,코드 5900_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,840,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_4,0,,,코드 4096_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,841,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_4,0,,,코드 4098_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,842,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_4,0,,,코드 4100_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,843,System Input RMS Current Phase A,A,A AC,,,,,,,,,,,,,,,,,,,4113_4,0,,,코드 4113_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,844,System Input RMS Current Phase B,A,A AC,,,,,,,,,,,,,,,,,,,4114_4,0,,,코드 4114_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,845,System Input RMS Current Phase C,A,A AC,,,,,,,,,,,,,,,,,,,4115_4,0,,,코드 4115_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,846,Instantaneous Power,W,W,,,,,,,,,,,,,,,,,,,5901_4,0,,,코드 5901_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,847,Energy Consumption,kWh,kWH,,,,,,,,,,,,,,,,,,,5900_4,0,,,코드 5900_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,850,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_5,0,,,코드 4096_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,851,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_5,0,,,코드 4098_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,852,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_5,0,,,코드 4100_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,853,System Input RMS Current Phase A,A,A AC,,,,,,,,,,,,,,,,,,,4113_5,0,,,코드 4113_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,854,System Input RMS Current Phase B,A,A AC,,,,,,,,,,,,,,,,,,,4114_5,0,,,코드 4114_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,855,System Input RMS Current Phase C,A,A AC,,,,,,,,,,,,,,,,,,,4115_5,0,,,코드 4115_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,856,Instantaneous Power,W,W,,,,,,,,,,,,,,,,,,,5901_5,0,,,코드 5901_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,857,Energy Consumption,kWh,kWH,,,,,,,,,,,,,,,,,,,5900_5,0,,,코드 5900_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,860,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_6,0,,,코드 4096_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,861,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_6,0,,,코드 4098_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,862,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_6,0,,,코드 4100_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,863,System Input RMS Current Phase A,A,A AC,,,,,,,,,,,,,,,,,,,4113_6,0,,,코드 4113_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,864,System Input RMS Current Phase B,A,A AC,,,,,,,,,,,,,,,,,,,4114_6,0,,,코드 4114_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,865,System Input RMS Current Phase C,A,A AC,,,,,,,,,,,,,,,,,,,4115_6,0,,,코드 4115_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,866,Instantaneous Power,W,W,,,,,,,,,,,,,,,,,,,5901_6,0,,,코드 5901_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,867,Energy Consumption,kWh,kWH,,,,,,,,,,,,,,,,,,,5900_6,0,,,코드 5900_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,871,Fluid Input Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5897_1,0,,,코드 5897_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,872,Fluid Output Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5898_1,0,,,코드 5898_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,881,Fluid Flow Rate,Lpm,l/min,,,,,,,,,,,,,,,,,,,5899_1,0,,,코드 5899_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,882,Fluid Control Valve Position,percent,%,,,,,,,,,,,,,,,,,,,8488_1,0,,,코드 8488_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,891,Fluid Flow Rate,Lpm,l/min,,,,,,,,,,,,,,,,,,,5899_2,0,,,코드 5899_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,892,Fluid Control Valve Position,percent,%,,,,,,,,,,,,,,,,,,,8488_2,0,,,코드 8488_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,901,Circuit Cooling Load,kW,kW,,,,,,,,,,,,,,,,,,,5905_1_1,0,,,코드 5905_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,911,Circuit Cooling Load,kW,kW,,,,,,,,,,,,,,,,,,,5905_1_2,0,,,코드 5905_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1120,Air Econ Ret Damp Min Open Limit,percent,%,,,,,,,,,,,,,,,,,,,8618_1,0,,,코드 8618_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1121,Mixed Air Temp,degC,deg C,,,,,,,,,,,,,,,,,,,8728_1,0,,,코드 8728_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1122,Return Damper Position,percent,%,,,,,,,,,,,,,,,,,,,8729_1,0,,,코드 8729_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1123,Outdoor Damper Position,percent,%,,,,,,,,,,,,,,,,,,,8730_1,0,,,코드 8730_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1124,Exhaust Damper Position,percent,%,,,,,,,,,,,,,,,,,,,8731_1,0,,,코드 8731_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1125,Aggregated Outdoor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8732_1,0,,,코드 8732_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1126,Aggregated Outdoor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8733_1,0,,,코드 8733_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1127,Air Econ Ret Damp Min Open Limit 2,percent,%,,,,,,,,,,,,,,,,,,,8765_1,0,,,코드 8765_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1871,Fluid Input Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5897_2,0,,,코드 5897_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1872,Fluid Output Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5898_2,0,,,코드 5898_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1900,System Input RMS A-B,V,VAC,,,,,,,,,,,,,,,,,,,4097_1,0,,,코드 4097_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1901,System Input RMS B-C,V,VAC,,,,,,,,,,,,,,,,,,,4099_1,0,,,코드 4099_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1902,System Input RMS C-A,V,VAC,,,,,,,,,,,,,,,,,,,4101_1,0,,,코드 4101_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1910,System Input RMS A-B,V,VAC,,,,,,,,,,,,,,,,,,,4097_2,0,,,코드 4097_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1911,System Input RMS B-C,V,VAC,,,,,,,,,,,,,,,,,,,4099_2,0,,,코드 4099_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1912,System Input RMS C-A,V,VAC,,,,,,,,,,,,,,,,,,,4101_2,0,,,코드 4101_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1920,System Input RMS A-B,V,VAC,,,,,,,,,,,,,,,,,,,4097_3,0,,,코드 4097_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1921,System Input RMS B-C,V,VAC,,,,,,,,,,,,,,,,,,,4099_3,0,,,코드 4099_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1922,System Input RMS C-A,V,VAC,,,,,,,,,,,,,,,,,,,4101_3,0,,,코드 4101_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1930,System Input RMS A-B,V,VAC,,,,,,,,,,,,,,,,,,,4097_4,0,,,코드 4097_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1931,System Input RMS B-C,V,VAC,,,,,,,,,,,,,,,,,,,4099_4,0,,,코드 4099_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1932,System Input RMS C-A,V,VAC,,,,,,,,,,,,,,,,,,,4101_4,0,,,코드 4101_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1940,System Input RMS A-B,V,VAC,,,,,,,,,,,,,,,,,,,4097_5,0,,,코드 4097_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1941,System Input RMS B-C,V,VAC,,,,,,,,,,,,,,,,,,,4099_5,0,,,코드 4099_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1942,System Input RMS C-A,V,VAC,,,,,,,,,,,,,,,,,,,4101_5,0,,,코드 4101_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1950,System Input RMS A-B,V,VAC,,,,,,,,,,,,,,,,,,,4097_6,0,,,코드 4097_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1951,System Input RMS B-C,V,VAC,,,,,,,,,,,,,,,,,,,4099_6,0,,,코드 4099_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1952,System Input RMS C-A,V,VAC,,,,,,,,,,,,,,,,,,,4101_6,0,,,코드 4101_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1960,Raw Auxiliary Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5964_1_1,0,,,코드 5964_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1961,Actual Auxiliary Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5965_1_1,0,,,코드 5965_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1981,Expected Condenser Unit Count,,,,,,,,,,,,,,,,,,,,,6101_1,0,,,코드 6101_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1992,Condenser Outside Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5534_1_1,0,,,코드 5534_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,1993,Condenser Outside Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5534_1_2,0,,,코드 5534_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2004,Condenser Refrigerant Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6103_1_1,0,,,코드 6103_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2005,Condenser Refrigerant Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6103_1_2,0,,,코드 6103_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2006,Condenser Supply Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6102_1_1,0,,,코드 6102_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2007,Condenser Supply Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6102_1_2,0,,,코드 6102_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2018,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_1_1,0,,,코드 5276_1_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2019,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_1_2,0,,,코드 5276_1_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2020,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_1_3,0,,,코드 5276_1_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2021,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_1_4,0,,,코드 5276_1_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2022,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_2_1,0,,,코드 5276_1_2_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2023,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_2_2,0,,,코드 5276_1_2_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2024,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_2_3,0,,,코드 5276_1_2_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2025,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_2_4,0,,,코드 5276_1_2_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2026,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_1_1,0,,,코드 5538_1_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2027,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_1_2,0,,,코드 5538_1_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2028,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_1_3,0,,,코드 5538_1_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2029,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_1_4,0,,,코드 5538_1_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2030,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_2_1,0,,,코드 5538_1_2_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2031,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_2_2,0,,,코드 5538_1_2_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2032,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_2_3,0,,,코드 5538_1_2_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2033,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_2_4,0,,,코드 5538_1_2_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2034,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_1_1,0,,,코드 6244_1_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2035,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_1_2,0,,,코드 6244_1_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2036,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_1_3,0,,,코드 6244_1_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2037,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_1_4,0,,,코드 6244_1_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2038,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_2_1,0,,,코드 6244_1_2_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2039,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_2_2,0,,,코드 6244_1_2_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2040,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_2_3,0,,,코드 6244_1_2_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2041,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_2_4,0,,,코드 6244_1_2_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2044,Actual Cold Aisle Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,6085_1,0,,,코드 6085_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2045,Actual Cold Aisle Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6086_1,0,,,코드 6086_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2046,Cold Aisle Cascade Fan Speed Max Set Point,percent,%,,,,,,,,,,,,,,,,,,,6087_1,0,,,코드 6087_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2047,Cold Aisle Fan Speed Min Set Point,percent,%,,,,,,,,,,,,,,,,,,,6088_1,0,,,코드 6088_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2048,Cold Aisle Fan Speed Max Set Point,percent,%,,,,,,,,,,,,,,,,,,,6089_1,0,,,코드 6089_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2049,Humidification Fan Speed Min Set Point,percent,%,,,,,,,,,,,,,,,,,,,6096_1,0,,,코드 6096_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2050,Heating Fan Speed Min Set Point,percent,%,,,,,,,,,,,,,,,,,,,6097_1,0,,,코드 6097_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2051,Dehumidification Fan Speed Min Set Point,percent,%,,,,,,,,,,,,,,,,,,,6098_1,0,,,코드 6098_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2052,Back Draft Control Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,6099_1,0,,,코드 6099_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2053,Air Filter Differential Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,6302_1,0,,,코드 6302_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2100,Super Saver Call For Cooling,percent,%,,,,,,,,,,,,,,,,,,,6234_1,0,,,코드 6234_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2121,Static Pressure Set Point,,inWC,,,,,,,,,,,,,,,,,,,5626_1,0,,,코드 5626_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2122,Unit Static Pressure,,inWC,,,,,,,,,,,,,,,,,,,5627_1,0,,,코드 5627_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2123,System Static Pressure,,inWC,,,,,,,,,,,,,,,,,,,5628_1,0,,,코드 5628_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2135,Thermal Control Override - Temperature Call,percent,%,,,,,,,,,,,,,,,,,,,6263_1,0,,,코드 6263_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2136,Thermal Control Override - Humidity Call,percent,%,,,,,,,,,,,,,,,,,,,6265_1,0,,,코드 6265_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2147,Cold Aisle Sensor Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6307_1_1,0,,,코드 6307_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2148,Cold Aisle Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,6308_1_1,0,,,코드 6308_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2159,Cold Aisle Sensor Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6307_1_2,0,,,코드 6307_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2160,Cold Aisle Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,6308_1_2,0,,,코드 6308_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2171,Cold Aisle Sensor Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6307_1_3,0,,,코드 6307_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2172,Cold Aisle Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,6308_1_3,0,,,코드 6308_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2189,Chilled Water Inlet Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6311_1_1,0,,,코드 6311_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2190,Chilled Water Outlet Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6312_1_1,0,,,코드 6312_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2201,Chilled Water Inlet Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6311_1_2,0,,,코드 6311_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2202,Chilled Water Outlet Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6312_1_2,0,,,코드 6312_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2213,Air Filter Differential Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,6302_1,0,,,코드 6302_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2235,Dig Scroll Comp Discharge Temp,degC,deg C,,,,,,,,,,,,,,,,,,,5353_1_3,0,,,코드 5353_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2236,Digital Scroll Compressor Loading,percent,%,,,,,,,,,,,,,,,,,,,5619_1_3,0,,,코드 5619_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2237,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_3,0,,,코드 5267_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2238,Tandem 'B' Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,6241_1_3,0,,,코드 6241_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2239,Compressor Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5268_1_3,0,,,코드 5268_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2240,Compressor Suction Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6688_1_3,0,,,코드 6688_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2250,Dig Scroll Comp Discharge Temp,degC,deg C,,,,,,,,,,,,,,,,,,,5353_1_4,0,,,코드 5353_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2251,Digital Scroll Compressor Loading,percent,%,,,,,,,,,,,,,,,,,,,5619_1_4,0,,,코드 5619_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2252,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_4,0,,,코드 5267_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2253,Tandem 'B' Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,6241_1_4,0,,,코드 6241_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2254,Compressor Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5268_1_4,0,,,코드 5268_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2255,Compressor Suction Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6688_1_4,0,,,코드 6688_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2274,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_3,0,,,코드 5298_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2275,Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,5634_1_3,0,,,코드 5634_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2276,Pump Inlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5635_1_3,0,,,코드 5635_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2277,Pump Outlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5639_1_3,0,,,코드 5639_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2288,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_4,0,,,코드 5298_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2289,Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,5634_1_4,0,,,코드 5634_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2290,Pump Inlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5635_1_4,0,,,코드 5635_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2291,Pump Outlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5639_1_4,0,,,코드 5639_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2307,Condenser Outside Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5534_1_3,0,,,코드 5534_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2318,Condenser Outside Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5534_1_4,0,,,코드 5534_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2338,Condenser Refrigerant Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6103_1_3,0,,,코드 6103_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2339,Condenser Supply Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6102_1_3,0,,,코드 6102_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2350,Condenser Refrigerant Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6103_1_4,0,,,코드 6103_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2351,Condenser Supply Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6102_1_4,0,,,코드 6102_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2371,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_3_1,0,,,코드 5276_1_3_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2372,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_3_1,0,,,코드 5538_1_3_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2373,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_3_1,0,,,코드 6244_1_3_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2384,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_3_2,0,,,코드 5276_1_3_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2385,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_3_2,0,,,코드 5538_1_3_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2386,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_3_2,0,,,코드 6244_1_3_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2397,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_3_3,0,,,코드 5276_1_3_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2398,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_3_3,0,,,코드 5538_1_3_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2399,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_3_3,0,,,코드 6244_1_3_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2410,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_3_4,0,,,코드 5276_1_3_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2411,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_3_4,0,,,코드 5538_1_3_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2412,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_3_4,0,,,코드 6244_1_3_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2423,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_4_1,0,,,코드 5276_1_4_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2424,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_4_1,0,,,코드 5538_1_4_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2425,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_4_1,0,,,코드 6244_1_4_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2436,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_4_2,0,,,코드 5276_1_4_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2437,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_4_2,0,,,코드 5538_1_4_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2438,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_4_2,0,,,코드 6244_1_4_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2449,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_4_3,0,,,코드 5276_1_4_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2450,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_4_3,0,,,코드 5538_1_4_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2451,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_4_3,0,,,코드 6244_1_4_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2462,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_4_4,0,,,코드 5276_1_4_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2463,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_4_4,0,,,코드 5538_1_4_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2464,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_4_4,0,,,코드 6244_1_4_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2476,EconoPhase Proportional Band Switchover,percent,%,,,,,,,,,,,,,,,,,,,6797_1,0,,,코드 6797_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2488,Cooling Fluid Source Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6825_1_1,0,,,코드 6825_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2489,Cooling Fluid Source Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6825_1_2,0,,,코드 6825_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2501,Event Log Record Counter,,,,,,,,,,,,,,,,,,,,,6820_1,0,,,코드 6820_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2502,Audit Log Record Counter,,,,,,,,,,,,,,,,,,,,,6821_1,0,,,코드 6821_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2526,Unit Cascade On Delay,min,min,,,,,,,,,,,,,,,,,,,6780_1_1,0,,,코드 6780_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2527,Quick Start Unit Cascade On Delay,s,sec,,,,,,,,,,,,,,,,,,,6781_1_1,0,,,코드 6781_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2528,Unit Cascade Control Delay,min,min,,,,,,,,,,,,,,,,,,,6779_1_1,0,,,코드 6779_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2529,Teamwork Average Calculation Unit Count,,,,,,,,,,,,,,,,,,,,,6783_1_1,0,,,코드 6783_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2541,Standby Units,,,,,,,,,,,,,,,,,,,,,5314_1_1,0,,,코드 5314_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2542,Networked Unit Rotation Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,6122_1_1,0,,,코드 6122_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2543,Networked Unit Rotation Count,,,,,,,,,,,,,,,,,,,,,6123_1_1,0,,,코드 6123_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2554,Power Source: L1-L2 voltage,V,VAC,,,,,,,,,,,,,,,,,,,7130_1_1,0,,,코드 7130_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2555,Power Source: L2-L3 voltage,V,VAC,,,,,,,,,,,,,,,,,,,7131_1_1,0,,,코드 7131_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2556,Power Source: L3-L1 voltage,V,VAC,,,,,,,,,,,,,,,,,,,7132_1_1,0,,,코드 7132_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2557,Power Source: Line Frequency,Hz,Hz,,,,,,,,,,,,,,,,,,,7133_1_1,0,,,코드 7133_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2558,Power Source: Breaker Operation Count,,,,,,,,,,,,,,,,,,,,,7134_1_1,0,,—,— · 코드 7134_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2569,Power Source: L1-L2 voltage,V,VAC,,,,,,,,,,,,,,,,,,,7130_1_2,0,,,코드 7130_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2570,Power Source: L2-L3 voltage,V,VAC,,,,,,,,,,,,,,,,,,,7131_1_2,0,,,코드 7131_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2571,Power Source: L3-L1 voltage,V,VAC,,,,,,,,,,,,,,,,,,,7132_1_2,0,,,코드 7132_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2572,Power Source: Line Frequency,Hz,Hz,,,,,,,,,,,,,,,,,,,7133_1_2,0,,,코드 7133_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2573,Power Source: Breaker Operation Count,,,,,,,,,,,,,,,,,,,,,7134_1_2,0,,—,— · 코드 7134_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2584,Supply Fluid Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4643_1,0,,,코드 4643_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2585,Return Fluid Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5288_1,0,,,코드 5288_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2586,Flow Rate,Lpm,l/min,,,,,,,,,,,,,,,,,,,7468_1,0,,,코드 7468_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2587,Cooling Capacity,kW,kW,,,,,,,,,,,,,,,,,,,5491_1,0,,,코드 5491_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2588,Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,7469_1,0,,,코드 7469_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2589,Flow Set Point,Lpm,l/min,,,,,,,,,,,,,,,,,,,7470_1,0,,,코드 7470_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2590,Flow Proportional Band,Lpm,l/min,,,,,,,,,,,,,,,,,,,7471_1,0,,,코드 7471_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2591,Flow Dead Band,Lpm,l/min,,,,,,,,,,,,,,,,,,,7472_1,0,,,코드 7472_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2592,Flow Integration Time,s,sec,,,,,,,,,,,,,,,,,,,7473_1,0,,,코드 7473_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2593,Supply Fluid Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4644_1,0,,,코드 4644_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2594,Return Fluid Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5289_1,0,,,코드 5289_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2605,Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,7480_1_1,0,,,코드 7480_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2606,Pump Expected Speed,percent,%,,,,,,,,,,,,,,,,,,,7481_1_1,0,,,코드 7481_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2607,Pump Run Time,h,hr,,,,,,,,,,,,,,,,,,,7482_1_1,0,,,코드 7482_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2618,Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,7480_1_2,0,,,코드 7480_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2619,Pump Expected Speed,percent,%,,,,,,,,,,,,,,,,,,,7481_1_2,0,,,코드 7481_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2620,Pump Run Time,h,hr,,,,,,,,,,,,,,,,,,,7482_1_2,0,,,코드 7482_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2631,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_1,0,,,코드 8103_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2632,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_1,0,,,코드 8104_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2633,Supply Fan Measured Speed,rpm,RPM,,,,,,,,,,,,,,,,,,,8487_1_1,0,,,코드 8487_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2643,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_2,0,,,코드 8103_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2644,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_2,0,,,코드 8104_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2645,Supply Fan Measured Speed,rpm,RPM,,,,,,,,,,,,,,,,,,,8487_1_2,0,,,코드 8487_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2655,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_3,0,,,코드 8103_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2656,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_3,0,,,코드 8104_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2667,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_4,0,,,코드 8103_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2668,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_4,0,,,코드 8104_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2679,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_5,0,,,코드 8103_1_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2680,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_5,0,,,코드 8104_1_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2691,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_6,0,,,코드 8103_1_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2692,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_6,0,,,코드 8104_1_6
