modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2703,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_7,0,,,코드 8103_1_7
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2704,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_7,0,,,코드 8104_1_7
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2715,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_8,0,,,코드 8103_1_8
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2716,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_8,0,,,코드 8104_1_8
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2727,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_9,0,,,코드 8103_1_9
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2728,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_9,0,,,코드 8104_1_9
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2739,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_10,0,,,코드 8103_1_10
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2740,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_10,0,,,코드 8104_1_10
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2751,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_11,0,,,코드 8103_1_11
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2752,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_11,0,,,코드 8104_1_11
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2763,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_12,0,,,코드 8103_1_12
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2764,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_12,0,,,코드 8104_1_12
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2775,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_13,0,,,코드 8103_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2776,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_13,0,,,코드 8104_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2787,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_14,0,,,코드 8103_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2788,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_14,0,,,코드 8104_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2799,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_15,0,,,코드 8103_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2800,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_15,0,,,코드 8104_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2811,Fan Power,W,W,,,,,,,,,,,,,,,,,,,8103_1_16,0,,,코드 8103_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2812,Fan Current,A,A DC,,,,,,,,,,,,,,,,,,,8104_1_16,0,,,코드 8104_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2813,Supply Fan Measured Speed,rpm,RPM,,,,,,,,,,,,,,,,,,,8487_1_16,0,,,코드 8487_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2823,Unit Fluid Supply Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8132_1,0,,,코드 8132_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2824,Unit Fluid Return Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8133_1,0,,,코드 8133_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2825,Unit Fluid Supply Pressure,bar,bar,,,,,,,,,,,,,,,,,,,8134_1,0,,,코드 8134_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2826,Unit Fluid Return Pressure,bar,bar,,,,,,,,,,,,,,,,,,,8135_1,0,,,코드 8135_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2827,Unit Fluid Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,8136_1,0,,,코드 8136_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2828,Unit Fluid Flow,Lpm,l/min,,,,,,,,,,,,,,,,,,,8137_1,0,,,코드 8137_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2829,Unit Fluid Diff Pressure,bar,bar,,,,,,,,,,,,,,,,,,,8138_1,0,,,코드 8138_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2830,Unit Fluid Cooling Capacity,kW,kW,,,,,,,,,,,,,,,,,,,8139_1,0,,,코드 8139_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2831,System Fluid Flow,Lpm,l/min,,,,,,,,,,,,,,,,,,,8140_1,0,,,코드 8140_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2832,System Fluid Diff Pressure,bar,bar,,,,,,,,,,,,,,,,,,,8141_1,0,,,코드 8141_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2833,System Fluid Cooling Capacity,kW,kW,,,,,,,,,,,,,,,,,,,8142_1,0,,,코드 8142_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2844,Fluid Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,8143_1_1,0,,,코드 8143_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2845,Fluid Temperature Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,8145_1_1,0,,,코드 8145_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2846,Fluid Temperature Dead Band,degC,deg C,,,,,,,,,,,,,,,,,,,8146_1_1,0,,,코드 8146_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2847,Fluid Temperature Control Integration Time,min,min,,,,,,,,,,,,,,,,,,,8147_1_1,0,,,코드 8147_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2858,Fluid Flow Set Point,Lpm,l/min,,,,,,,,,,,,,,,,,,,8149_1_1,0,,,코드 8149_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2859,Fluid Flow Proportional Band,Lpm,l/min,,,,,,,,,,,,,,,,,,,8150_1_1,0,,,코드 8150_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2860,Fluid Flow Dead Band,Lpm,l/min,,,,,,,,,,,,,,,,,,,8151_1_1,0,,,코드 8151_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2861,Fluid Flow Control Integration Time,s,sec,,,,,,,,,,,,,,,,,,,8152_1_1,0,,,코드 8152_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2862,Fluid Diff Prs Set Point,bar,bar,,,,,,,,,,,,,,,,,,,8153_1_1,0,,,코드 8153_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2863,Fluid Diff Prs Prop Band,bar,bar,,,,,,,,,,,,,,,,,,,8154_1_1,0,,,코드 8154_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2864,Flow Diff Prs Dead Band,bar,bar,,,,,,,,,,,,,,,,,,,8155_1_1,0,,,코드 8155_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2865,Fluid Diff Prs Control Integration Time,s,sec,,,,,,,,,,,,,,,,,,,8156_1_1,0,,,코드 8156_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2866,Flow Manual Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,8157_1_1,0,,,코드 8157_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2867,Pump Operation Period,,day,,,,,,,,,,,,,,,,,,,8158_1_1,0,,,코드 8158_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2868,Pump Operation Duration,min,min,,,,,,,,,,,,,,,,,,,8159_1_1,0,,,코드 8159_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2869,Pump Operation Speed,percent,%,,,,,,,,,,,,,,,,,,,8160_1_1,0,,,코드 8160_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2880,Dew Point Max Adjust,degC,deg C,,,,,,,,,,,,,,,,,,,8163_1_1,0,,,코드 8163_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2881,System Dew Point,degC,deg C,,,,,,,,,,,,,,,,,,,8164_1_1,0,,,코드 8164_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2882,Unit Dew Point,degC,deg C,,,,,,,,,,,,,,,,,,,8165_1_1,0,,,코드 8165_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2893,PHE Fluid Supply Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8230_1_1,0,,,코드 8230_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2904,Pump Motor Power,kW,kW,,,,,,,,,,,,,,,,,,,8167_1_1,0,,,코드 8167_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2905,Pump Motor Amps,A,A AC,,,,,,,,,,,,,,,,,,,8168_1_1,0,,,코드 8168_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2906,Inverter Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8169_1_1,0,,,코드 8169_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2917,Pump Motor Power,kW,kW,,,,,,,,,,,,,,,,,,,8167_1_2,0,,,코드 8167_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2918,Pump Motor Amps,A,A AC,,,,,,,,,,,,,,,,,,,8168_1_2,0,,,코드 8168_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2919,Inverter Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8169_1_2,0,,,코드 8169_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2930,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_5,0,,,코드 5378_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2941,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_6,0,,,코드 5378_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2952,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_7,0,,,코드 5378_7
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2963,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_8,0,,,코드 5378_8
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2974,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_9,0,,,코드 5378_9
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2985,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_10,0,,,코드 5378_10
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,2996,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_11,0,,,코드 5378_11
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,3007,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_12,0,,,코드 5378_12
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10001,Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5008_1_ deg_F,0,,,코드 5008_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10002,Air Temperature Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5325_1_deg_ F,0,,,코드 5325_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10003,Air Temperature Dead Band,degF,deg F,,,,,,,,,,,,,,,,,,,5011_1_deg_ F,0,,,코드 5011_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10005,Today's High Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5327_1_deg_ F,0,,,코드 5327_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10007,Today's Low Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5329_1_deg_ F,0,,,코드 5329_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10019,Supply Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5002_1_1_ deg_F,0,,,코드 5002_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10020,Supply Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5331_1_1_ deg_F,0,,,코드 5331_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10021,High Supply Air Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5014_1_1_ deg_F,0,,,코드 5014_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10022,Low Supply Air Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5018_1_1_ deg_F,0,,,코드 5018_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10031,Return Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4291_1_deg_ F,0,,,코드 4291_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10032,Return Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5333_1_deg_ F,0,,,코드 5333_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10033,High Return Air Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5022_1_1_ deg_F,0,,,코드 5022_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10034,Low Return Air Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5334_1_1_ deg_F,0,,,코드 5334_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10045,Ext Air Sensor A Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4594_1_1_ deg_F,0,,,코드 4594_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10046,Ext Air Sensor B Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4597_1_1_ deg_F,0,,,코드 4597_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10047,Ext Air Sensor C Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5336_1_1_ deg_F,0,,,코드 5336_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10048,Ext Air Sensor A Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5337_1_1_ deg_F,0,,,코드 5337_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10049,Ext Air Sensor A Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5338_1_1_ deg_F,0,,,코드 5338_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10050,Outside Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5574_1_1_ deg_F,0,,,코드 5574_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10072,Dew Point Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,6258_1_deg_ F,0,,,코드 6258_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10073,Dew Point Dead Band,degF,deg F,,,,,,,,,,,,,,,,,,,6259_1_deg_ F,0,,,코드 6259_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10074,Dew Point Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,6575_1_deg_ F,0,,,코드 6575_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10075,Dew Point Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,6576_1_deg_ F,0,,,코드 6576_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10087,Ext Air Sensor A Dew Point Temp,degF,deg F,,,,,,,,,,,,,,,,,,,4596_1_1_ deg_F,0,,,코드 4596_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10088,Ext Dew Point Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4614_1_1_ deg_F,0,,,코드 4614_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10089,Ext Dew Point Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5576_1_1_ deg_F,0,,,코드 5576_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10099,Dig Scroll Comp Discharge Temp,degF,deg F,,,,,,,,,,,,,,,,,,,5353_1_1_ deg_F,0,,,코드 5353_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10112,Dig Scroll Comp Discharge Temp,degF,deg F,,,,,,,,,,,,,,,,,,,5353_1_2_ deg_F,0,,,코드 5353_1_2_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10123,Free Cooling Internal Temperature Delta,degF,deg F,,,,,,,,,,,,,,,,,,,5356_1_deg_ F,0,,,코드 5356_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10124,Free Cooling Fluid Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5358_1_deg_ F,0,,,코드 5358_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10125,Minimum Chilled Water Temp Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5360_1_deg_ F,0,,,코드 5360_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10130,Fluid Free Cooling Lockout Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,6759_1_deg_ F,0,,,코드 6759_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10140,Dehum Reheat Low Limit Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,6761_1_deg_ F,0,,,코드 6761_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10141,Dehum Reheat Low Limit 1,degF,deg F,,,,,,,,,,,,,,,,,,,6762_1_deg_ F,0,,,코드 6762_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10142,Dehum Reheat Low Limit 2,degF,deg F,,,,,,,,,,,,,,,,,,,6763_1_deg_ F,0,,,코드 6763_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10143,Dehum Reheat Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,6764_1_deg_ F,0,,,코드 6764_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10189,Return Temp Threshold for Humidifier Disable,degF,deg F,,,,,,,,,,,,,,,,,,,6765_1_deg_ F,0,,,코드 6765_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10190,Return Temp Hysteresis for Humidifier Disable,degF,deg F,,,,,,,,,,,,,,,,,,,6766_1_deg_ F,0,,,코드 6766_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10215,Fan Speed Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5585_1_deg_ F,0,,,코드 5585_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10217,Fan Speed Temp Control Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,6768_1_deg_ F,0,,,코드 6768_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10219,Fan Speed Temperature Dead Band,degF,deg F,,,,,,,,,,,,,,,,,,,6770_1_deg_ F,0,,,코드 6770_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10292,Return Dew Point,degF,deg F,,,,,,,,,,,,,,,,,,,5004_1_ deg_F,0,,,코드 5004_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10293,Actual Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5607_1_deg_ F,0,,,코드 5607_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10295,Dew Point Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5575_1_deg_ F,0,,,코드 5575_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10296,Cooling Control Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5615_1_deg_ F,0,,,코드 5615_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10297,Fan Speed Control Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5616_1_deg_ F,0,,,코드 5616_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10312,Remote Sensor Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5589_1_deg_ F,0,,,코드 5589_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10313,Remote Sensor Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5590_1_deg_ F,0,,,코드 5590_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10314,Remote Sensor Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5007_1_ deg_ F,0,,,코드 5007_1_ deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10315,Remote Sensor Maximum Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5006_1_ deg_F,0,,,코드 5006_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10316,Remote Sensor System Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5591_1_deg_ F,0,,,코드 5591_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10317,Remote Sensor System Maximum Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5592_1_deg_ F,0,,,코드 5592_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10318,Remote Sensor Minimum Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5005_1_ deg_F,0,,,코드 5005_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10329,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_ deg_F,0,,,코드 5059_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10341,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_ deg_F,0,,,코드 5059_1_2_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10353,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_3_ deg_F,0,,,코드 5059_1_3_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10365,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_4_ deg_F,0,,,코드 5059_1_4_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10377,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_5_ deg_F,0,,,코드 5059_1_5_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10389,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_6_ deg_F,0,,,코드 5059_1_6_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10401,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_7_ deg_F,0,,,코드 5059_1_7_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10413,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_8_ deg_F,0,,,코드 5059_1_8_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10425,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_9_ deg_F,0,,,코드 5059_1_9_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10437,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_10_ deg_F,0,,,코드 5059_1_10_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10535,Pump Inlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5635_1_1_ deg_F,0,,,코드 5635_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10537,Pump Outlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5639_1_1_ deg_F,0,,,코드 5639_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10538,Pump Inlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5635_1_2_ deg_F,0,,,코드 5635_1_2_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10540,Pump Outlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5639_1_2_ deg_F,0,,,코드 5639_1_2_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10871,Fluid Input Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5897_1_deg_ F,0,,,코드 5897_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,10872,Fluid Output Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5898_1_deg_ F,0,,,코드 5898_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,11121,Mixed Air Temp,degF,deg F,,,,,,,,,,,,,,,,,,,8728_1_deg_ F,0,,,코드 8728_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,11125,Aggregated Outdoor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8732_1_deg_ F,0,,,코드 8732_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,11871,Fluid Input Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5897_2_ deg_ F,0,,,코드 5897_2_ deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,11872,Fluid Output Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5898_2_ deg_F,0,,,코드 5898_2_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,11960,Raw Auxiliary Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5964_1_1_ deg_F,0,,,코드 5964_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,11961,Actual Auxiliary Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5965_1_1_ deg_F,0,,,코드 5965_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,11992,Condenser Outside Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5534_1_1_ deg_F,0,,,코드 5534_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,11993,Condenser Outside Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5534_1_2_ deg_F,0,,,코드 5534_1_2_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12006,Condenser Supply Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6102_1_1_ deg_F,0,,,코드 6102_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12007,Condenser Supply Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6102_1_2_ deg_F,0,,,코드 6102_1_2_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12045,Actual Cold Aisle Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6086_1_ deg_F,0,,,코드 6086_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12147,Cold Aisle Sensor Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6307_1_1_ deg_F,0,,,코드 6307_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12159,Cold Aisle Sensor Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6307_1_2_ deg_F,0,,,코드 6307_1_2_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12171,Cold Aisle Sensor Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6307_1_3_ deg_F,0,,,코드 6307_1_3_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12189,Chilled Water Inlet Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6311_1_1_ deg_F,0,,,코드 6311_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12190,Chilled Water Outlet Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6312_1_1_ deg_F,0,,,코드 6312_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12201,Chilled Water Inlet Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6311_1_2_ deg_F,0,,,코드 6311_1_2_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12202,Chilled Water Outlet Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6312_1_2_ deg_F,0,,,코드 6312_1_2_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12235,Dig Scroll Comp Discharge Temp,degF,deg F,,,,,,,,,,,,,,,,,,,5353_1_3_ deg_F,0,,,코드 5353_1_3_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12250,Dig Scroll Comp Discharge Temp,degF,deg F,,,,,,,,,,,,,,,,,,,5353_1_4_ deg_F,0,,,코드 5353_1_4_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12276,Pump Inlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5635_1_3_ deg_F,0,,,코드 5635_1_3_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12277,Pump Outlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5639_1_3_ deg_F,0,,,코드 5639_1_3_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12290,Pump Inlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5635_1_4_ deg_F,0,,,코드 5635_1_4_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12291,Pump Outlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5639_1_4_ deg_F,0,,,코드 5639_1_4_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12307,Condenser Outside Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5534_1_3_ deg_F,0,,,코드 5534_1_3_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12318,Condenser Outside Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5534_1_4_ deg_F,0,,,코드 5534_1_4_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12339,Condenser Supply Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6102_1_3_ deg_F,0,,,코드 6102_1_3_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12351,Condenser Supply Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6102_1_4_ deg_F,0,,,코드 6102_1_4_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12488,Cooling Fluid Source Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6825_1_1_ deg_F,0,,,코드 6825_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12489,Cooling Fluid Source Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6825_1_2_ deg_F,0,,,코드 6825_1_2_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12584,Supply Fluid Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4643_1_deg_ F,0,,,코드 4643_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12585,Return Fluid Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5288_1_deg_ F,0,,,코드 5288_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12593,Supply Fluid Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4644_1_ deg_ F,0,,,코드 4644_1_ deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12594,Return Fluid Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5289_1_deg_ F,0,,,코드 5289_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12823,Unit Fluid Supply Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8132_1_deg_ F,0,,,코드 8132_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12824,Unit Fluid Return Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8133_1_deg_ F,0,,,코드 8133_1_deg_ F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12844,Fluid Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,8143_1_1_ deg_F,0,,,코드 8143_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12845,Fluid Temperature Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,8145_1_1_ deg_F,0,,,코드 8145_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12846,Fluid Temperature Dead Band,degF,deg F,,,,,,,,,,,,,,,,,,,8146_1_1_ deg_F,0,,,코드 8146_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12880,Dew Point Max Adjust,degF,deg F,,,,,,,,,,,,,,,,,,,8163_1_1_ deg_F,0,,,코드 8163_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12881,System Dew Point,degF,deg F,,,,,,,,,,,,,,,,,,,8164_1_1_ deg_F,0,,,코드 8164_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12882,Unit Dew Point,degF,deg F,,,,,,,,,,,,,,,,,,,8165_1_1_ deg_F,0,,,코드 8165_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12893,PHE Fluid Supply Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8230_1_1_ deg_F,0,,,코드 8230_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12906,Inverter Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8169_1_1_ deg_F,0,,,코드 8169_1_1_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,AV,12919,Inverter Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8169_1_2_ deg_F,0,,,코드 8169_1_2_ deg_F
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1,Supply Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5015_1_1,0,,Active on Alarm,Active on Alarm · 코드 5015_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,2,Supply Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5019_1_1,0,,Active on Alarm,Active on Alarm · 코드 5019_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,3,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_1,0,,Active on Alarm,Active on Alarm · 코드 5026_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,4,Supply NTC Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,6530_1_1,0,,Active on Alarm,Active on Alarm · 코드 6530_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,14,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,15,Return Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5335_1_1,0,,Active on Alarm,Active on Alarm · 코드 5335_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,16,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,17,Return T/H Sensor Failure,,,,,,,,,,,,,,,,,,,,,8738_1_1,0,,Active on,Active on · 코드 8738_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,27,Ext Air Sensor A Over Temperature,,,,,,,,,,,,,,,,,,,,,4601_1_1,0,,Active on Alarm,Active on Alarm · 코드 4601_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,28,Ext Air Sensor A Under Temperature,,,,,,,,,,,,,,,,,,,,,4608_1_1,0,,Active on Alarm,Active on Alarm · 코드 4608_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,29,Ext Air Sensor A Issue,,,,,,,,,,,,,,,,,,,,,4618_1_1,0,,Active on Alarm,Active on Alarm · 코드 4618_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,30,Ambient Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5573_1_1,0,,Active on Alarm,Active on Alarm · 코드 5573_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,31,External Air Sensor B Issue,,,,,,,,,,,,,,,,,,,,,4621_1_1,0,,Active on Alarm,Active on Alarm · 코드 4621_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,32,External Air Sensor C Issue,,,,,,,,,,,,,,,,,,,,,6531_1_1,0,,Active on Alarm,Active on Alarm · 코드 6531_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,33,External Air Sensor D Issue,,,,,,,,,,,,,,,,,,,,,6532_1_1,0,,Active on Alarm,Active on Alarm · 코드 6532_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,34,External Air Sensor E Issue,,,,,,,,,,,,,,,,,,,,,6533_1_1,0,,Active on Alarm,Active on Alarm · 코드 6533_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,41,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,42,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,43,Dew Point Over Temperature,,,,,,,,,,,,,,,,,,,,,5578_1,0,,Active on Alarm,Active on Alarm · 코드 5578_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,44,Dew Point Under Temperature,,,,,,,,,,,,,,,,,,,,,5579_1,0,,Active on Alarm,Active on Alarm · 코드 5579_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,45,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1,0,,Active on Alarm,Active on Alarm · 코드 5902_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,53,Ext Air Sensor A High Humidity,,,,,,,,,,,,,,,,,,,,,5349_1_1,0,,Active on Alarm,Active on Alarm · 코드 5349_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,54,Ext Air Sensor A Low Humidity,,,,,,,,,,,,,,,,,,,,,5351_1_1,0,,Active on Alarm,Active on Alarm · 코드 5351_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,55,Ext Dew Point Over Temperature,,,,,,,,,,,,,,,,,,,,,4615_1_1,0,,Active on Alarm,Active on Alarm · 코드 4615_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,56,Ext Dew Point Under Temperature,,,,,,,,,,,,,,,,,,,,,5577_1_1,0,,Active on Alarm,Active on Alarm · 코드 5577_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,65,Ext Compressor Lockout,,,,,,,,,,,,,,,,,,,,,5067_1,0,,Active on Alarm,Active on Alarm · 코드 5067_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,66,Compressor Capacity Reduced,,,,,,,,,,,,,,,,,,,,,5513_1,0,,Active on Alarm,Active on Alarm · 코드 5513_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,77,Compressor Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5269_1_1,0,,Active on Alarm,Active on Alarm · 코드 5269_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,78,Compressor High Head Pressure,,,,,,,,,,,,,,,,,,,,,5270_1_1,0,,Active on Alarm,Active on Alarm · 코드 5270_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,79,Compressor Low Suction Pressure,,,,,,,,,,,,,,,,,,,,,5271_1_1,0,,Active on Alarm,Active on Alarm · 코드 5271_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,80,Compressor Short Cycle,,,,,,,,,,,,,,,,,,,,,5352_1_1,0,,Active on Alarm,Active on Alarm · 코드 5352_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,81,Compressor Pump Down Issue,,,,,,,,,,,,,,,,,,,,,5146_1_1,0,,Active on Alarm,Active on Alarm · 코드 5146_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,82,Compressor Thermal Overload,,,,,,,,,,,,,,,,,,,,,5272_1_1,0,,Active on Alarm,Active on Alarm · 코드 5272_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,83,Dig Scroll Comp Discharge Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5354_1_1,0,,Active on Alarm,Active on Alarm · 코드 5354_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,84,Dig Scroll Comp Over Temp,,,,,,,,,,,,,,,,,,,,,5355_1_1,0,,Active on Alarm,Active on Alarm · 코드 5355_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,85,Compressor Low Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5514_1_1,0,,Active on Alarm,Active on Alarm · 코드 5514_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,86,Compressor High Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5148_1_1,0,,Active on Alarm,Active on Alarm · 코드 5148_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,87,Compressor Superheat Over Threshold,,,,,,,,,,,,,,,,,,,,,5604_1_1,0,,Active on Alarm,Active on Alarm · 코드 5604_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,88,Compressor Low Differential Pressure Lockout,,,,,,,,,,,,,,,,,,,,,5903_1_1,0,,Active on Alarm,Active on Alarm · 코드 5903_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,89,Compressor Freeze Protection,,,,,,,,,,,,,,,,,,,,,6758_1_1,0,,Active on Alarm,Active on Alarm · 코드 6758_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,97,Compressor Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5269_1_2,0,,Active on Alarm,Active on Alarm · 코드 5269_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,98,Compressor High Head Pressure,,,,,,,,,,,,,,,,,,,,,5270_1_2,0,,Active on Alarm,Active on Alarm · 코드 5270_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,99,Compressor Low Suction Pressure,,,,,,,,,,,,,,,,,,,,,5271_1_2,0,,Active on Alarm,Active on Alarm · 코드 5271_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,100,Compressor Short Cycle,,,,,,,,,,,,,,,,,,,,,5352_1_2,0,,Active on Alarm,Active on Alarm · 코드 5352_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,101,Compressor Pump Down Issue,,,,,,,,,,,,,,,,,,,,,5146_1_2,0,,Active on Alarm,Active on Alarm · 코드 5146_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,102,Compressor Thermal Overload,,,,,,,,,,,,,,,,,,,,,5272_1_2,0,,Active on Alarm,Active on Alarm · 코드 5272_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,103,Dig Scroll Comp Discharge Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5354_1_2,0,,Active on Alarm,Active on Alarm · 코드 5354_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,104,Dig Scroll Comp Over Temp,,,,,,,,,,,,,,,,,,,,,5355_1_2,0,,Active on Alarm,Active on Alarm · 코드 5355_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,105,Compressor Low Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5514_1_2,0,,Active on Alarm,Active on Alarm · 코드 5514_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,106,Compressor High Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5148_1_2,0,,Active on Alarm,Active on Alarm · 코드 5148_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,107,Compressor Superheat Over Threshold,,,,,,,,,,,,,,,,,,,,,5604_1_2,0,,Active on Alarm,Active on Alarm · 코드 5604_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,108,Compressor Low Differential Pressure Lockout,,,,,,,,,,,,,,,,,,,,,5903_1_2,0,,Active on Alarm,Active on Alarm · 코드 5903_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,109,Compressor Freeze Protection,,,,,,,,,,,,,,,,,,,,,6758_1_2,0,,Active on Alarm,Active on Alarm · 코드 6758_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,117,Free Cooling Valve Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5306_1,0,,Active on Alarm,Active on Alarm · 코드 5306_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,118,Ext Free Cooling Lockout,,,,,,,,,,,,,,,,,,,,,5361_1,0,,Active on Alarm,Active on Alarm · 코드 5361_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,119,Free Cooling Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5362_1,0,,Active on Alarm,Active on Alarm · 코드 5362_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,120,Chilled Water Valve Hours Exceeded,,,,,,,,,,,,,,,,,,,,,6539_1,0,,Active on Alarm,Active on Alarm · 코드 6539_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,130,Hot Water / Hot Gas Valve Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5365_1,0,,Active on Alarm,Active on Alarm · 코드 5365_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,131,Reheater Over Temperature,,,,,,,,,,,,,,,,,,,,,5068_1,0,,Active on Alarm,Active on Alarm · 코드 5068_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,132,Ext Reheat Lockout,,,,,,,,,,,,,,,,,,,,,5070_1,0,,Active on Alarm,Active on Alarm · 코드 5070_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,143,Electric Reheater Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5368_1_1,0,,Active on Alarm,Active on Alarm · 코드 5368_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,154,Electric Reheater Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5368_1_2,0,,Active on Alarm,Active on Alarm · 코드 5368_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,165,Electric Reheater Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5368_1_3,0,,Active on Alarm,Active on Alarm · 코드 5368_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,176,Humidifier Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5037_1,0,,Active on Alarm,Active on Alarm · 코드 5037_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,177,Ext Humidifier Lockout,,,,,,,,,,,,,,,,,,,,,5044_1,0,,Active on Alarm,Active on Alarm · 코드 5044_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,178,Humidifier Control Board Not Detected,,,,,,,,,,,,,,,,,,,,,5045_1,0,,Active on Alarm,Active on Alarm · 코드 5045_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,179,Humidifier Cylinder Worn,,,,,,,,,,,,,,,,,,,,,5042_1,0,,Active on Alarm,Active on Alarm · 코드 5042_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,180,Humidifier Issue,,,,,,,,,,,,,,,,,,,,,5043_1,0,,Active on Alarm,Active on Alarm · 코드 5043_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,181,Humidifier Low Water,,,,,,,,,,,,,,,,,,,,,5041_1,0,,Active on Alarm,Active on Alarm · 코드 5041_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,182,Humidifier Over Current,,,,,,,,,,,,,,,,,,,,,5040_1,0,,Active on Alarm,Active on Alarm · 코드 5040_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,183,Humidifier Under Current,,,,,,,,,,,,,,,,,,,,,5039_1,0,,Active on Alarm,Active on Alarm · 코드 5039_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,194,Dehumidifier Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5038_1,0,,Active on Alarm,Active on Alarm · 코드 5038_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,205,Fan Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5054_1,0,,Active on Alarm,Active on Alarm · 코드 5054_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,206,Main Fan Overload,,,,,,,,,,,,,,,,,,,,,5376_1,0,,Active on Alarm,Active on Alarm · 코드 5376_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,207,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1,0,,Active on Alarm,Active on Alarm · 코드 4729_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,208,FSA Control Input Issue,,,,,,,,,,,,,,,,,,,,,6540_1,0,,Active on Alarm,Active on Alarm · 코드 6540_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,218,Condenser TVSS Issue,,,,,,,,,,,,,,,,,,,,,5073_1_1,0,,Active on Alarm,Active on Alarm · 코드 5073_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,219,Condenser VFD Issue,,,,,,,,,,,,,,,,,,,,,5072_1,0,,Active on Alarm,Active on Alarm · 코드 5072_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,220,Ext Condenser Pump High Water,,,,,,,,,,,,,,,,,,,,,5106_1,0,,Active on Alarm,Active on Alarm · 코드 5106_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,231,Condenser Issue,,,,,,,,,,,,,,,,,,,,,5377_1_1,0,,Active on Alarm,Active on Alarm · 코드 5377_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,242,Condenser Issue,,,,,,,,,,,,,,,,,,,,,5377_1_2,0,,Active on Alarm,Active on Alarm · 코드 5377_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,253,Customer Input 1,,,,,,,,,,,,,,,,,,,,,4270_1,0,,Active on Alarm,Active on Alarm · 코드 4270_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,254,Customer Input 2,,,,,,,,,,,,,,,,,,,,,4271_1,0,,Active on Alarm,Active on Alarm · 코드 4271_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,255,Customer Input 3,,,,,,,,,,,,,,,,,,,,,4272_1,0,,Active on Alarm,Active on Alarm · 코드 4272_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,256,Customer Input 4,,,,,,,,,,,,,,,,,,,,,4273_1,0,,Active on Alarm,Active on Alarm · 코드 4273_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,257,Ext Loss of Air Blower,,,,,,,,,,,,,,,,,,,,,5415_1,0,,Active on Alarm,Active on Alarm · 코드 5415_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,258,Ext Loss of Flow,,,,,,,,,,,,,,,,,,,,,5105_1,0,,Active on Alarm,Active on Alarm · 코드 5105_1
